portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
equipement,15524,15650,OT Cloturé,,Alarme incendie ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement de protection contre incendie,Centrale de détection d'incendie,TMPC,Centrale incendie  TMPC SECTEUR 2,Matière   dangereuse ,Non,2025-03-31 23:30:00,Matière   dangereuse ,2025-03-31 23:30:00,SUP-TMU-EQ- 07,2025-04-20 16:04:00,SUP-TMU-EQ- 07,2025-04-20 16:05:00,La centrale a été réarmée.,,,,Chaymae Farah,2025-07-17 20:59:00,,,,TMU,0.0,0.0,0.0,0.0,La centrale d'incendie au niveau de secteur N°2 de TMPC affiche un message << alarme incendie >>,WEB,WEB,WEB,WEB,WEB,WEB,2,0.0,5694,472.5833333333333,472.56666666666666
infrastructure,15523,15649,OT Cloturé,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Clôture,Clôture,Sas Import Clôture,Sas Import Clôture 152,animateur 02,Non,2025-03-31 03:27:00,animateur 02,2025-03-31 03:27:00,sup-nzala- 01,2025-04-16 16:19:00,sup-nzala- 01,2025-04-16 19:49:00,Remplacement d'un panneau de la clôture simple,,,,Soufiane chegdali,2025-05-02 23:18:00,,,,NZALA,539.14,0.0,0.0,539.14,,WEB,WEB,WEB,WEB,WEB,WEB,3,3.47,25331,400.3666666666667,396.8666666666667
batiment,15522,15648,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Cloison,Sanitaire Sas Import,Cloison ,animateur 02,Non,2025-03-31 03:24:00,animateur 02,2025-03-31 03:24:00,sup-tmu-bat- 05,2025-04-10 10:10:00,sup-tmu-bat- 05,2025-04-10 10:29:00,Fermeture la porte de Boîtier de compteur d'eau potable,,,,Soufiane chegdali,2025-05-02 23:19:00,,,,TMU,15.6,0.0,0.0,15.6,"Boîtier de compteur d'eau potable ouvert au niveau du local sanitaire situé au parking du nouveau véhicule, SAS IMPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.3,163156,247.08333333333334,246.76666666666668
equipement,15521,15647,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Candélabre,SAS EXPORT,Candélabre 230 ,animateur 02,Non,2025-03-31 03:21:00,animateur 02,2025-03-31 03:21:00,sup-tmu-eq- 04,2025-04-02 14:18:00,sup-tmu-eq- 04,2025-04-02 15:23:00,changement de disjoncteur de 10A,,,,Soufiane chegdali,2025-04-11 19:44:00,,,,TMU,1075.35,0.0,0.0,1075.35,Candélabre hors service au niveau de parking régulation SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,1.07,4719,60.03333333333333,58.95
infrastructure,15520,15646,OT Cloturé,,endommage,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,LO,Animateur 01,Non,2025-03-30 12:52:00,Animateur 01,2025-03-30 12:52:00,sup-nzala- 01,2025-04-08 21:08:00,sup-nzala- 01,2025-04-08 21:14:00,Réparation l'état du totem,,,,Said Touil,2025-04-10 17:01:00,,,,NZALA,19.32,0.0,0.0,19.32,"_x000d_
Chute d'un totem (n°09) au niveau du parking du quai 05._x000d_
Chute d'un totem (n°09) au niveau du parking du quai 05._x000d_
_x000d_
Chute d'un totem (n°09) au niveau du parking du quai 05.",WEB,WEB,WEB,WEB,WEB,WEB,4,0.09,42729,224.36666666666667,224.26666666666668
infrastructure,15519,15645,OT Cloturé,,endommage,Moyen,non,True,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,TR,Animateur 01,Non,2025-03-30 12:46:00,Animateur 01,2025-03-30 12:46:00,sup-nzala- 01,2025-04-08 21:11:00,sup-nzala- 01,2025-04-08 21:14:00,Réparé,,,,Said Touil,2025-04-19 08:57:00,,,,NZALA,7.77,0.0,0.0,7.77,le panneau de signalisation des consignes de sécurité est endommagé à l'entrée de la zone de stockage import.,WEB,WEB,WEB,WEB,WEB,WEB,3,0.05,42630,224.46666666666667,224.41666666666666
infrastructure,15518,15644,OT Realisé,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Clôture,Canal Clôture,Canal Clôture 198,C3 -PRINCIPALE ,Non,2025-03-30 08:29:00,C3 -PRINCIPALE ,2025-03-30 08:29:00,sup-nzala- 01,2025-04-16 16:19:00,sup-nzala- 01,2025-04-16 16:54:00,Traité,,,,,,,,,NZALA,1255.39,0.0,0.0,1255.39,"Des brèches à la clôture du nouveau SAS Import, clôture séparant le SAS Import et parking utilisé pour les unités export (avant ZRE) ",WEB,WEB,WEB,WEB,WEB,WEB,3,8.08,24221,416.4166666666667,415.8333333333333
infrastructure,15517,15643,OT Cloturé,,endommage,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,CI,Animateur 01,Non,2025-03-30 05:24:00,Animateur 01,2025-03-30 05:24:00,sup-nzala- 01,2025-04-08 21:12:00,sup-nzala- 01,2025-04-08 21:19:00,La plaque a été réparée,,,,Said Touil,2025-04-18 13:31:00,,,,NZALA,18.64,0.0,0.0,18.64,Panneau de signalisation endommagé au quai 06 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,3,0.12,42633,231.91666666666666,231.8
infrastructure,15516,15642,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 186,Animateur 01,Non,2025-03-30 05:21:00,Animateur 01,2025-03-30 05:21:00,,,,,,,,,,,Said Touil,2025-10-21 16:52:00,traité par NZALA,TMU-HY,0.0,0.0,0.0,0.0,"Une grille caniveau à souder en face la rampe de quai 06 au TPR._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,33102,,
infrastructure,15515,15641,OT Crée,,Endommagement ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-29 21:50:00,animateur 02,2025-03-29 21:50:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,"Morceau de fer d’un panneau de signalisation, tranchant, situé au niveau de la voie du parking L SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,535,,
equipement,15514,15640,OT Cloturé,,Defaillance de la batterie   ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement de balisage maritime,Feu d'extrémité,Feu d'extrémité,Feu d'extrémité quai 4 Blanc,VTS- 01,Non,2025-03-29 19:59:00,VTS- 01,2025-03-29 19:59:00,SUP-TMU-EQ 09,2025-04-02 11:41:00,SUP-TMU-EQ 09,2025-04-02 11:54:00,changement de batterie 12v et réparation d'un câble d'alimentation au niveau de feu d'extrémité Q4 TPR ,,,,Said Touil,2025-04-18 13:32:00,,,,TMU,10.56,0.0,0.0,10.56,FEU PPR P4 DUC D'ALB est Eteint,WEB,WEB,WEB,WEB,WEB,WEB,2,0.19,190,87.91666666666667,87.7
infrastructure,15513,15639,OT Cloturé,,Désherbage ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Espace vert,Espace vert,Sas Export Espace vert,Sas Export Espace vert 2,animateur 02,Non,2025-03-29 14:09:00,animateur 02,2025-03-29 14:09:00,SUP-AQU-INF- 01,2025-04-03 19:22:00,SUP-AQU-INF- 01,2025-04-03 20:13:00,La tant du gazon,,,,Soufiane chegdali,2025-04-11 19:45:00,,,,AQUARELLE FLEUR,0.0,0.0,0.0,0.0,Espace vert nécessite une opération de désherbage au niveau de parking accroche décroche SAS EXPORT TM1,WEB,MOBILE,MOBILE,WEB,WEB,WEB,0,0.0,23155,126.06666666666666,125.21666666666667
batiment,15512,15638,OT Cloturé,PDR Indisponible : Canon,Serrure endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 3,Porte 1,Animateur 01,Non,2025-03-29 10:48:00,Animateur 01,2025-03-29 10:48:00,sup-tmu-bat- 05,2025-04-03 13:20:00,sup-tmu-bat- 05,2025-04-09 15:24:00,"Changement de poignée et installation de serrure _x000d_
(pdr  stock 0)",,,,Hamza Elguetioui,2025-04-29 09:56:00,,,,TMU,60.32,0.0,0.0,60.32,Manque de serrure de porte au local technique de la salle de contrôle import,WEB,WEB,WEB,WEB,WEB,WEB,1,1.16,88862,268.6,122.53333333333333
infrastructure,15511,15637,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 14,Matière   dangereuse ,Non,2025-03-29 08:02:00,Matière   dangereuse ,2025-03-29 08:02:00,sup-nzala- 01,2025-04-15 13:17:00,sup-nzala- 01,2025-04-16 19:45:00,Le support de la plaque a été fixé,,,,zakariae lotfi,2025-06-25 10:06:00,,,,NZALA,0.0,0.0,0.0,0.0,une plaque de signalisation routière arrachée entre lot 120 et lot 110 de ZFL1,WEB,WEB,WEB,WEB,WEB,WEB,1,30.46,28049,443.71666666666664,413.25
infrastructure,15510,15636,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 115,Animateur 01,Non,2025-03-29 01:37:00,Animateur 01,2025-03-29 01:37:00,,,,,,,,,,,Said Touil,2025-10-21 16:52:00,traité par NZALA,TMU-HY,0.0,0.0,0.0,0.0,Une grille caniveau à souder au niveau de la voie de dégagement de quai 03.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,33031,,
batiment,15509,15635,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Gare Maritime TMPC,Cloison ,Animateur 01,Non,2025-03-29 01:33:00,Animateur 01,2025-03-29 01:33:00,sup-tmu-bat- 05,2025-04-04 11:23:00,sup-tmu-bat- 05,2025-04-04 12:42:00,Réparation de l'habillage mural à la passerelle des chariots à bagages,,,,Chaymae Farah,2025-07-17 20:56:00,,,,TMU,67.6,0.0,0.0,67.6,"Habillage murale endommagée, au passerelle des chariots à bagages près de la porte n 03 à la gare maritime.",WEB,WEB,WEB,WEB,WEB,WEB,1,1.3,159083,155.15,153.83333333333334
infrastructure,15508,15634,OT Realisé,,PORTAILS ENDOMMAGE,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-03-29 01:27:00,Animateur 01,2025-03-29 01:27:00,sup-nzala- 01,2025-04-15 13:17:00,sup-nzala- 01,2025-04-16 19:44:00,La structure de mini-portail a été traité,,,,,,,,,NZALA,2925.89,0.0,0.0,2925.89,Mini-portail endommagé  au parking de MD à la zone stockage import.,WEB,WEB,WEB,WEB,WEB,WEB,2,30.44,34631,450.28333333333336,419.8333333333333
infrastructure,15507,15633,OT Cloturé,,endommage,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,CI,Animateur 01,Non,2025-03-29 01:23:00,Animateur 01,2025-03-29 01:23:00,sup-nzala- 01,2025-04-15 13:16:00,sup-nzala- 01,2025-04-16 19:26:00,La plaque a été traitée,,,,Said Touil,2025-05-02 20:40:00,,,,NZALA,2896.09,0.0,0.0,2896.09,"Plaque de signalisation endommagée au niveau de la route périphérique, en face du parking du quai 03 au TPR.",WEB,WEB,WEB,WEB,WEB,WEB,2,30.13,42667,450.05,419.8833333333333
infrastructure,15506,15632,OT Cloturé,,endommage,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,TR,Animateur 01,Non,2025-03-29 01:20:00,Animateur 01,2025-03-29 01:20:00,sup-nzala- 01,2025-04-15 13:16:00,sup-nzala- 01,2025-04-16 19:23:00,La plaque a été traitée,,,,Said Touil,2025-04-18 13:33:00,,,,NZALA,2893.22,0.0,0.0,2893.22,Panneau de signalisation arrachée en face parking n° 09 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,2,30.1,42631,450.05,419.93333333333334
infrastructure,15505,15631,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,ZEXT01,Voies de circulation,Voie de roulement,RN16,Voirie,Matière   dangereuse ,Non,2025-03-29 01:19:00,Matière   dangereuse ,2025-03-29 01:19:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation du sol au niveau de giratoire DALIA ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,549,,
infrastructure,15504,15630,OT Realisé,,Arrachement,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Clôture,Clôture,Sas Import Clôture,Sas Import Clôture 125,animateur 02,Non,2025-03-28 21:40:00,animateur 02,2025-03-28 21:40:00,sup-nzala- 01,2025-04-15 13:16:00,sup-nzala- 01,2025-04-16 19:19:00,Traité,,,,,,,,,NZALA,2888.4,0.0,0.0,2888.4,Clôture endommagée au niveau de giratoire SAS IMPORT en face du scanner 606,WEB,WEB,WEB,WEB,WEB,WEB,2,30.05,25304,453.65,423.6
equipement,15503,15629,OT Cloturé,,Lampes éteints ,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement Electrique,Emblème,Emblème,Emblème,SUP-TMU-EQ 09,Non,2025-03-28 14:10:00,Chaymae Farah,2025-03-28 14:57:00,SUP-TMU-EQ 09,2025-03-28 15:05:00,SUP-TMU-EQ 09,2025-04-06 22:06:00,"changement des 65 réglettes au niveau de lo mot (الله) et réparation d’un court-circuit au niveau de de la lettre (و) de le mot (الوطن) _x000d_
- ⁠changement des dominos et serrage des connexions _x000d_
- ⁠refixation des autres réglettes",,,,Chaymae Farah,2025-07-17 20:54:00,,,,TMU,73977.04,16888.0,0.0,90865.04,des lampes éteint au niveau de l'emblème ,MOBILE,WEB,WEB,WEB,WEB,WEB,4,221.94,2145,223.93333333333334,0.13333333333333333
batiment,15502,15625,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 1- Extérieur ,Sup-MMI- TMSA,Non,2025-03-28 11:48:00,Chaymae Farah,2025-03-28 11:56:00,Sup-MMI- TMSA,2025-03-28 11:57:00,Sup-MMI- TMSA,2025-03-28 12:11:00,Changement robinet toilettes guerite sécurité,,,,Chaymae Farah,2025-03-29 02:04:00,,,,MMI,22.75,0.0,0.0,22.75,Changement robinet toilettes guerite sécurité  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.21,1244797,0.38333333333333336,0.016666666666666666
equipement,15501,15623,OT Cloturé,,Problème d'alimentation électrique,Moyen,oui,False,False,False,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Potence,Quai de service ,Potence QS,Matière   dangereuse ,Non,2025-03-28 08:09:00,Soufiane chegdali,2025-03-28 10:45:00,SUP-TMU-EQ 09,2025-04-11 15:32:00,SUP-TMU-EQ- 03,2025-04-16 13:19:00,Renforcement de la fixation du cache de potence par soudage d’un fer plat en acier et changement des écrous rouillés au niveau de la potence QS1,,,,Soufiane chegdali,2025-04-16 20:47:00,,,,TMU,6542.75,0.0,0.0,6542.75,Une partie de tôle a été arrachée de la potence située au niveau du quai de service TM1.,MOBILE,WEB,WEB,WEB,WEB,MOBILE,2,117.76,1956,461.1666666666667,340.78333333333336
infrastructure,15500,15593,OT Cloturé,,Déformation,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 6,animateur 02,Non,2025-03-26 12:59:00,zakariae lotfi,2025-03-28 10:36:00,sup-nzala- 01,2025-04-15 13:16:00,sup-nzala- 01,2025-04-16 18:58:00,La trappe de caniveau a été posée à sa place,,,,zakariae lotfi,2025-06-25 10:06:00,,,,NZALA,0.0,0.0,0.0,0.0,Grille de protection du caniveau mal posée à proximité de l'entrepôt de la société FRIOPUERTO au niveau de ZFL1.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,29.69,28041,509.98333333333335,434.6666666666667
equipement,15499,15609,OT Cloturé,,Problème de batterie,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement Electrique,Groupe électrogène,Entrepôt 60,Groupe électrogène LOT 60-70,SUP-TMU-EQ- 03,Non,2025-03-27 09:35:00,zakariae lotfi,2025-03-28 10:35:00,sup-tmu-bat-eq- 08,2025-04-14 11:55:00,sup-tmu-bat-eq- 08,2025-04-16 09:40:00,Changement batteries G E LOT60,,,,zakariae lotfi,2025-06-25 10:05:00,,,,TMU,7944.31,0.0,0.0,7944.31,Batterie faible ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,45.72,5611,480.0833333333333,409.3333333333333
infrastructure,15498,15613,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 14,animateur 02,Non,2025-03-27 11:29:00,zakariae lotfi,2025-03-28 10:34:00,sup-nzala- 01,2025-04-15 13:16:00,sup-nzala- 01,2025-04-16 18:55:00,Le support a été fixé à sa place,,,,zakariae lotfi,2025-06-25 10:05:00,,,,NZALA,0.0,0.0,0.0,0.0,Panneau de signalisation routière endommagée à proximité de l'entrepôt de la société HITEK au niveau de ZFL1.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,29.64,28049,487.43333333333334,434.7
infrastructure,15497,15624,OT Cloturé,,Déchets,Moyen,non,False,False,False,False,TM1,ZEXT01,Voies de circulation,Voie de roulement,RN16,Voirie,SUP-TMU- CN,Non,2025-03-28 10:05:00,Chaymae Farah,2025-03-28 10:11:00,SUP-TMU-BASS-INF- 01,2025-04-02 15:57:00,SUP-TMU-BASS-INF- 01,2025-04-03 09:02:00,évacuation des déchets délaissés,,,,Chaymae Farah,2025-07-17 20:48:00,,,,TMU,5488.35,0.0,0.0,5488.35,Roue délaissée,MOBILE,WEB,WEB,WEB,WEB,WEB,2,17.07,302,142.95,125.76666666666667
batiment,15496,15617,OT Cloturé,,Manque de courant ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Colonne de prise,Siège TMSA-Tanger,Prise de courant 1,Sup-MMI- TMSA,Non,2025-03-27 14:47:00,Chaymae Farah,2025-03-28 10:08:00,Sup-MMI- TMSA,2025-03-28 10:44:00,Sup-MMI- TMSA,2025-03-28 11:14:00,Réparation de prise de courant au restaurant RDC,,,,Chaymae Farah,2025-03-29 02:03:00,,,,MMI,53.08,0.0,0.0,53.08,Réparation de prise de courant au restaurant RDC,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.49,1245154,20.45,0.6
batiment,15495,15618,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 7,Sup-MMI- TMSA,Non,2025-03-27 14:49:00,Chaymae Farah,2025-03-28 10:07:00,Sup-MMI- TMSA,2025-03-28 10:42:00,Sup-MMI- TMSA,2025-03-28 11:10:00,Re fixation de plaque faux plafond au resto,,,,Chaymae Farah,2025-03-29 02:00:00,,,,MMI,45.5,0.0,0.0,45.5,Re fixation de plaque faux plafond au resto,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.42,1244921,20.35,0.5833333333333334
batiment,15494,15619,OT Cloturé,,Problème de fixation de WC,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement plomberie et sanitaire,WC Sanitaire,Siège TMSA-Tanger,WC Sanitaire 1,Sup-MMI- TMSA,Non,2025-03-27 14:52:00,Chaymae Farah,2025-03-28 10:07:00,Sup-MMI- TMSA,2025-03-28 10:40:00,Sup-MMI- TMSA,2025-03-28 11:06:00,Re fixation de abattant de toilette femmes RDC zone salle conférence,,,,Chaymae Farah,2025-03-29 02:00:00,,,,MMI,43.33,0.0,0.0,43.33,Re fixation de abattant de toilette femmes RDC zone salle conférence,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.4,1244626,20.233333333333334,0.55
batiment,15493,15622,OT Rejeté,,Fissure,Moyen,non,False,False,False,False,PPR,GATE3,Element de structure ,Toiture,Zone Billetterie,Toiture ,Said Touil,Non,2025-03-27 22:40:00,Said Touil,2025-03-27 22:40:00,,,,,,,,,,,Said Touil,2025-05-16 12:47:00,traité par TMU,NZALA,0.0,0.0,0.0,0.0,Barre en marbre murale arrachée et fissuré  de la caféterie à la zone billetterie.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,138234,,
equipement,15492,15620,OT Cloturé,,Non-transmission des données,Moyen,non,False,False,False,False,PPR,PPR01,Equipement de Protection cathodique,Transformateur protection cathodique,PPR,Transformateur PC 4 JETTY 7,hassan  Lkhal,Non,2025-03-27 15:23:00,Said Touil,2025-03-27 22:36:00,SUP-TMU-EQ 09,2025-04-25 12:34:00,SUP-TMU-EQ 09,2025-05-12 13:06:00,Changement de transformateur 24V au niveau de poste cathodique JETTY 5/6 TPR,,,,Said Touil,2025-05-12 20:23:00,,,,TMU,11892.31,0.0,0.0,11892.31,Problème au niveau d'alimentation du système de transmission des données,MOBILE,WEB,WEB,WEB,WEB,WEB,1,408.53,245,1101.7166666666667,685.9666666666667
infrastructure,15491,15621,OT Rejeté,,Dégradation,Moyen,non,True,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Tir,Parking Tir,Said Touil,Non,2025-03-27 22:21:00,Said Touil,2025-03-27 22:21:00,,,,,,,,,,,Zakaria El marzak,2025-05-15 16:13:00,Sera traité dans le cadre d'une l'AO / travaux de construction d'une LG en BA ,NZALA,0.0,0.0,0.0,0.0,Les chasses roues nécessitent le fixation,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28011,,
equipement,15490,15599,OT En cours,PDR Indisponible : indisponible,sous-tension,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement Electrique,Onduleur,Sas Import,Onduleur-LT-SAS-IMPORT 1-TGBT,SUP-TMU-EQ- 03,Oui,2025-03-26 15:47:00,Soufiane chegdali,2025-03-27 15:43:00,SUP-TMU-EQ 09,2025-06-21 17:59:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Problème de carte électronique et 3 ventilateurs hors service,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,5206,,2066.266666666667
equipement,15489,15600,OT Realisé,PDR Indisponible : indisponible,sous-tension,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement Electrique,Onduleur,Sas Import,Onduleur-LT-SAS-IMPORT-BAT-BNG,SUP-TMU-EQ- 03,Oui,2025-03-26 15:55:00,Soufiane chegdali,2025-03-27 15:43:00,SUP-TMU-EQ 09,2025-06-21 17:59:00,SUP-TMU-EQ 09,2025-07-27 22:28:00,"Changement de 64 batteries 12v/9Ah au niveau de l’onduleur 30kva , png ancien sas import",,,,,,,,,TMU,5938.75,0.0,0.0,5938.75,Prévoir de changement des batteries,MOBILE,WEB,WEB,WEB,WEB,WEB,2,47.51,5212,2958.55,2066.266666666667
batiment,15488,15614,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 3,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-03-27 12:45:00,Said Touil,2025-03-27 15:17:00,sup-tmu-bat- 05,2025-03-27 15:28:00,sup-tmu-bat- 05,2025-03-28 10:00:00,Changement de mécanisme ,,,,Said Touil,2025-04-04 11:36:00,,,,TMU,962.0,700.0,0.0,1662.0,Le mécanisme de la chasse d'eau est endommagé WC Scanner mobile GATE2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,18.5,1241715,21.25,0.18333333333333332
batiment,15487,15616,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Porte  bois,Bureaux douane et police,Porte 1,sup-tmu-bat- 05,Non,2025-03-27 13:37:00,Said Touil,2025-03-27 15:16:00,sup-tmu-bat- 05,2025-03-27 15:27:00,sup-tmu-bat- 05,2025-03-28 09:49:00,Déblocage des portes ,,,,Said Touil,2025-05-12 20:25:00,,,,TMU,954.2,0.0,0.0,954.2, Plusieurs portes sont actuellement bloquées. Cette anomalie nécessite une intervention pour permettre leur ouverture et garantir le bon fonctionnement des accès. GATE2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,18.35,140631,20.2,0.18333333333333332
batiment,15486,15615,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte aluminium,Siège TMSA-Tanger,Porte Aluminium 1 ,Sup-MMI- TMSA,Non,2025-03-27 13:15:00,Chaymae Farah,2025-03-27 14:29:00,Sup-MMI- TMSA,2025-03-28 09:51:00,Sup-MMI- TMSA,2025-03-28 10:48:00,Changement de poignée porte Bungalows Extérieur,,,,Chaymae Farah,2025-03-29 02:01:00,,,,MMI,100.75,0.0,0.0,100.75,Changement de poignée porte Bungalows Extérieur  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.93,1244800,21.55,19.366666666666667
batiment,15485,15611,OT Cloturé,,Fuite d'eau ,Moyen,non,False,False,True,False,TM2,TM02,Equipement plomberie et sanitaire,Robinet ,PNG,Robinet,sup-tmu-bat- 05,Non,2025-03-27 10:29:00,Said Touil,2025-03-27 11:00:00,sup-tmu-bat- 05,2025-03-27 11:02:00,sup-tmu-bat- 05,2025-04-07 09:24:00,Changement de robinet ,,,,Said Touil,2025-04-07 21:34:00,,,,TMU,13587.6,820.0,0.0,14407.6,Robinet endommagée au Local sanitaire PNG TM2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,261.3,1227522,262.9166666666667,0.03333333333333333
batiment,15484,15612,OT Rejeté,,Dégradation ,Moyen,non,False,False,False,False,PPR,GATE3,Element de structure ,Poteau ,Zone Billetterie,Poteau ,Said Touil,Non,2025-03-27 10:51:00,Said Touil,2025-03-27 10:59:00,,,,,,,,,,,Said Touil,2025-07-10 14:48:00,remplacées par des nouvelles éléments ,TMU,0.0,0.0,0.0,0.0,Besoin de polissage de tous ces éléments ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,137779,,
batiment,15483,15610,OT Cloturé,,Bouchage,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire 2 quai 3,Lavabo 2,sup-tmu-bat- 05,Non,2025-03-27 09:43:00,Said Touil,2025-03-27 10:25:00,sup-tmu-bat- 05,2025-03-27 10:25:00,sup-tmu-bat- 05,2025-03-27 11:13:00,Débouchage ,,,,Said Touil,2025-04-04 11:28:00,,,,TMU,39.0,0.0,0.0,39.0,Bouchage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.75,133216,1.5,0.0
batiment,15482,15587,OT Cloturé,,Absence des trappe ou plaques,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Gare Maritime TMPC,Plafond ,sup-tmu-bat- 05,Non,2025-03-26 10:41:00,Chaymae Farah,2025-03-27 09:50:00,sup-tmu-bat- 05,2025-03-27 10:17:00,sup-tmu-bat- 05,2025-03-27 11:16:00,Fixation des trappes plafonniers ,,,,Chaymae Farah,2025-03-29 02:04:00,,,,TMU,48.88,0.0,0.0,48.88,Les trappes plafonniers ne sont pas fixées ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.94,161017,24.583333333333332,0.45
batiment,15481,15597,OT Cloturé,,Hors service,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Electroménager ,Siège TMSA-Tanger,Electroménager ,Sup-MMI- TMSA,Non,2025-03-26 14:13:00,Chaymae Farah,2025-03-27 09:49:00,Sup-MMI- TMSA,2025-03-27 11:04:00,Sup-MMI- TMSA,2025-03-27 12:06:00,Re fixation joint d'étanchéité réfrigérateur cuisine RDC,,,,Chaymae Farah,2025-03-29 02:03:00,,,,MMI,541.65,0.0,0.0,541.65,Re fixation joint d'étanchéité réfrigérateur cuisine RDC   ,MOBILE,WEB,WEB,WEB,WEB,WEB,5,1.0,1245402,21.883333333333333,1.25
batiment,15480,15598,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Interrupteur d'allumage ,Siège TMSA-Tanger,Interrupteur d'allumage 1,Sup-MMI- TMSA,Non,2025-03-26 14:32:00,Chaymae Farah,2025-03-27 09:48:00,Sup-MMI- TMSA,2025-03-27 11:01:00,Sup-MMI- TMSA,2025-03-27 12:09:00,Réparation d'interrupteur d'allumage cuisine RDC,,,,Chaymae Farah,2025-03-29 02:03:00,,,,MMI,118.08,0.0,0.0,118.08,Réparation d'interrupteur d'allumage cuisine RDC ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.09,1244916,21.616666666666667,1.2166666666666666
equipement,15479,15601,OT Crée,,sous-tension,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Onduleur,Quai de service ,Onduleur-LT-QS-C3,SUP-TMU-EQ- 03,Oui,2025-03-26 16:23:00,Marouane Ountoufi,2025-03-27 09:42:00,,,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,"Prévoir de changement d'onduleur _x000d_
Fin duré de vie",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,5199,,
equipement,15478,15603,OT Rejeté,,sous-tension,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Onduleur,Quai de service ,Onduleur-LT-QS-C3,SUP-TMU-EQ- 03,Oui,2025-03-26 16:40:00,Marouane Ountoufi,2025-03-27 09:41:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-03-27 10:00:00,Erreur de création de la demande ( informations erronées ),TMU,0.0,0.0,0.0,0.0,Besoin de changement de batterie,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,5199,,
infrastructure,15477,15594,OT Cloturé,,endommage,Moyen,oui,False,False,False,False,TM1,ZEXT01,Voies de circulation,Panneaux de signalisation,RN16,CI,animateur 02,Non,2025-03-26 13:07:00,Soufiane chegdali,2025-03-27 09:16:00,sup-nzala- 01,2025-04-15 13:11:00,sup-nzala- 01,2025-04-16 16:52:00,Travaux de réparation la plaque de signalisation,,,,Chaymae Farah,2025-07-17 20:47:00,,,,NZALA,1827.24,0.0,0.0,1827.24,Panneau de signalisation routière endommagée à proximité de station gasoil SDFM au niveau de la route périphérique TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,19.01,42083,507.75,459.9166666666667
infrastructure,15476,15563,OT Realisé,,Dégradation,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 3,animateur 02,Non,2025-03-25 12:24:00,Soufiane chegdali,2025-03-27 09:15:00,sup-nzala- 01,2025-04-29 07:38:00,sup-nzala- 01,2025-05-04 20:27:00,Traité,,,,,,,,,NZALA,12764.74,0.0,0.0,12764.74,Bordure endommagée en face de cafetière au niveau du parking régulation SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,132.8,28026,968.05,790.3833333333333
infrastructure,15475,15568,OT Realisé,,Arrachement,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 128,animateur 02,Non,2025-03-25 12:47:00,Soufiane chegdali,2025-03-27 09:14:00,sup-nzala- 01,2025-04-15 13:11:00,sup-nzala- 01,2025-04-16 16:35:00,Traité,,,,,,,,,NZALA,2872.79,0.0,0.0,2872.79,"Clôture endommagée au niveau de la voie des véhicules vides, SAS EXPORT TM1.",MOBILE,WEB,WEB,WEB,WEB,WEB,3,18.49,25771,531.8,459.95
batiment,15474,15608,OT Cloturé,,Manque de poignée,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire 3,Porte aluminium 1,Animateur 01,Non,2025-03-27 05:48:00,Animateur 01,2025-03-27 05:48:00,sup-tmu-bat- 05,2025-03-27 11:12:00,sup-tmu-bat- 05,2025-03-27 11:33:00,Pose de poignée ,,,,Said Touil,2025-04-04 11:27:00,,,,TMU,17.16,0.0,0.0,17.16,Poignée manquante de la porte de la toilette PMR au niveau du scanner mobile de gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.33,1241697,5.75,5.4
infrastructure,15473,15607,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 68,Animateur 01,Non,2025-03-27 05:43:00,Animateur 01,2025-03-27 05:43:00,sup-nzala- 01,2025-04-15 11:19:00,sup-nzala- 01,2025-04-15 13:09:00,Les trappes de caniveau ont été soudées,,,,Said Touil,2025-04-18 13:33:00,,,,NZALA,284.33,0.0,0.0,284.33,Des grilles caniveaux arrachées en face de la rampe du quai 05 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,3,1.83,32984,463.43333333333334,461.6
infrastructure,15472,15606,OT Cloturé,,endommage,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,LO,Animateur 01,Non,2025-03-27 05:39:00,Animateur 01,2025-03-27 05:39:00,sup-nzala- 01,2025-04-15 11:18:00,sup-nzala- 01,2025-04-15 11:30:00,Refixation la plaque de signalisation,,,,Said Touil,2025-04-18 13:33:00,,,,NZALA,27.97,0.0,0.0,27.97,Panneau de signalisation arrachée au niveau de giratoire 04 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,3,0.18,42659,461.85,461.65
infrastructure,15471,15605,OT Crée,,Endommagement ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,C3 -PRINCIPALE ,Non,2025-03-26 21:24:00,C3 -PRINCIPALE ,2025-03-26 21:24:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Barrière extensible endommager,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,498,,
infrastructure,15470,15604,OT Crée,,Endommagement ,Moyen,non,False,False,False,False,TM1,ZEXT01,Voies de circulation,Voie de roulement,RN16,Voirie,C3 -PRINCIPALE ,Non,2025-03-26 21:18:00,C3 -PRINCIPALE ,2025-03-26 21:18:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Glissière giratoire belvédère nécessite une intervention,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,296,,
equipement,15469,15560,OT Cloturé,,Dégradation des matériaux ,Moyen,oui,True,False,False,False,TM1,SAS IMPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment Depotage,Quai Niveleur 16 (SasImport-DalleCentral-ZoneA),SUP-TMU-EQ- 03,Non,2025-03-25 10:26:00,Saadia agnouch,2025-03-26 15:38:00,SUP-TMU-EQ- 03,2025-03-27 08:52:00,SUP-TMU-EQ- 03,2025-03-28 00:42:00,fixation butée de quai niveleur ,,,,Soufiane chegdali,2025-04-14 20:12:00,,,,TMU,82.58,0.0,0.0,82.58,Buttées de quai détaché ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,15.82,2128,62.266666666666666,17.233333333333334
infrastructure,15468,15569,OT Crée,,sol defectué,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1 Parking 1,animateur 02,Non,2025-03-25 12:51:00,Marouane Ountoufi,2025-03-26 15:25:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Dégradation des abords des caniveaux au niveau de ZVCI.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,28053,,
infrastructure,15467,15570,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-25 13:03:00,Marouane Ountoufi,2025-03-26 15:23:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,"Fosse creux à proximité du bâtiment DECOEXSA TANGER, au niveau du SAS IMPORT TM1.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,535,,
infrastructure,15466,15575,OT Realisé,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-25 16:23:00,Marouane Ountoufi,2025-03-26 15:23:00,sup-nzala- 01,2025-08-26 07:13:00,sup-nzala- 01,2025-08-26 10:46:00,Travaux de remise en état d'habillage du regard d'assinissement,,,,,,,,,NZALA,542.24,0.0,0.0,542.24,Dégradation du béton de fixation d'une trappe de regard situé au couloir avant parking accroché décroché SAS EXPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,3,3.49,478,3690.383333333333,3663.8333333333335
infrastructure,15465,15589,OT Realisé,,PORTAILS ENDOMMAGE,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-03-26 11:34:00,Marouane Ountoufi,2025-03-26 15:22:00,sup-nzala- 01,2025-04-15 11:18:00,sup-nzala- 01,2025-04-15 11:28:00,Remise en état de mini-portail ,,,,,,,,,NZALA,21.75,0.0,0.0,21.75,Endommagement d'un portail au TPR,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.14,34631,479.9,475.93333333333334
infrastructure,15464,15596,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,Rachid Labib,Non,2025-03-26 13:26:00,Marouane Ountoufi,2025-03-26 15:15:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,"Une section d’enrobé et une bonde de protection en béton armé, côté rail ONCF, ont été arrachées, exposant des barres d’acier et présentant un risque pour la circulation des véhicules.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,344,,
batiment,15463,15595,OT Realisé,PDR Indisponible : Panel rond 18W,Desencastrement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Interrupteur d'allumage ,Ancienne gare maritime,Interrupteur d'allumage 1,SUP-TMU-BAT- 6,Non,2025-03-26 13:13:00,Soufiane chegdali,2025-03-26 13:46:00,sup-tmu-bat- 05,2025-04-04 10:00:00,sup-tmu-bat- 05,2025-05-28 10:54:00,Changement des lampes (crs),,,,,,,,,TMU,42206.84,3850.0,0.0,46056.84,Besoine des lampes,MOBILE,WEB,WEB,WEB,WEB,WEB,1,811.67,127683,1509.6833333333334,212.23333333333332
batiment,15462,15592,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Equipement éclairage,Interrupteur d'allumage ,ZVC,Interrupteur d'allumage 1,animateur 02,Non,2025-03-26 12:42:00,Soufiane chegdali,2025-03-26 13:20:00,sup-tmu-bat- 05,2025-03-26 13:52:00,sup-tmu-bat- 05,2025-03-26 14:27:00,Fermeture la porte de l'armoire électrique ,,,,Soufiane chegdali,2025-05-02 23:19:00,,,,TMU,30.16,0.0,0.0,30.16,Armoire électrique laissée ouverte au niveau du bâtiment de la zone ZVCI.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.58,101461,1.75,0.5333333333333333
infrastructure,15461,15588,OT Cloturé,,panneaux  clôtures accidenté,Moyen,non,True,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 259,Animateur 01,Non,2025-03-26 11:31:00,Said Touil,2025-03-26 13:01:00,sup-nzala- 01,2025-04-15 11:18:00,sup-nzala- 01,2025-04-15 11:27:00,Travaux de remise en état de la clôture simple,,,,Said Touil,2025-04-18 13:33:00,,,,NZALA,20.2,0.0,0.0,20.2,Endommagement des panneaux à la clôture séparant la zone stockage import et la route périphérique du TPR,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.13,23519,479.93333333333334,478.28333333333336
infrastructure,15460,15590,OT Crée,,Dégradation,Moyen,non,True,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 201,Animateur 01,Non,2025-03-26 11:36:00,Said Touil,2025-03-26 13:00:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Dégradation d'habillage de la trappe d'un regard à l'accès TIR,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,34143,,
equipement,15459,15571,OT Cloturé,,Dégradation des matériaux ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Entrepôt 72,Quai Niveleur 8 LOT_72,SUP-TMU-EQ- 03,Non,2025-03-25 14:06:00,zakariae lotfi,2025-03-26 12:26:00,SUP-TMU-EQ- 03,2025-03-26 13:36:00,SUP-TMU-EQ- 03,2025-03-26 14:23:00,Soudage châssis de quai niveleur ,,,,zakariae lotfi,2025-06-25 10:05:00,,,,TMU,131.98,0.0,0.0,131.98,Dégradation soudage de châssis du quai niveleur ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.76,6624,24.283333333333335,1.1666666666666667
batiment,15458,15572,OT Cloturé,,Défaut de câblage,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Equipement éclairage,Interrupteur d'allumage ,PNG-ZFL2,Interrupteur d'allumage 1,sup-tmu-bat- 05,Non,2025-03-25 14:23:00,zakariae lotfi,2025-03-26 12:26:00,sup-tmu-bat- 05,2025-03-26 12:36:00,sup-tmu-bat- 05,2025-03-26 13:47:00,Rangement des câbles électriques et réparation le problème de court-circuit ,,,,zakariae lotfi,2025-06-25 10:05:00,,,,TMU,95.57,0.0,0.0,95.57,Absence de courant électrique au niveau de la guérite de sécurité accès MEDHUB(amplacement non modélisé),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.1,1225758,23.4,0.16666666666666666
batiment,15457,15586,OT Realisé,,Poigné endommagé ,Moyen,non,False,False,True,False,TM1,TM01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaires - Parking L,Porte Aluminium 2,sup-tmu-bat- 05,Non,2025-03-26 09:43:00,Soufiane chegdali,2025-03-26 10:15:00,sup-tmu-bat- 05,2025-03-26 10:16:00,sup-tmu-bat- 05,2025-03-27 10:22:00,Changement des poignées ,,,,,,,,,TMU,1248.52,24.0,0.0,1272.52,Deux poignées endommagées au bloc sanitaire parking L SAS IMPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.01,166070,24.65,0.016666666666666666
batiment,15456,15574,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 3,Porte 1,SUP-TMU-BAT- 6,Non,2025-03-25 15:03:00,Chaymae Farah,2025-03-26 10:07:00,SUP-TMU-BAT- 02,2025-03-26 23:29:00,sup-tmu-bat- 05,2025-04-07 13:33:00,Installation d'une serrure ,,,,Hamza Elguetioui,2025-04-29 09:56:00,,,,TMU,14375.92,0.0,0.0,14375.92,Besoin de serrure,MOBILE,WEB,WEB,WEB,WEB,WEB,1,276.46,88826,310.5,13.366666666666667
equipement,15455,15585,OT Rejeté,,Habillage endommagé,Moyen,non,False,False,False,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Barrière,TC2,Barrière 1 TC2,C3 -EXTENTION ,Non,2025-03-26 05:54:00,C3 -EXTENTION ,2025-03-26 05:54:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-03-26 09:25:00,a la charge de SI,NZALA,0.0,0.0,0.0,0.0,barriere necessite une intervention corrective situé à l'entrée du parking visite sas export,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,1982,,
batiment,15454,15584,OT Cloturé,PDR Indisponible : Poignée aluminium,Poigné endommagé ,Moyen,non,True,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire quai 5,Porte 1,Animateur 01,Non,2025-03-26 05:28:00,Animateur 01,2025-03-26 05:28:00,sup-tmu-bat- 05,2025-03-26 10:48:00,sup-tmu-bat- 05,2025-06-26 17:22:00,Ce bloc sanitaire a déjà été enlevé pour le PDR et a été retourné au magasin,,,,Said Touil,2025-07-29 17:41:00,,,,TMU,2042.25,650.0,0.0,2692.25,Poignée manquante de la porte de la toilette de bloc sanitaire femmes de quai 04 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,54.46,133541,2219.9,5.333333333333333
batiment,15453,15583,OT Cloturé,PDR Indisponible : Poignée aluminium,Poigné endommagé ,Moyen,non,True,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire 1 quai 3,Porte 2,Animateur 01,Non,2025-03-26 05:24:00,Animateur 01,2025-03-26 05:24:00,sup-tmu-bat- 05,2025-03-26 09:43:00,sup-tmu-bat- 05,2025-07-07 08:52:00,Changement de poignée,,,,Said Touil,2025-07-28 10:55:00,,,,TMU,15080.25,658.0,0.0,15738.25,Poignée arrachée de la porte de bloc sanitaire femmes de quai 03 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,402.14,133092,2475.4666666666667,4.316666666666666
infrastructure,15452,15582,OT Cloturé,,habillage non conforme,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 69,Animateur 01,Non,2025-03-26 04:43:00,Animateur 01,2025-03-26 04:43:00,sup-nzala- 01,2025-05-20 10:59:00,sup-nzala- 01,2025-05-20 20:30:00,L’anomalie a été traitée,,,,Said Touil,2025-05-26 19:27:00,,,,NZALA,912.18,0.0,0.0,912.18,Dégradation avancée d'habillage d'un regard au milieu du parking de la ZSI près de blocs sanitaires.,WEB,WEB,WEB,WEB,WEB,WEB,2,9.49,32985,1335.7833333333333,1326.2666666666667
infrastructure,15451,15581,OT Cloturé,,habillage non conforme,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 200,Animateur 01,Non,2025-03-26 04:40:00,Animateur 01,2025-03-26 04:40:00,Said Touil,2025-10-29 10:18:00,Said Touil,2025-10-29 10:29:00,Traité ,,,,Said Touil,2025-10-29 10:29:00,,,,NZALA,30.22,0.0,0.0,30.22,Dégradation d'habillage d'un regard au niveau de giratoire de quai 08 au TPR.,WEB,WEB,MOBILE,WEB,WEB,MOBILE,3,0.17,34142,5213.816666666667,5213.633333333333
infrastructure,15450,15580,OT Cloturé,,Brèche à la clôture ,Moyen,non,False,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 252,Animateur 01,Non,2025-03-26 04:39:00,Animateur 01,2025-03-26 04:39:00,sup-nzala- 01,2025-04-15 09:41:00,sup-nzala- 01,2025-04-15 11:15:00,Remise en état de la clôture simple sécurité,,,,Said Touil,2025-04-21 12:06:00,,,,NZALA,242.38,0.0,0.0,242.38,Brèche à la clôture séparant la ZSI et la RP en face de l'aire de détente du quai 05 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,3,1.56,23512,486.6,485.03333333333336
batiment,15449,15579,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Sas Export PNG,Spot 2,animateur 02,Non,2025-03-25 22:25:00,animateur 02,2025-03-25 22:25:00,sup-tmu-bat- 05,2025-03-26 09:15:00,sup-tmu-bat- 05,2025-03-27 13:22:00,L'ampoule a été changée,,,,Soufiane chegdali,2025-04-11 19:45:00,,,,TMU,1461.2,250.0,0.0,1711.2,Éclairage insuffisant au niveau des escaliers PNG SAS EXPORT TM1 ce qui présente un risque de chute plain-pieds pour les usagers,WEB,WEB,WEB,WEB,WEB,WEB,1,28.1,155239,38.95,10.833333333333334
infrastructure,15448,15578,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-25 22:19:00,animateur 02,2025-03-25 22:19:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Pave endommagée au niveau de sortie de camion SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,505,,
infrastructure,15447,15577,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,TR,C3 -PRINCIPALE ,Non,2025-03-25 22:13:00,C3 -PRINCIPALE ,2025-03-25 22:13:00,sup-nzala- 01,2025-04-15 09:38:00,sup-nzala- 01,2025-04-15 11:14:00,La plaque a été traitée,,,,Soufiane chegdali,2025-05-02 23:19:00,,,,NZALA,247.04,0.0,0.0,247.04,Panneau passage piéton endommager route périphérique ,WEB,WEB,WEB,WEB,WEB,WEB,3,1.59,42374,493.01666666666665,491.4166666666667
infrastructure,15446,15576,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,TR,C3 -PRINCIPALE ,Non,2025-03-25 22:13:00,C3 -PRINCIPALE ,2025-03-25 22:13:00,sup-nzala- 01,2025-04-15 09:29:00,sup-nzala- 01,2025-04-15 11:14:00,La plaque a été réparée,,,,Soufiane chegdali,2025-05-02 23:22:00,,,,NZALA,167.24,0.0,0.0,167.24,Panneau passage piéton endommager route périphérique ,WEB,WEB,WEB,WEB,WEB,WEB,2,1.74,42374,493.01666666666665,491.26666666666665
batiment,15445,15573,OT Cloturé,,Dégradation au mur ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Secteur 3,Cloison ,Hamza Elguetioui,Non,2025-03-25 14:54:00,Hamza Elguetioui,2025-03-25 14:54:00,sup-nzala- 01,2025-03-27 09:27:00,sup-nzala- 01,2025-04-24 15:35:00,La peinture a été traitée,,,,Hamza Elguetioui,2025-04-29 09:55:00,,,,NZALA,65084.77,0.0,0.0,65084.77,Dégradation de la peinture au niveau du secteur 3.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,677.12,79128,720.6833333333333,42.55
batiment,15444,15562,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Gare Maritime TMPC,Porte bois 1,sup-tmu-bat- 05,Non,2025-03-25 12:22:00,Chaymae Farah,2025-03-25 13:36:00,sup-tmu-bat- 05,2025-03-25 13:42:00,sup-tmu-bat- 05,2025-04-04 09:33:00,Changement de canon ,,,,Chaymae Farah,2025-07-17 20:46:00,,,,TMU,12262.12,0.0,0.0,12262.12,Canon endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,235.81,161078,237.18333333333334,0.1
batiment,15443,15564,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-03-25 12:25:00,Chaymae Farah,2025-03-25 13:36:00,Sup-MMI- TMSA,2025-03-26 10:13:00,Sup-MMI- TMSA,2025-03-26 11:28:00,Re fixation du plaque faux Plafond dans le plateau juridique 1er étage,,,,Chaymae Farah,2025-03-26 20:27:00,,,,MMI,268.66,0.0,0.0,268.66,Re fixation du plaque faux Plafond dans le plateau  juridique 1er étage,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.24,1245467,23.05,20.616666666666667
batiment,15442,15565,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Fenêtre ,Siège TMSA-Tanger,Fenêtre 1 ,Sup-MMI- TMSA,Non,2025-03-25 12:29:00,Chaymae Farah,2025-03-25 13:36:00,Sup-MMI- TMSA,2025-03-26 09:19:00,Sup-MMI- TMSA,2025-03-26 09:50:00,Montage bureau au plateau TMZ 1 1er étage,,,,Chaymae Farah,2025-03-26 20:29:00,,,,MMI,112.66,0.0,0.0,112.66,Montage bureau au plateau TMZ 1 1er étage,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.52,1245087,21.35,19.716666666666665
batiment,15441,15566,OT Cloturé,,Prises électriques défectueuses,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Colonne de prise,Siège TMSA-Tanger,Prise de courant 1,Sup-MMI- TMSA,Non,2025-03-25 12:33:00,Chaymae Farah,2025-03-25 13:35:00,Sup-MMI- TMSA,2025-03-26 11:56:00,Sup-MMI- TMSA,2025-03-26 13:17:00,Réparation de prise au restaurant RDC,,,,Chaymae Farah,2025-03-26 20:32:00,,,,MMI,144.08,0.0,0.0,144.08,Réparation de prise au restaurant RDC,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.33,1245154,24.733333333333334,22.35
batiment,15440,15559,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,TM1,TM01,Equipement plomberie et sanitaire,WC Sanitaire,Dalle centrale,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-03-25 10:24:00,Soufiane chegdali,2025-03-25 12:58:00,sup-tmu-bat- 05,2025-03-25 12:59:00,sup-tmu-bat- 05,2025-03-25 13:44:00,Changement flotter de la chasse d'eau ,,,,Soufiane chegdali,2025-05-02 23:22:00,,,,TMU,37.44,0.0,0.0,37.44,Mécanisme endommagé toilette facturation SAS IMPORT.TM1 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.72,174964,3.3333333333333335,0.016666666666666666
batiment,15439,15567,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 3 Sas Import,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-03-25 12:43:00,Soufiane chegdali,2025-03-25 12:57:00,sup-tmu-bat- 05,2025-03-25 12:59:00,sup-tmu-bat- 05,2025-03-27 11:24:00,Changement de mécanisme ,,,,Soufiane chegdali,2025-05-02 23:23:00,,,,TMU,2412.28,700.0,0.0,3112.28,Mécanisme de chasse d'eau endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,46.39,1245717,46.68333333333333,0.03333333333333333
batiment,15438,15558,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,PPR,GATE2,Equipement éclairage,Spot,Sanitaire 2,Spot 2,sup-tmu-bat- 05,Non,2025-03-25 10:21:00,Said Touil,2025-03-25 11:57:00,sup-tmu-bat- 05,2025-03-25 12:01:00,sup-tmu-bat- 05,2025-04-09 14:22:00,Changement des lampes ,,,,Said Touil,2025-04-18 13:34:00,,,,TMU,18785.0,500.0,0.0,19285.0,Deux lampes hors service toilette Scanner mobile GATE2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,361.25,141324,364.01666666666665,0.06666666666666667
batiment,15437,15561,OT Cloturé,,Dégradation au mur ,Moyen,non,False,False,False,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Cloison,Aubettes douane,Cloison ,Abdessamad  Zahnoun,Non,2025-03-25 10:35:00,Said Touil,2025-03-25 11:56:00,sup-tmu-bat- 05,2025-03-25 13:45:00,sup-tmu-bat- 05,2025-03-25 15:14:00,La finition après le déplacement des stores a été réalisée.,,,,Said Touil,2025-03-26 14:41:00,,,,TMU,76.44,0.0,0.0,76.44,Manque de finition après le déplacement des stores,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.47,139167,4.65,1.8166666666666667
infrastructure,15436,15542,OT Crée,,Altération,Moyen,non,False,False,False,False,TM2,TM02,Ouvrages de chargement et déchargement,Quai flottent,Quai flottent N1,Plot 9,VTS- 01,Non,2025-03-24 15:03:00,Said Touil,2025-03-25 11:10:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,Fuite d'eau au dessous du ponton flottant,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1908,,
batiment,15435,15544,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 1,Sup-MMI- TMSA,Non,2025-03-24 15:20:00,Chaymae Farah,2025-03-25 10:23:00,Sup-MMI- TMSA,2025-03-25 11:56:00,Sup-MMI- TMSA,2025-03-25 12:41:00,Refixation habillage restaurant RDC ,,,,Chaymae Farah,2025-03-26 20:33:00,,,,MMI,158.16,0.0,0.0,158.16,,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.73,1244637,21.35,1.55
batiment,15434,15548,OT Rejeté,,Poigné endommagé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 1,Sup-MMI- TMSA,Non,2025-03-24 15:58:00,Chaymae Farah,2025-03-25 10:23:00,,,,,,,,,,,Chaymae Farah,2025-03-25 13:40:00,OT doublée Avec 15419,MMI,0.0,0.0,0.0,0.0,,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1244637,,
batiment,15433,15555,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 1 quai 3,WC Sanitaire 1,Animateur 01,Non,2025-03-25 06:21:00,Animateur 01,2025-03-25 06:21:00,sup-tmu-bat- 05,2025-03-25 09:40:00,sup-tmu-bat- 05,2025-03-25 10:17:00,Réparation le mécanisme de la chasse d'eau ,,,,Said Touil,2025-03-26 14:16:00,,,,TMU,30.68,0.0,0.0,30.68,La chasse-eau endommagée au bloc sanitaire hommes de quai 03 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.59,133144,3.933333333333333,3.316666666666667
