portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
infrastructure,15432,15554,OT Rejeté,,Endommagement ,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-25 06:19:00,Animateur 01,2025-03-25 06:19:00,,,,,,,,,,,Said Touil,2026-01-13 15:48:00,Selon le MOA sera traité en contrat ou BC ,NZALA,0.0,0.0,0.0,0.0,"Les yeux de chat, le long de passages des piétons au pré- embarquement, cessent de clignoter ( la plupart) et par conséquent, elles ont perdus leur rôle de sécurité routière.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,384,,
infrastructure,15431,15553,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-25 06:14:00,Animateur 01,2025-03-25 06:14:00,sup-nzala- 01,2025-05-22 06:39:00,sup-nzala- 01,2025-05-23 07:07:00,Traité,,,,Said Touil,2025-05-26 19:28:00,,,,NZALA,2351.1,0.0,0.0,2351.1,Dégradation la bordure au parking Pré-embarquement n° 07 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,2,24.46,384,1416.8833333333334,1392.4166666666667
batiment,15430,15552,OT Cloturé,,Dégradation ,Moyen,non,False,False,False,False,PPR,PPR01,Element de structure ,Dalle,Sanitaire quai 7,Dalle ,Animateur 01,Non,2025-03-25 06:10:00,Animateur 01,2025-03-25 06:10:00,sup-tmu-bat- 05,2025-03-26 09:17:00,sup-tmu-bat- 05,2025-03-26 10:14:00,Réfection du sol ,,,,Said Touil,2025-03-26 13:50:00,,,,TMU,48.88,0.0,0.0,48.88,"Dégradation du sol au lieu d'ablution de quai 01 au TPR._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,1,0.94,133669,28.066666666666666,27.116666666666667
infrastructure,15429,15551,OT Realisé,,Blocage du mécanisme de verrouillage,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-03-25 06:06:00,Animateur 01,2025-03-25 06:06:00,sup-nzala- 01,2025-04-15 09:14:00,sup-nzala- 01,2025-04-15 09:29:00,Traité,,,,,,,,,NZALA,38.85,0.0,0.0,38.85,"Endommagement la serrure et la poignée de la porte de mini-clôture au quai 03 au TPR._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,3,0.25,34631,507.3833333333333,507.1333333333333
equipement,15428,15550,OT Cloturé,,Onduleur endommagé,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement Electrique,Onduleur,TMPC,Onduleur2-LT-TMPC-S1-N22-01,SUP-TMU-EQ 09,Non,2025-03-24 22:40:00,SUP-TMU-EQ 09,2025-03-24 22:40:00,SUP-TMU-EQ 09,2025-03-26 13:16:00,SUP-TMU-EQ 09,2025-03-26 14:10:00,"réparation de l'onduleur au niveau de S1 n22_x000d_
- changement de 4 condensateur et 2 fusible ",,,,Chaymae Farah,2025-03-29 02:04:00,,,,TMU,2.14,0.0,0.0,2.14,onduleur en mode by pass au niveau de S1 N22,WEB,WEB,WEB,WEB,WEB,WEB,3,0.86,8944,39.5,38.6
equipement,15427,15549,OT Rejeté,PDR Indisponible,Projecteur hors service ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement Electrique,Eclairage extérieur,Entrepôt 60,Eclairage Exterieur 2 LOT_60,SUP-TMU-EQ- 03,Oui,2025-03-24 21:43:00,SUP-TMU-EQ- 03,2025-03-24 21:43:00,sup-tmu-bat-eq- 08,2025-04-16 09:48:00,,,,,,,,,zakariae lotfi,2025-05-06 11:30:00,double,TMU,0.0,0.0,0.0,0.0,Probléme : Lampe led brûlée ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,5935,,540.0833333333334
batiment,15426,15543,OT Cloturé,"PDR Indisponible : Robinet simple pour lavabo, complet",fuite d'eau,Moyen,non,False,False,True,False,PPR,GATE3,Equipement plomberie et sanitaire,Lavabo,Sanitaire 1,Lavabo 2,Said Touil,Non,2025-03-24 15:18:00,Said Touil,2025-03-24 15:32:00,sup-tmu-bat- 05,2025-03-25 09:57:00,sup-tmu-bat- 05,2025-06-30 16:09:00,Changement de robinet ,,,,Said Touil,2025-07-28 10:55:00,,,,TMU,7474.5,820.0,0.0,8294.5,Fuite au robinet lavabo; flexible endommagé ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,149.49,137437,2352.85,18.416666666666668
batiment,15425,15546,OT Cloturé,,Dégradation ,Moyen,non,False,False,False,False,PPR,GATE3,Element de structure ,Dalle,Sanitaire 1,Dalle ,Said Touil,Non,2025-03-24 15:22:00,Said Touil,2025-03-24 15:32:00,sup-tmu-bat- 05,2025-03-25 15:11:00,sup-tmu-bat- 05,2025-03-25 15:26:00,Fixation des carrelages ,,,,Said Touil,2025-04-04 11:25:00,,,,TMU,11.96,0.0,0.0,11.96,Carrelage besoin de fixation ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.23,136611,24.066666666666666,23.65
batiment,15424,15547,OT Cloturé,PDR Indisponible : TUB T8 9W ,Défaillance du tubes,Moyen,non,False,False,True,True,PPR,GATE3,Equipement éclairage,Caisson lumineux,Zone Billetterie,Caisson lumineux 3,Said Touil,Non,2025-03-24 15:28:00,Said Touil,2025-03-24 15:31:00,sup-tmu-bat- 05,2025-03-25 09:30:00,sup-tmu-bat- 05,2025-04-14 16:22:00,LES lampes ont été changés ,Said Touil,2025-03-28 09:53:00,Les tubes fluorescentes pas encore changé  ,Said Touil,2025-04-18 13:34:00,,,,TMU,4208.88,860.0,0.0,5068.88,Plusieurs lampes grillées ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,80.94,137428,504.9,17.983333333333334
infrastructure,15423,15536,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Regard d'assainissement,Regard EU-EPL,SAS-IMP Regard EU-EPL,SAS-IMP Regard EU-EPL 83,animateur 02,Non,2025-03-24 13:37:00,Soufiane chegdali,2025-03-24 15:25:00,sup-nzala- 01,2025-04-10 12:27:00,sup-nzala- 01,2025-04-10 13:35:00,La dégradation du regard a été traitée,,,,Soufiane chegdali,2025-04-13 16:42:00,,,,NZALA,242.52,0.0,0.0,242.52,"Dégradation des abords du regard d'assainissement à proximité du bâtiment DECOEXSA TANGER, au niveau du SAS IMPORT TM1.",MOBILE,WEB,WEB,WEB,WEB,WEB,4,1.13,32597,407.96666666666664,405.03333333333336
infrastructure,15422,15531,OT Cloturé,,Endommagement ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-24 13:18:00,Soufiane chegdali,2025-03-24 15:24:00,sup-nzala- 01,2025-04-10 12:23:00,sup-nzala- 01,2025-04-10 13:18:00,La plaque est fixée à sa place,,,,Soufiane chegdali,2025-05-02 23:23:00,,,,NZALA,88.43,0.0,0.0,88.43,Panneau de signalisation routière endommagée au niveau du parking après scanner SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.92,471,408.0,404.98333333333335
infrastructure,15421,15530,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,Matière   dangereuse ,Non,2025-03-24 12:49:00,Soufiane chegdali,2025-03-24 15:24:00,sup-nzala- 01,2025-04-10 12:17:00,sup-nzala- 01,2025-04-11 07:20:00,Fourniture et pose d'une nouvelle trappe en BA,,,,Soufiane chegdali,2025-05-02 23:24:00,,,,NZALA,2959.8,0.0,0.0,2959.8,un regard sans trappe au niveau de la TFC présente un risque pour les conducteurs.,MOBILE,WEB,WEB,WEB,WEB,WEB,3,19.05,28054,426.51666666666665,404.8833333333333
batiment,15420,15545,OT Cloturé,,Lampe grillée,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Lampe linéaire continue ,Batiment 7-H,Lampe linéaire continue 2,Soufiane chegdali,Non,2025-03-24 15:20:00,Soufiane chegdali,2025-03-24 15:21:00,sup-tmu-bat- 05,2025-03-25 09:28:00,sup-tmu-bat- 05,2025-03-26 13:42:00,Changement des lampes ,,,,Soufiane chegdali,2025-04-11 19:45:00,,,,TMU,1466.4,500.0,0.0,1966.4,Deux des luminaires sont défaillants et nécessitent un remplacement,MOBILE,WEB,WEB,WEB,WEB,WEB,1,28.2,153138,46.36666666666667,18.116666666666667
batiment,15419,15539,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 2,Sup-MMI- TMSA,Non,2025-03-24 14:03:00,Chaymae Farah,2025-03-24 15:17:00,Sup-MMI- TMSA,2025-03-25 10:49:00,Sup-MMI- TMSA,2025-03-25 11:41:00,réparation de poignée e de porte bois de cuisine RDC,,,,Chaymae Farah,2025-03-26 20:34:00,,,,MMI,86.66,0.0,0.0,86.66,Réparation porte bois Cuisine RDC ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.8,1244634,21.633333333333333,19.533333333333335
batiment,15418,15541,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Gare Maritime TMPC,Prise de courant 1,sup-tmu-bat- 05,Non,2025-03-24 14:59:00,Chaymae Farah,2025-03-24 15:16:00,sup-tmu-bat- 05,2025-03-25 09:27:00,sup-tmu-bat- 05,2025-03-25 10:09:00,Fixation de prise électrique ,,,,Chaymae Farah,2025-03-26 00:33:00,,,,TMU,34.84,0.0,0.0,34.84,La prise électrique arrachée et mal fixé ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.67,1229295,19.166666666666668,18.183333333333334
batiment,15417,15527,OT Cloturé,,Défaillance de starters,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Caisson lumineux,Pilotage,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-03-24 12:28:00,Soufiane chegdali,2025-03-24 14:37:00,sup-tmu-bat- 05,2025-03-24 14:39:00,sup-tmu-bat- 05,2025-03-26 12:20:00,Changement des TUB T8,,,,Soufiane chegdali,2025-05-02 23:24:00,,,,TMU,2370.68,0.0,0.0,2370.68,Éclairage insuffisant au couloir de bâtiment dépotage TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,45.59,1240732,47.86666666666667,0.03333333333333333
batiment,15416,15529,OT Realisé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 6-E,Spot 4,sup-tmu-bat- 05,Non,2025-03-24 12:44:00,Soufiane chegdali,2025-03-24 14:34:00,sup-tmu-bat- 05,2025-03-24 14:38:00,sup-tmu-bat- 05,2025-04-07 16:51:00,Changement des lampes ,,,,,,,,,TMU,17527.12,500.0,0.0,18027.12,Deux lampes hors service au couloir de bâtiment 6 SAS EXPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,337.06,155790,340.1166666666667,0.06666666666666667
batiment,15415,15528,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 1-A,Spot 3,sup-tmu-bat- 05,Non,2025-03-24 12:36:00,Soufiane chegdali,2025-03-24 14:34:00,sup-tmu-bat- 05,2025-03-24 14:37:00,sup-tmu-bat- 05,2025-03-27 11:17:00,Changement des spots ,,,,Soufiane chegdali,2025-05-02 23:24:00,,,,TMU,3569.8,390.0,0.0,3959.8,Manque d'éclairage au bloc sanitaire handicapée SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,68.65,155482,70.68333333333334,0.05
equipement,15414,15535,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,sup-tmu-bat-eq- 08,Non,2025-03-24 13:31:00,zakariae lotfi,2025-03-24 14:30:00,sup-tmu-bat-eq- 08,2025-03-25 23:45:00,sup-tmu-bat-eq- 08,2025-03-26 11:52:00,Reparation Fuite au niveau du presse-étoupe de la pompe diesel dans le local SPK 60/70,,,,zakariae lotfi,2025-06-25 10:05:00,,,,TMU,1731.51,0.0,0.0,1731.51,Fuite au niveau du presse-étoupe de la pompe diesel dans le local SPK 60/70,MOBILE,WEB,WEB,WEB,WEB,WEB,2,12.1,5722,46.35,33.25
batiment,15413,15540,OT Cloturé,PDR Indisponible : Attente l'intégration de BL (Chauffe-eau électrique 10L),Fissures ou ébréchures,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Sas Export PNG,Lavabo 1,Soufiane chegdali,Non,2025-03-24 14:24:00,Soufiane chegdali,2025-03-24 14:27:00,sup-tmu-bat- 05,2025-03-24 14:31:00,sup-tmu-bat- 05,2025-05-19 09:00:00,Changement de chauffe-eau électrique ,,,,Soufiane chegdali,2025-07-16 12:47:00,,,,TMU,9544.6,152.0,0.0,9696.6,Le chauffe-eau endommagé présente des traces de rouille. Il est conseillé de le remplacer pour garantir son efficacité optimale.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,183.55,153833,1338.6,0.06666666666666667
batiment,15412,15540,OT Rejeté,,Fissures ou ébréchures,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Sas Export PNG,Lavabo 1,Soufiane chegdali,Non,2025-03-24 14:24:00,Soufiane chegdali,2025-03-24 14:26:00,,,,,,,,,,,Soufiane chegdali,2025-03-24 14:33:00,répéter sous le N OT 15413,TMU,0.0,0.0,0.0,0.0,Le chauffe-eau endommagé présente des traces de rouille. Il est conseillé de le remplacer pour garantir son efficacité optimale.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,153833,,
batiment,15411,15538,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 3-C,IA 2,animateur 02,Non,2025-03-24 13:49:00,Soufiane chegdali,2025-03-24 14:25:00,sup-tmu-bat- 05,2025-04-04 12:05:00,sup-tmu-bat- 05,2025-04-04 12:49:00,Fermeture la porte de l'armoire électrique ,,,,Soufiane chegdali,2025-05-02 23:25:00,,,,TMU,35.88,0.0,0.0,35.88,Armoire électrique laissée ouverte au niveau de bâtiment 03 SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.69,152759,263.0,261.6666666666667
equipement,15410,15533,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Groupe électrogène,PTR2 TM1,Groupe électrogène PTR2 TM1,animateur 02,Non,2025-03-24 13:26:00,Soufiane chegdali,2025-03-24 13:53:00,sup-tmu-eq- 04,2025-03-25 14:37:00,sup-tmu-eq- 04,2025-03-26 11:01:00,isolation des câbles ,,,,Soufiane chegdali,2025-04-14 20:12:00,,,,TMU,1132.87,0.0,0.0,1132.87,câbles électriques visible et non isolé à proximité de giratoire de la gare maritime.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,20.39,5582,45.583333333333336,24.733333333333334
equipement,15409,15537,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Mat d'éclairage,SAS EXPORT,Mat d'éclairage 14 ,Soufiane chegdali,Non,2025-03-24 13:45:00,Soufiane chegdali,2025-03-24 13:46:00,sup-tmu-eq- 04,2025-03-25 14:37:00,sup-tmu-eq- 04,2025-03-26 11:00:00,réparation des cables,,,,Soufiane chegdali,2025-04-14 20:13:00,,,,TMU,20451.75,0.0,0.0,20451.75,"Les câbles sont noués et entrelacés de manière désordonnée au niveau du MAT d'éclairage. Après vérification, un câble est mal fixé et détaché de sa place. Un serrage est nécessaire pour garantir la sécurité et le bon fonctionnement de l'installation",MOBILE,WEB,WEB,WEB,WEB,WEB,2,20.35,4455,45.25,24.85
batiment,15408,15532,OT Rejeté,,Bouton poussoir endommagée,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 4,WC Sanitaire 1,Said Touil,Non,2025-03-24 13:22:00,Said Touil,2025-03-24 13:23:00,,,,,,,,,,,Said Touil,2025-03-25 12:35:00,OT en double 11095,TMU,0.0,0.0,0.0,0.0,Manque bouton d'évacuation ; robinet hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1243905,,
equipement,15407,15522,OT Cloturé,,Manomètre endommagé,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 72,Sprinkler LOT 72,sup-tmu-bat-eq- 08,Non,2025-03-24 12:05:00,zakariae lotfi,2025-03-24 12:59:00,sup-tmu-bat-eq- 08,2025-03-24 13:15:00,sup-tmu-bat-eq- 08,2025-04-07 14:58:00,reparation,,,,zakariae lotfi,2025-06-25 10:06:00,,,,TMU,48181.77,0.0,0.0,48181.77,trois Manomètre endommagé a changer ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,336.7,5833,338.8833333333333,0.26666666666666666
batiment,15406,15526,OT Cloturé,,Défaillance du tubes,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Caisson lumineux,Pilotage,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-03-24 12:25:00,Soufiane chegdali,2025-03-24 12:29:00,sup-tmu-bat- 05,2025-03-24 12:49:00,sup-tmu-bat- 05,2025-03-26 12:36:00,Changement des TUB T8,,,,Soufiane chegdali,2025-05-02 23:25:00,,,,TMU,2476.76,0.0,0.0,2476.76,Défaillance des TUB T8 au bâtiment dépotage TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,47.63,1240557,48.18333333333333,0.3333333333333333
batiment,15405,15525,OT Cloturé,,Défaillance du tubes,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Caisson lumineux,Pilotage,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-03-24 12:23:00,Soufiane chegdali,2025-03-24 12:29:00,sup-tmu-bat- 05,2025-03-24 12:48:00,sup-tmu-bat- 05,2025-03-26 12:26:00,Changement des TUB T8,,,,Soufiane chegdali,2025-05-02 23:25:00,,,,TMU,2475.2,1200.0,0.0,3675.2,Plusieurs lampes grillées au couloir débitage TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,47.6,1240742,48.05,0.31666666666666665
batiment,15404,15524,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 8-F,POR 2,sup-tmu-bat- 05,Non,2025-03-24 12:19:00,Soufiane chegdali,2025-03-24 12:28:00,sup-tmu-bat- 05,2025-03-24 12:47:00,sup-tmu-bat- 05,2025-03-27 11:21:00,Le siphon et la poignée de la porte de toilette ont été changés,,,,Soufiane chegdali,2025-05-02 23:25:00,,,,TMU,3666.52,800.0,0.0,4466.52,La poignée de bloc sanitaire manquent et dégradation d'un siphon du sol bâtiment 8 SAS EXPORT(Erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,70.51,1226749,71.03333333333333,0.31666666666666665
batiment,15403,15523,OT Cloturé,,endomagement de la porte,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaires - Parking L,Porte Aluminium 2,sup-tmu-bat- 05,Non,2025-03-24 12:12:00,Soufiane chegdali,2025-03-24 12:28:00,sup-tmu-bat- 05,2025-03-24 12:46:00,sup-tmu-bat- 05,2025-03-24 14:01:00,Réparation de la porte ,,,,Soufiane chegdali,2025-03-24 14:41:00,,,,TMU,54.6,0.0,0.0,54.6,Porte déformée au niveau de bloc sanitaire parking L SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.05,166066,1.8166666666666667,0.3
batiment,15402,15520,OT Cloturé,PDR Indisponible : TRNSFO 24V,Flux lumineux faible ,Moyen,non,False,False,False,False,TM2,TM02,Equipement éclairage,Lampe linéaire continue ,PNG,Lampe linéaire continue 2,Said Touil,Non,2025-03-24 10:03:00,Said Touil,2025-03-24 10:05:00,sup-tmu-bat- 05,2025-04-10 10:21:00,sup-tmu-bat- 05,2025-05-23 12:45:00,Changement de transformateur ,,,,Said Touil,2025-06-02 23:21:00,,,,TMU,192.4,0.0,0.0,192.4,lampes linaires hors service au niveau de RDC ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,3.7,156966,1442.7,408.26666666666665
batiment,15401,15518,OT Rejeté,,porte endommagé ,Moyen,non,True,False,False,False,TM2,TM02,Equipement lot archi / Menuiserie ,Porte automatique vitrée,PNG,Porte automatique vitrée 2,Said Touil,Non,2025-03-24 09:37:00,Said Touil,2025-03-24 09:55:00,,,,,,,,,,,Said Touil,2025-03-24 11:56:00,OT en double ,TMU,0.0,0.0,0.0,0.0,vitres endommagées ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,166520,,
batiment,15400,15519,OT Cloturé,,Dégradation ,Moyen,non,False,False,False,False,TM2,TM02,Element de structure ,Dalle,PNG,Dalle -,Said Touil,Non,2025-03-24 09:54:00,Said Touil,2025-03-24 09:54:00,sup-nzala- 01,2025-03-25 09:29:00,sup-nzala- 01,2025-03-25 09:52:00,Traité,,,,Said Touil,2025-03-27 22:23:00,,,,NZALA,55.93,0.0,0.0,55.93,Trappe déforme; risque de chute ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.36,156888,23.966666666666665,23.583333333333332
equipement,15399,15495,OT Cloturé,,Fuite,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 120,Sprinkler LOT 120,SUP-TMU-EQ- 03,Non,2025-03-21 11:15:00,zakariae lotfi,2025-03-24 09:28:00,sup-tmu-bat-eq- 08,2025-03-24 11:22:00,sup-tmu-bat-eq- 08,2025-03-24 11:32:00,Changement Collier et réparation fuit ,,,,zakariae lotfi,2025-06-25 10:06:00,,,,TMU,23.61,0.0,0.0,23.61,Collier endommagé ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.11,5727,72.28333333333333,1.9
equipement,15398,15493,OT Cloturé,,Ventouse défaillant,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Porte coupe feu,Entrepôt 71,Porte coupe feu 5 lot71,SUP-TMU-EQ- 03,Non,2025-03-21 11:03:00,zakariae lotfi,2025-03-24 09:24:00,sup-tmu-bat-eq- 08,2025-03-24 11:22:00,sup-tmu-bat-eq- 08,2025-03-24 11:34:00,Réparation Problème d'ajustement de ventouse,,,,zakariae lotfi,2025-06-25 10:06:00,,,,TMU,49.52,0.0,0.0,49.52,Problème au niveau ajustement de ventouse ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.19,9738,72.51666666666667,1.9666666666666666
equipement,15397,15494,OT Cloturé,,Défaut de fermeture automatique,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Porte coupe feu,Entrepôt 70,Porte coupe feu lot70,SUP-TMU-EQ- 03,Non,2025-03-21 11:08:00,zakariae lotfi,2025-03-24 09:24:00,sup-tmu-bat-eq- 08,2025-03-24 11:22:00,sup-tmu-bat-eq- 08,2025-03-24 11:35:00,Repartions Problème d'ajustement de ventouse,,,,zakariae lotfi,2025-06-25 10:06:00,,,,TMU,52.13,0.0,0.0,52.13,Problème de ajustement de ventouse ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.2,9714,72.45,1.9666666666666666
batiment,15396,15505,OT Cloturé,,Traces d'humidité ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 90,Cloison -,sup-tmu-bat- 05,Non,2025-03-21 15:18:00,zakariae lotfi,2025-03-24 09:24:00,sup-tmu-bat-eq- 08,2025-03-24 11:43:00,sup-tmu-bat- 05,2025-03-24 14:09:00,Installation de membrane d’étanchéité en bitume pour prévenir les infiltrations d’eau à l’intérieur du bâtiment,,,,zakariae lotfi,2025-06-25 10:06:00,,,,TMU,201.56,0.0,0.0,201.56,Une mauvaise étanchéité a été détectée au niveau du toit de l'entrepôt 90 MEDHUB. Ce problème risque d'entraîner des infiltrations d’eau et d’endommager les installations.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.32,117660,70.85,2.316666666666667
batiment,15395,15506,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 110,Cloison ,sup-tmu-bat- 05,Non,2025-03-21 15:23:00,zakariae lotfi,2025-03-24 09:24:00,sup-tmu-bat-eq- 08,2025-03-24 11:43:00,sup-tmu-bat- 05,2025-03-24 14:14:00,Remplacement de la section dégradée du tuyau d'évacuation des eaux par une nouvelle section en PVC,,,,zakariae lotfi,2025-06-25 10:05:00,,,,TMU,216.33,0.0,0.0,216.33,Une fuite d'eau a été localisée à l'intérieure de l(entrepôt 110 TIMAR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.49,118459,70.85,2.316666666666667
equipement,15394,15517,OT Cloturé,,Problèmes d'alimentation électrique ,Moyen,non,False,False,False,False,TM1,TM01,Equipement de balisage maritime,Feu de musoir tribord,Feu de musoir tribord,Feu de musoir tribord,VTS- 01,Non,2025-03-24 01:55:00,VTS- 01,2025-03-24 01:55:00,SUP-TMU-EQ 09,2025-03-24 13:15:00,SUP-TMU-EQ 09,2025-03-26 13:25:00,diagnostic général de feu réarmement d'un départ d'alimentation au niveau de post MT marsa maroc ,,,,Soufiane chegdali,2025-04-14 20:13:00,,,,TMU,1335.94,0.0,0.0,1335.94,Feu de musoir tribord est hors service,WEB,WEB,WEB,WEB,WEB,WEB,1,48.09,181,59.5,11.333333333333334
infrastructure,15393,15516,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Poste 4-5,Parking Poste 4-5,sup-nzala- 01,Non,2025-03-23 18:26:00,sup-nzala- 01,2025-03-23 18:26:00,sup-nzala- 01,2025-03-25 06:02:00,sup-nzala- 01,2025-04-04 07:19:00,Travaux ont été réalisés,,,,Said Touil,2025-04-04 11:33:00,,,,NZALA,37486.12,0.0,0.0,37486.12,Demande de travaux de démolition d’un béton fixé aux bungalows afin de les déplacer vers une autre zone,WEB,WEB,WEB,WEB,WEB,WEB,3,241.27,28008,276.8833333333333,35.6
batiment,15392,15515,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 4-G,Cloison ,sup-nzala- 01,Non,2025-03-23 18:07:00,sup-nzala- 01,2025-03-23 18:07:00,sup-nzala- 01,2025-03-28 14:36:00,sup-nzala- 01,2025-03-29 10:31:00,Remise en état la peinture murale intérieure,,,,Soufiane chegdali,2025-04-13 16:42:00,,,,NZALA,3090.31,0.0,0.0,3090.31,Peinture murale à refaire dépotage du sas export,WEB,WEB,WEB,WEB,WEB,WEB,3,19.89,150532,136.4,116.48333333333333
batiment,15391,15514,OT Cloturé,,Dégradation de carrelage et plinthe,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Element de structure ,Dalle,Batiment 4-G,Dalle ,sup-nzala- 01,Non,2025-03-23 18:01:00,sup-nzala- 01,2025-03-23 18:01:00,sup-nzala- 01,2025-03-27 11:20:00,sup-nzala- 01,2025-03-27 11:44:00,Travaux de fourniture et pose des chasses roues pour la protection,,,,Soufiane chegdali,2025-05-02 23:26:00,,,,NZALA,104.07,0.0,0.0,104.07,Demande de travaux de fourniture et pose des chasses roues pour la protection des équipements dépotage du sas export,WEB,WEB,WEB,WEB,WEB,WEB,5,0.38,151097,89.71666666666667,89.31666666666666
batiment,15390,15513,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Ancienne gare maritime,Cloison ,sup-nzala- 01,Non,2025-03-23 17:42:00,sup-nzala- 01,2025-03-23 17:42:00,sup-nzala- 01,2025-12-20 13:57:00,sup-nzala- 01,2025-12-25 16:32:00,Fait,,,,,,,,,NZALA,4596.38,0.0,0.0,4596.38,Demande de travaux pour la création d'une ouverture de porte dans le mur,WEB,WEB,WEB,WEB,WEB,WEB,1,122.57,127159,6646.833333333333,6524.25
batiment,15389,15512,OT Cloturé,,armoire ouverte,Moyen,non,False,False,False,False,TM1,TM01,Equipement électrique,Armoire électrique ,Dalle centrale,Armoire électrique 1,animateur 02,Non,2025-03-23 12:32:00,animateur 02,2025-03-23 12:32:00,sup-tmu-bat- 05,2025-03-24 12:40:00,sup-tmu-bat- 05,2025-03-24 14:18:00,Fermeture la porte de l'armoire électrique ,,,,Soufiane chegdali,2025-05-02 23:26:00,,,,TMU,82.16,0.0,0.0,82.16,Armoire électrique laissée ouverte au niveau de bâtiment dalle centrale SAS IMPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,1.58,173732,25.766666666666666,24.133333333333333
infrastructure,15388,15511,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,animateur 02,Non,2025-03-23 12:30:00,animateur 02,2025-03-23 12:30:00,sup-nzala- 01,2025-03-25 06:07:00,sup-nzala- 01,2025-03-25 10:30:00,La plaque a été fixée,,,,Soufiane chegdali,2025-05-02 23:26:00,,,,NZALA,421.0,0.0,0.0,421.0,Panneau de signalisation mal fixée à proximité de  TC1 au niveau de la route périphérique TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,4.38,42342,46.0,41.61666666666667
batiment,15387,15510,OT Realisé,,Traces d'humidité ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 5-D,Cloison ,animateur 02,Non,2025-03-23 12:26:00,animateur 02,2025-03-23 12:26:00,sup-nzala- 01,2025-06-01 21:59:00,sup-nzala- 01,2025-06-09 16:59:00,Travaux de remise en état la peinture murales,,,,,,,,,NZALA,11078.56,4754.0,0.0,15832.56,"Traces d'humidité et dégradation de la peinture sur le mur au niveau du PNG du bâtiment 05, SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,1,186.98,150674,1876.55,1689.55
equipement,15386,15504,OT Cloturé,,Dégradation du niveau de gel,Moyen,non,False,False,True,False,TM1,TM01,Equipement de Protection cathodique,Transformateur protection cathodique,Car Carrier,Transformateur PC TCC 1,hassan  Lkhal,Non,2025-03-21 15:14:00,Marouane Ountoufi,2025-03-22 23:26:00,SUP-TMU-EQ 09,2025-03-26 14:21:00,SUP-TMU-EQ 09,2025-03-28 14:56:00,changement de gel de reniflard des postes cathodiques au niveau de Qs Renault,,,,Soufiane chegdali,2025-04-14 20:13:00,,,,TMU,1413.29,380.0,0.0,1793.29,le gel de  reniflard a atteint sa sa date   d'expiration ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.55,234,167.7,86.91666666666667
batiment,15385,15509,OT Cloturé,,Traces d'humidité ,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Cloison,Sanitaire Sas Import,Cloison ,sup-nzala- 01,Non,2025-03-22 18:31:00,sup-nzala- 01,2025-03-22 18:31:00,sup-nzala- 01,2025-03-29 10:44:00,sup-nzala- 01,2025-03-29 10:51:00,Traité,,,,Soufiane chegdali,2025-05-02 23:26:00,,,,NZALA,27.39,0.0,0.0,27.39,Il y a besoin de refaire la peinture sanitaire au bâtiment de douane,WEB,WEB,WEB,WEB,WEB,WEB,5,0.1,163178,160.33333333333334,160.21666666666667
equipement,15384,15508,OT Rejeté,,sous-tension,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement Electrique,Onduleur,TMPC,Onduleur-LT-TMPC.S3-N11-01,SUP-TMU-EQ- 03,Oui,2025-03-22 14:38:00,SUP-TMU-EQ- 03,2025-03-22 14:38:00,,,,,,,,,,,Touria Tammor,2025-03-26 14:47:00,problème d'affichage les photo,TMU,0.0,0.0,0.0,0.0,deux ventilateur de onduleure hors servise ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,5181,,
equipement,15383,15507,OT Rejeté,,sous-tension,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement Electrique,Onduleur,TMPC,Onduleur-LT-TMPC.S3-N11-01,SUP-TMU-EQ- 03,Oui,2025-03-22 14:38:00,SUP-TMU-EQ- 03,2025-03-22 14:38:00,,,,,,,,,,,Touria Tammor,2025-03-26 14:46:00,problème d'affichage les photo,TMU,0.0,0.0,0.0,0.0,deux ventilateur de onduleure hors servise ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,5181,,
infrastructure,15382,15478,OT Realisé,,MECANIQUE,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Môle car Carrier,Bollard 01  - 150T,SUP-AFP-OUV- 01,Non,2025-03-20 14:44:00,Marouane Ountoufi,2025-03-21 13:42:00,SUP-AFP-OUV- 01,2025-03-25 20:13:00,SUP-AFP-OUV- 01,2025-03-25 23:27:00,"fixé le bollard, Remplacement les cinq boulons fusibles cisaillés. ",,,,,,,,,AQUA FLOR PROTECT ,1718.15,0.0,0.0,1718.15,"Le bollard a été arraché de son emplacement, les cinq fixations est endommagées.",MOBILE,WEB,WEB,WEB,WEB,WEB,5,3.21,17993,128.71666666666667,102.51666666666667
infrastructure,15381,15501,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,TMPC01,Terre plein,Parking,TMPC Parking,TMPC Parking 1,Chaymae Farah,Non,2025-03-21 13:16:00,Chaymae Farah,2025-03-21 13:17:00,sup-nzala- 01,2025-03-22 17:05:00,sup-nzala- 01,2025-03-23 17:32:00,Traité,,,,Chaymae Farah,2025-03-29 02:05:00,,,,NZALA,3798.79,0.0,0.0,3798.79,Dégradation de béton autour de caniveau en face secteur 2,MOBILE,WEB,WEB,WEB,WEB,WEB,3,24.45,28020,52.266666666666666,27.8
infrastructure,15380,15496,OT Cloturé,,MECANIQUE,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages d'amarrage et d'accostage,Bollard,Poste N3,Bollard 09 - 150T,SUP-AFP-OUV- 01,Non,2025-03-21 11:26:00,Said Touil,2025-03-21 13:13:00,SUP-AFP-OUV- 01,2025-03-21 15:09:00,SUP-AFP-OUV- 01,2025-03-21 16:07:00,Remplacement du boulon fusible cisaillé,,,,Said Touil,2025-04-04 11:35:00,,,,AQUA FLOR PROTECT ,508.49,0.0,0.0,508.49,Cisaillement d'un boulon fusible,MOBILE,WEB,WEB,WEB,WEB,WEB,5,0.95,17135,4.683333333333334,1.9333333333333333
batiment,15379,15500,OT Cloturé,,Mauvaise fixation sur support ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 5-D,Spot 1,sup-tmu-bat- 05,Non,2025-03-21 12:38:00,Soufiane chegdali,2025-03-21 12:45:00,sup-tmu-bat- 05,2025-03-21 13:09:00,sup-tmu-bat- 05,2025-03-21 13:45:00,Fixation de caisson ,,,,Soufiane chegdali,2025-05-02 23:26:00,,,,TMU,25.48,0.0,0.0,25.48,Caisson mal fixé au bloc sanitaire de bâtiment 5 SAS EXPORT.TM1(Erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.49,155329,1.1166666666666667,0.4
batiment,15378,15491,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Cloison,PNG Sas Import,Cloison ,sup-tmu-bat- 05,Non,2025-03-21 10:25:00,Soufiane chegdali,2025-03-21 12:44:00,sup-tmu-bat- 05,2025-03-21 13:07:00,sup-tmu-bat- 05,2025-03-24 14:28:00,Installation d'un nouvel appareil de pointage ,,,,Soufiane chegdali,2025-05-02 23:27:00,,,,TMU,3810.56,44.0,0.0,3854.56,'Absence d’un système de pointage opérationnel au sein de PNG SAS IMPORT. Cette situation impacte la gestion des horaires et le suivi des présences du personnel.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,73.28,163168,76.05,0.38333333333333336
batiment,15377,15499,OT Cloturé,,Dégradation du paumelle,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 7-H,Porte bois 1,sup-tmu-bat- 05,Non,2025-03-21 12:35:00,Soufiane chegdali,2025-03-21 12:37:00,sup-tmu-bat- 05,2025-03-21 12:38:00,sup-tmu-bat- 05,2025-03-21 13:22:00,Réparation les paumelles de la porte ,,,,Soufiane chegdali,2025-05-02 23:27:00,,,,TMU,36.92,0.0,0.0,36.92,Porte arrachée au bloc sanitaire avant scanner SAS EXPORT .TM1(Erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.71,1225559,0.7833333333333333,0.016666666666666666
batiment,15376,15498,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-03-21 11:47:00,Chaymae Farah,2025-03-21 11:48:00,SUP-TMU-BAT- 6,2025-03-21 12:20:00,sup-tmu-bat-eq- 08,2025-03-26 23:06:00,action réalisée / canon changé ,,,,Chaymae Farah,2025-03-29 02:07:00,,,,TMU,6798.48,0.0,0.0,6798.48,Remplacer les conons  endommagé des portes en bois ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,130.74,88642,131.31666666666666,0.5333333333333333
batiment,15375,15497,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Ancienne gare maritime,WC Sanitaire 2,Chaymae Farah,Non,2025-03-21 11:36:00,Chaymae Farah,2025-03-21 11:37:00,SUP-TMU-BAT- 6,2025-03-21 11:39:00,sup-tmu-bat- 05,2025-04-08 15:50:00,Installation d'un couffe eau électrique et changement le robinet de lavabo ,,,,,,,,,TMU,45255.6,7745.0,0.0,53000.6,Besoin d'installation un chauffe eau ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,435.15,129349,436.23333333333335,0.03333333333333333
infrastructure,15374,15492,OT Cloturé,,panneaux  clôtures accidenté,Moyen,non,True,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 270,Animateur 01,Non,2025-03-21 10:47:00,Said Touil,2025-03-21 11:19:00,sup-nzala- 01,2025-03-22 17:05:00,sup-nzala- 01,2025-03-24 07:32:00,Réparé,,,,Said Touil,2025-03-26 14:38:00,,,,NZALA,3695.81,0.0,0.0,3695.81,Endommagement de la clôture séparant al zone stockage import et la route périphérique du TPR,MOBILE,WEB,WEB,WEB,WEB,WEB,2,38.45,23530,68.75,29.766666666666666
batiment,15373,15490,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire quai 1,Spot 3,sup-tmu-bat- 05,Non,2025-03-21 09:48:00,Saadia agnouch,2025-03-21 09:58:00,sup-tmu-bat- 05,2025-03-21 10:05:00,sup-tmu-bat- 05,2025-03-25 09:41:00,Changement des lampes ,,,,Said Touil,2025-03-25 13:23:00,,,,TMU,4970.16,390.0,0.0,5360.16,Deux lampes grillées au bloc sanitaire quai 1 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,95.58,1237580,95.88333333333334,0.11666666666666667
batiment,15372,15489,OT Cloturé,,L'abattant mal fixer,Moyen,non,True,False,False,False,PPR,GATE3,Equipement plomberie et sanitaire,WC Sanitaire,Zone Billetterie,WC Sanitaire 3,Animateur 01,Non,2025-03-21 09:47:00,Saadia agnouch,2025-03-21 09:57:00,sup-tmu-bat- 05,2025-03-21 10:08:00,sup-tmu-bat- 05,2025-03-21 11:31:00,Réparation de l'abattant ,,,,Said Touil,2025-03-24 14:52:00,,,,TMU,70.72,0.0,0.0,70.72,Abattant endommagé au bloc sanitaire HOMME de la zone billetterie ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.36,138328,1.7333333333333334,0.18333333333333332
infrastructure,15371,15488,OT Cloturé,,endommage,Moyen,oui,True,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,CI,Animateur 01,Non,2025-03-21 09:42:00,Saadia agnouch,2025-03-21 09:54:00,sup-nzala- 01,2025-03-22 17:05:00,sup-nzala- 01,2025-03-24 07:33:00,La plaque a été fixée,,,,Said Touil,2025-03-26 15:35:00,,,,NZALA,3696.78,0.0,0.0,3696.78,Panneau de signalisation presque arraché à l'entrée du parking du quai 04,MOBILE,WEB,WEB,WEB,WEB,WEB,2,38.46,42668,69.85,31.183333333333334
batiment,15370,15486,OT Cloturé,,Poigné endommagé ,Moyen,oui,True,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire quai 1,Porte bois 4,Animateur 01,Non,2025-03-21 09:38:00,Saadia agnouch,2025-03-21 09:53:00,sup-tmu-bat- 05,2025-03-21 10:57:00,sup-tmu-bat- 05,2025-03-21 11:35:00,Réparation de la poignée,,,,Said Touil,2025-03-26 14:14:00,,,,TMU,30.16,0.0,0.0,30.16,Endommagement de poignée d'une porte au bloc sanitaire des hommes du quai 01,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.58,133360,1.95,1.0666666666666667
batiment,15369,15487,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire 1 quai 3,Spot 2,sup-tmu-bat- 05,Non,2025-03-21 09:39:00,Saadia agnouch,2025-03-21 09:53:00,sup-tmu-bat- 05,2025-03-21 09:57:00,sup-tmu-bat- 05,2025-03-25 09:49:00,Changement des lampes ,,,,Said Touil,2025-03-25 13:22:00,,,,TMU,4978.48,500.0,0.0,5478.48,Flux lumineux fiable au bloc sanitaire quai 3 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,95.74,133106,96.16666666666667,0.06666666666666667
batiment,15368,15485,OT Rejeté,,Degradation ,Moyen,oui,True,False,False,False,PPR,GATE3,Equipement plomberie et sanitaire,Lavabo,Zone Billetterie,Lavabo 1,Animateur 01,Non,2025-03-21 09:36:00,Saadia agnouch,2025-03-21 09:51:00,,,,,,,,,,,Said Touil,2025-03-25 12:33:00,OT en double; 15361,TMU,0.0,0.0,0.0,0.0,Chute du miroir au WC HOMME de la zone billetterie à cause de  dégradation de la fixation  ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,137443,,
infrastructure,15367,15475,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,TR,animateur 02,Non,2025-03-20 13:24:00,Saadia agnouch,2025-03-21 09:50:00,sup-nzala- 01,2025-03-22 17:05:00,sup-nzala- 01,2025-03-23 18:41:00,La plaque de signalisation fixé à sa place,,,,Soufiane chegdali,2025-05-02 23:27:00,,,,NZALA,2458.75,0.0,0.0,2458.75,,MOBILE,WEB,WEB,WEB,WEB,WEB,2,25.58,42313,77.28333333333333,31.25
equipement,15366,15471,OT Cloturé,,Problème d'alimentation électrique,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement Electrique,Eclairage extérieur,VTS,Eclairage extérieur VTS,SUP-TMU-EQ 09,Non,2025-03-20 11:34:00,Saadia agnouch,2025-03-21 09:50:00,SUP-TMU-EQ 09,2025-03-24 13:20:00,SUP-TMU-EQ 09,2025-03-26 13:46:00,tirage du 200 mètres de câbles torsadé et installation d'un disjoncteur monophasé et un prise au niveau de nouveau bungalow vts ,,,,Chaymae Farah,2025-03-29 02:08:00,,,,TMU,2010.67,32.0,0.0,2042.67,besoin d'alimentation pour le nouveau bungalow militaire ,MOBILE,WEB,WEB,WEB,WEB,WEB,4,48.38,9526,146.2,75.5
infrastructure,15365,15450,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Voie de roulement,Voirie,Voirie,Matière   dangereuse ,Non,2025-03-19 14:20:00,Saadia agnouch,2025-03-21 09:50:00,sup-nzala- 01,2025-03-22 17:05:00,sup-nzala- 01,2025-03-24 07:34:00,La plaque a été fixée à sa place,,,,Said Touil,2025-05-02 20:40:00,,,,NZALA,3696.78,0.0,0.0,3696.78,"la mise en place de panneaux de signalisation à la sortie du terminal TC3, à savoir : • Un panneau d'interdiction de tourner à gauche • Un panneau d'obligation de tourner à droite ",MOBILE,WEB,WEB,WEB,WEB,WEB,2,38.46,463,113.23333333333333,31.25
infrastructure,15364,15433,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TMPC01,Terre plein,Parking,TMPC Parking,TMPC Parking 1,SUP-TMU- CN,Non,2025-03-19 09:23:00,Saadia agnouch,2025-03-21 09:49:00,SUP-TMU- CN,2025-03-21 10:44:00,SUP-TMU- CN,2025-03-21 11:00:00,Evacuation des déchets ,,,,Chaymae Farah,2025-03-29 02:09:00,,,,TMU-CN,1723.95,0.0,0.0,1723.95,Des roues délaissées...,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.24,28020,49.61666666666667,0.9166666666666666
infrastructure,15363,15420,OT Crée,,Déformation,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 1,Rachid Labib,Non,2025-03-18 14:32:00,Saadia agnouch,2025-03-21 09:49:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,"La couche de surface est gravement dégradée sur l’ensemble de la zone de circulation, présentant des flaques d’eau et une perte importante de matériau.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,28029,,
equipement,15362,15484,OT Cloturé,,Fuite,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 120,Sprinkler LOT 120,zakariae lotfi,Non,2025-03-21 09:31:00,zakariae lotfi,2025-03-21 09:31:00,sup-tmu-bat-eq- 08,2025-03-21 14:30:00,sup-tmu-bat-eq- 08,2025-03-22 00:15:00,Réparation fuite d'eau au niveau de bride de conduite sprinkler,,,,zakariae lotfi,2025-06-25 10:05:00,,,,TMU,2088.54,0.0,0.0,2088.54,présence d'une fuite d'eau au niveau de bride de conduite sprinkler,MOBILE,WEB,WEB,WEB,WEB,WEB,3,9.73,5727,14.733333333333333,4.983333333333333
batiment,15361,15483,OT Cloturé,"PDR Indisponible : -Miroir 1,76 m/80 cm
-Fixation des miroirs ",Vitre fissuré ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Fenêtre ,Zone Billetterie,Fenêtre 1,Said Touil,Non,2025-03-21 09:18:00,Said Touil,2025-03-21 09:24:00,sup-tmu-bat- 05,2025-03-21 10:09:00,sup-tmu-bat- 05,2025-06-23 11:58:00,installation d'une miroir ,,,,Said Touil,2025-07-28 10:54:00,,,,TMU,2588.25,0.0,0.0,2588.25,le miroir était complétement cassé ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,69.02,137025,2258.6666666666665,0.75
batiment,15360,15440,OT Cloturé,,Absence des trappe ou plaques,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Plafond,Entrepôt 140,Plafond ,sup-tmu-bat- 05,Non,2025-03-19 11:57:00,zakariae lotfi,2025-03-21 09:14:00,sup-tmu-bat- 05,2025-03-21 09:25:00,sup-tmu-bat- 05,2025-03-21 10:59:00,Pose de trappe plafonnier ,,,,zakariae lotfi,2025-06-25 10:05:00,,,,TMU,133.8,0.0,0.0,133.8,Manque de trappe plafonner LOT 140 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.54,114421,47.03333333333333,0.18333333333333332
batiment,15359,15441,OT Cloturé,,Fissure,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 120,Cloison ,sup-tmu-bat- 05,Non,2025-03-19 12:01:00,zakariae lotfi,2025-03-21 09:14:00,sup-tmu-bat- 05,2025-03-21 09:25:00,sup-tmu-bat- 05,2025-03-21 11:05:00,Changement de miroir ,,,,zakariae lotfi,2025-06-25 10:05:00,,,,TMU,140.75,0.0,0.0,140.75,Miroir fissurée au bloc sanitaire Texla MEDHUB LOT 120 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.62,123907,47.06666666666667,0.18333333333333332
batiment,15358,15442,OT Cloturé,,Défaillance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,Séche main,Entrepôt 120,Séche main 1,sup-tmu-bat- 05,Non,2025-03-19 12:02:00,zakariae lotfi,2025-03-21 09:14:00,sup-tmu-bat- 05,2025-03-21 09:25:00,sup-tmu-bat- 05,2025-03-21 11:07:00,Changement de sèche main ,,,,zakariae lotfi,2025-06-25 10:05:00,,,,TMU,146.83,0.0,0.0,146.83,Défaillance de sèche main au local sanitaire Texla lot 120 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.69,176171,47.083333333333336,0.18333333333333332
batiment,15357,15443,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 52,Reservoir 1,sup-tmu-bat- 05,Non,2025-03-19 12:07:00,zakariae lotfi,2025-03-21 09:13:00,zakariae lotfi,2025-05-07 09:12:00,zakariae lotfi,2025-05-07 09:15:00,travaux de peinture,,,,zakariae lotfi,2025-06-25 10:05:00,,,,TMU,2.86,0.0,0.0,2.86,Dégradation de l'état de la peinture au locale sprinkler LOT 52 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.02,1234395,1173.1333333333334,1127.9833333333333
infrastructure,15356,15482,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,TR,Matière   dangereuse ,Non,2025-03-20 22:58:00,Matière   dangereuse ,2025-03-20 22:58:00,sup-nzala- 01,2025-03-22 17:05:00,sup-nzala- 01,2025-03-24 07:35:00,La plaque a été fixée,,,,Soufiane chegdali,2025-05-02 23:27:00,,,,NZALA,3698.7,0.0,0.0,3698.7,Une plaque de signalisation routière arrachée au niveau de la RPTM1 prés de giratoire TMD ,WEB,WEB,WEB,WEB,WEB,WEB,2,38.48,42313,80.61666666666666,42.11666666666667
infrastructure,15355,15481,OT Cloturé,,Effondrement,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 170,Animateur 01,Non,2025-03-20 22:19:00,Animateur 01,2025-03-20 22:19:00,sup-nzala- 01,2025-03-22 17:05:00,sup-nzala- 01,2025-03-24 07:36:00,Les trappes ont été soudées,,,,Said Touil,2025-03-26 14:28:00,,,,NZALA,3700.62,0.0,0.0,3700.62,Une grille de caniveau des eaux pluviales s'est effondrée en face la rampe du quai 02 au TPR. ,WEB,WEB,WEB,WEB,WEB,WEB,2,38.5,33086,81.28333333333333,42.766666666666666
infrastructure,15354,15480,OT Cloturé,,Endommagement ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-20 20:17:00,animateur 02,2025-03-20 20:17:00,sup-nzala- 01,2025-03-22 17:06:00,sup-nzala- 01,2025-03-23 18:43:00,La grille a été réparée,,,,zakariae lotfi,2025-06-25 10:05:00,,,,NZALA,0.0,0.0,0.0,0.0,Trappe de regard est endommagée à proximité de l'entrepôt de la société BCR au niveau de ZFL 2.,WEB,WEB,WEB,WEB,WEB,WEB,1,25.61,425,70.43333333333334,44.81666666666667
batiment,15353,15452,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 1,Sup-MMI- TMSA,Non,2025-03-19 14:30:00,Chaymae Farah,2025-03-20 17:21:00,Sup-MMI- TMSA,2025-03-25 11:19:00,Sup-MMI- TMSA,2025-03-25 11:49:00,Réparation de la porte sortie vers les toilettes au plateau TMZ 1er étage,,,,Chaymae Farah,2025-03-29 02:11:00,,,,MMI,49.83,0.0,0.0,49.83,Blocage de la porte sortie vers les toilettes au plateau TMZ 1er étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.46,1244712,141.31666666666666,113.96666666666667
batiment,15352,15453,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Porte  bois,Bureaux douane et police,Porte 1,sup-tmu-bat- 05,Non,2025-03-19 14:48:00,Said Touil,2025-03-20 16:53:00,sup-tmu-bat- 05,2025-03-21 09:23:00,sup-tmu-bat- 05,2025-03-25 10:05:00,Changement de canon et pose de poignée ,,,,Said Touil,2025-03-26 14:25:00,,,,TMU,5026.84,12.0,0.0,5038.84,Serrure endommagée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,96.67,140649,139.28333333333333,16.5
infrastructure,15351,15456,OT Rejeté,,Déplacement,Moyen,non,False,False,False,False,TM2,TM02,Ouvrages de protection,Digue à caisson,Digue principale à caisson 3,Caisson 43,Matière   dangereuse ,Non,2025-03-19 16:55:00,Said Touil,2025-03-20 16:41:00,,,,,,,,,,,Zakaria El marzak,2025-05-15 16:10:00,c'est pas une anomalie / c'est une protection avec murettes glissé par le forte vague ,NZALA,0.0,0.0,0.0,0.0,Un espace au milieu de la digue principale TM2 nécessite une protection et une signalisation routière,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1452,,
equipement,15350,15474,OT Rejeté,besoin de câbles ,Cable endommagé ,Moyen,non,False,False,False,False,PPR,PPR01,"Equipement de sécurité, contôle et exploitation",Passerelle,Poste N6,Passerelle Double Poste 6,SUP-TMU-EQ- 9,Non,2025-03-20 13:17:00,Said Touil,2025-03-20 16:20:00,SUP-TMU-EQ- 9,2025-03-21 15:14:00,,,,,,,,,Touria Tammor,2025-04-23 16:41:00,problème d'affichage les photo,TMU,0.0,0.0,0.0,0.0,"Court circuit et endommagement de câble électrique de l'alimentation générale de la passerelle._x000d_
NB: tout les câble électrique d'alimentation générale des passerelles sont endommagé nécessite le changement ci joint la référence de câble électrique :_x000d_
*RXP-8 12YHRDT11YH 5G16 75M ",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1962,,22.9
infrastructure,15349,15477,OT Rejeté,,Corrosion,Moyen,non,False,False,False,False,PPR,PPR01,Structure d'ombrage,Ombrage,Ombrage04,Ombrage04,Rachid Labib,Non,2025-03-20 14:29:00,Said Touil,2025-03-20 16:20:00,,,,,,,,,,,Zakaria El marzak,2025-03-24 10:14:00,A la charge des travaux neufs déjà ont été informé,ADAM STD,0.0,0.0,0.0,0.0,De multiples éléments sphériques sont totalement corrodés en raison du manque d'entretien préventif périodique.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,34567,,
equipement,15348,15479,OT Cloturé,,Alarme incendie ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement de protection contre incendie,Centrale de détection d'incendie,GATE3,Centrale incendie Nouveaux Bureaux Gâte 3,Matière   dangereuse ,Non,2025-03-20 16:01:00,Said Touil,2025-03-20 16:19:00,SUP-TMU-EQ- 07,2025-03-27 14:25:00,SUP-TMU-EQ- 07,2025-03-27 14:43:00,rearmement des  declencheurs manuel ,,,,Said Touil,2025-05-02 20:40:00,,,,TMU,14.04,0.0,0.0,14.04,La centrale d'incendie au niveau de nouveaux bureaux Gâte 3 import affiche un message << alarme incendie >>,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.27,9630,166.7,166.1
batiment,15347,15476,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 2-B,POR 3,sup-tmu-bat- 05,Non,2025-03-20 14:00:00,Soufiane chegdali,2025-03-20 14:39:00,sup-tmu-bat- 05,2025-03-20 14:43:00,sup-tmu-bat- 05,2025-03-21 09:35:00,Fixation de la porte ,,,,Soufiane chegdali,2025-05-02 23:28:00,,,,TMU,975.52,0.0,0.0,975.52,La porte de local sanitaire de bâtiment 2 est mal fixée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,18.76,154503,19.583333333333332,0.06666666666666667
infrastructure,15346,15473,OT Realisé,,peinture dégradé,Moyen,non,False,False,True,False,TM1,TM01,Terre plein,Parking,Parking TVC,Parking TVC,Soufiane chegdali,Non,2025-03-20 12:53:00,Soufiane chegdali,2025-03-20 12:55:00,sup-nzala- 01,2025-03-25 09:21:00,sup-nzala- 01,2025-04-04 07:21:00,La peinture a été effuctée,,,,,,,,,NZALA,22875.6,2413.0,0.0,25288.6,"dégradation peinture mural, guérette entre parking TVCU",MOBILE,WEB,WEB,WEB,WEB,WEB,2,237.99,28055,354.46666666666664,116.43333333333334
