portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
infrastructure,15173,15217,OT Crée,,Déchets,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,Rachid Labib,Non,2025-03-10 14:51:00,Zakaria El marzak,2025-03-12 15:13:00,,,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Le fossé est totalement obstrué par des matériaux déposés suite au phénomène d’érosion,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,420,,
batiment,15172,15286,OT Realisé,"PDR Indisponible :  -1 Store 76 cm/2,15 m 
- 1store 80 cm/2,15 m",Store endommagée,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Fenêtre ,PNG PPR,Fenêtre 2,sup-tmu-bat- 05,Non,2025-03-12 14:16:00,Said Touil,2025-03-12 14:52:00,sup-tmu-bat- 05,2025-03-12 15:01:00,sup-tmu-bat- 05,2025-11-03 09:04:00,Changement des stores ,,,,,,,,,TMU,2401.13,0.0,0.0,2401.13,"Selon l'OT N°14883, les stores sont en mauvais état",MOBILE,WEB,WEB,WEB,WEB,WEB,1,64.03,132646,5658.8,0.15
batiment,15171,15277,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire 1,Porte bois 3,Animateur 01,Non,2025-03-12 13:30:00,Said Touil,2025-03-12 14:49:00,sup-tmu-bat- 05,2025-03-13 11:51:00,sup-tmu-bat- 05,2025-03-13 13:12:00,Ajustement le système de la fermeture de porte ,,,,Said Touil,2025-03-15 21:19:00,,,,TMU,68.64,0.0,0.0,68.64,système de fermeture non opérationnel (se bloque de l'intérieur)pour une porte au bloc sanitaire du sas 04,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.32,137665,23.7,21.033333333333335
infrastructure,15170,15278,OT Cloturé,,habillage non conforme,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 88,Animateur 01,Non,2025-03-12 13:37:00,Said Touil,2025-03-12 14:48:00,sup-nzala- 01,2025-03-18 07:21:00,sup-nzala- 01,2025-03-20 12:38:00,Traitement la déradation de béton,,,,Said Touil,2025-05-02 20:47:00,,,,NZALA,5119.35,0.0,0.0,5119.35,Dégradation d'habillage d'un regard à la zone stockage import en face du bâtiment opérationnel ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,53.26,33004,191.01666666666668,136.55
equipement,15169,15279,OT Cloturé,,Endommagement,Moyen,non,False,False,False,False,PPR,PPR01,Réseau électrique,Regard MT,Regard MT,Regard MT 568,Animateur 01,Non,2025-03-12 13:54:00,Said Touil,2025-03-12 14:47:00,sup-nzala- 01,2025-03-22 16:53:00,sup-nzala- 01,2025-03-22 17:02:00,Fourniture et pose d'une nouvelle trappe en BA,,,,Said Touil,2025-05-02 20:47:00,,,,NZALA,27.9,0.0,0.0,27.9,Endommagement de la trappe d'un regard à l'entrée de la rampe du quai 04,MOBILE,WEB,WEB,WEB,WEB,WEB,4,0.13,7308,243.13333333333333,242.1
infrastructure,15168,15280,OT Cloturé,,Dégradtion du sol,Moyen,non,False,True,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-12 13:56:00,Said Touil,2025-03-12 14:47:00,Said Touil,2025-06-25 14:01:00,Said Touil,2025-09-02 12:34:00,réparé ,,,,Said Touil,2025-09-05 09:14:00,,,,CAMPEZO,1323632.0,0.0,0.0,1323632.0,Début de la dégradation du sol à l'entrée de la rampe du quai 05,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1654.54,383,4174.633333333333,2519.233333333333
infrastructure,15167,15281,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,CI,Animateur 01,Non,2025-03-12 13:58:00,Said Touil,2025-03-12 14:46:00,sup-nzala- 01,2025-03-15 08:02:00,sup-nzala- 01,2025-03-16 17:12:00,Le panneau a été réparé,,,,Said Touil,2025-05-02 20:47:00,,,,NZALA,3188.3,0.0,0.0,3188.3,Sens de la flèche à changer pour un panneau d'orientation au quai 02,MOBILE,WEB,WEB,WEB,WEB,WEB,2,33.17,42683,99.23333333333333,65.26666666666667
batiment,15166,15282,OT Cloturé,,Décollement de la peinture ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Plafond,Sanitaire 1,Plafonds ,Animateur 01,Non,2025-03-12 14:01:00,Said Touil,2025-03-12 14:45:00,sup-tmu-bat- 05,2025-03-21 15:29:00,sup-tmu-bat- 05,2025-03-23 19:58:00,Remise ne état de la peinture ,,,,Said Touil,2025-03-24 14:51:00,,,,TMU,2727.92,0.0,0.0,2727.92,Dégradation de peinture du plafond (en noir)du WC FEMME au sas 04 à cause d'incident du feu d'un sèche main,MOBILE,WEB,WEB,WEB,WEB,WEB,1,52.46,137528,269.95,216.73333333333332
infrastructure,15165,15283,OT Cloturé,,Endommagement ,Moyen,non,False,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 298,Animateur 01,Non,2025-03-12 14:02:00,Said Touil,2025-03-12 14:44:00,sup-nzala- 01,2025-03-18 07:21:00,sup-nzala- 01,2025-03-20 12:40:00,Le béton a été traité,,,,Said Touil,2025-05-02 20:48:00,,,,NZALA,5123.19,0.0,0.0,5123.19,Endommagement du socle de fixation de la clôture à l'accès TIR,MOBILE,WEB,WEB,WEB,WEB,WEB,2,53.3,34044,190.63333333333333,136.61666666666667
infrastructure,15164,15284,OT Cloturé,,Dégradtion du sol,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-12 14:05:00,Said Touil,2025-03-12 14:44:00,sup-nzala- 01,2025-05-23 06:50:00,sup-nzala- 01,2025-05-23 10:15:00,Traité,,,,Said Touil,2025-05-26 19:16:00,,,,NZALA,200.43,0.0,0.0,200.43,"Début de dégradation du sol à la sortie du parking du quai 04 , coté mer",MOBILE,WEB,WEB,WEB,WEB,WEB,3,1.29,383,1724.1666666666667,1720.1
batiment,15163,15290,OT Cloturé,PDR Indisponible : Poignée aluminium ,Poignée endommagé ,Moyen,non,True,False,True,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte vitrée,Nouveaux Bureaux,Porte Vitré 2,Animateur 01,Non,2025-03-12 14:32:00,Said Touil,2025-03-12 14:43:00,sup-tmu-bat- 05,2025-03-12 14:58:00,sup-tmu-bat- 05,2025-07-16 10:13:00,pose de poignée,,,,Said Touil,2025-07-28 10:53:00,,,,TMU,892.13,0.0,0.0,892.13,Manque de poignée de la porte du local de la police au sas 04,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.79,137712,3019.6833333333334,0.25
batiment,15162,15287,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Cloison,Douane - extension sas,Cloison,sup-tmu-bat- 05,Non,2025-03-12 14:20:00,Soufiane chegdali,2025-03-12 14:37:00,sup-tmu-bat- 05,2025-03-12 14:58:00,sup-tmu-bat- 05,2025-03-13 09:32:00,Fixation le support de drapeau ,,,,Soufiane chegdali,2025-05-02 23:33:00,,,,TMU,964.6,0.0,0.0,964.6,Support drapeau incliné SAS extension import (erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,18.55,166134,19.2,0.35
batiment,15161,15285,OT Cloturé,"PDR Indisponible : -3 cm de goulotte 
-8 m câble électrique (section 2,5 mm²)",Travaux de maintenance,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 1-A,Cloison ,Soufiane chegdali,Non,2025-03-12 14:10:00,Soufiane chegdali,2025-03-12 14:37:00,sup-tmu-bat- 05,2025-03-12 15:03:00,sup-tmu-bat- 05,2025-03-14 09:39:00,La prise électrique a été installée ,,,,Soufiane chegdali,2025-05-02 23:33:00,,,,TMU,1011.92,32.0,0.0,1043.92,"Besoin d'installer une nouvelle prise électrique pour alimenter un appareil de ticketing dans le bureau du ministre des transports , suite a la demande de l'exploitation",MOBILE,WEB,WEB,WEB,WEB,WEB,1,19.46,150133,43.483333333333334,0.43333333333333335
batiment,15160,15289,OT Cloturé,,Traces d'humidité ,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement lot archi / Menuiserie ,Cloison,Club Tanger MED,Cloison ,Chaymae Farah,Non,2025-03-12 14:30:00,Chaymae Farah,2025-03-12 14:31:00,sup-nzala- 01,2025-03-22 18:37:00,sup-nzala- 01,2025-04-24 15:37:00,La peinture a été traitée,,,,Chaymae Farah,2025-07-17 20:43:00,,,,NZALA,122431.56,2975.0,0.0,125406.56,,MOBILE,WEB,WEB,WEB,WEB,WEB,3,788.0,1227859,1033.1166666666666,244.1
infrastructure,15159,15205,OT Crée,,Sédimentation excessive,Moyen,non,False,False,False,False,TM2,ZEXT01,Ouvrages hydrauliques,Ouvrage hydraulique,RN16 OHydr2,RN16 OHydr2,Rachid Labib,Non,2025-03-10 13:37:00,Chaymae Farah,2025-03-12 11:54:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Bouchage complet du regard, bloquant l'écoulement de l'eau.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,34554,,
infrastructure,15158,15206,OT Crée,,Sédimentation excessive,Moyen,non,False,False,False,False,TM2,ZEXT01,Ouvrages hydrauliques,Ouvrage hydraulique,RN16 OHydr3,RN16 OHydr3,Rachid Labib,Non,2025-03-10 13:38:00,Chaymae Farah,2025-03-12 11:53:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Bouchage complet du regard, bloquant l'écoulement de l'eau.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,34555,,
infrastructure,15157,15218,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,ZEXT01,Voies de circulation,Voie de roulement,RN16,Voirie,Rachid Labib,Non,2025-03-10 14:56:00,Chaymae Farah,2025-03-12 11:53:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,"Une dégradation importante se propage de manière linéaire, avec une perte de matériau avancée, ce qui pourrait causer des dommages aux pneus des véhicules.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,424,,
batiment,15156,15272,OT Cloturé,,Vachette endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-03-12 11:46:00,Chaymae Farah,2025-03-12 11:49:00,SUP-TMU-BAT- 02,2025-03-18 11:46:00,sup-tmu-bat-eq- 08,2025-03-26 23:00:00,changement de canon effectué ,,,,Chaymae Farah,2025-07-17 20:42:00,,,,TMU,10566.4,0.0,0.0,10566.4,Poignée et Vachette endommagés Salle de réunion ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,203.2,88602,347.23333333333335,143.95
batiment,15155,15269,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 8-F,POR 1,sup-tmu-bat- 05,Non,2025-03-12 09:33:00,Soufiane chegdali,2025-03-12 11:43:00,sup-tmu-bat- 05,2025-03-12 11:47:00,sup-tmu-bat- 05,2025-03-12 13:02:00,Fixation la cadre de la porte ,,,,Soufiane chegdali,2025-05-02 23:33:00,,,,TMU,63.96,0.0,0.0,63.96,Le cadre de la porte est non fixée guérite de la police scanner SAS (Erreur ACTIF),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.23,1226677,3.4833333333333334,0.06666666666666667
batiment,15154,15270,OT Cloturé,PDR Indisponible : Robinet de service,Fuite d'eau ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 1,Robinet 2,sup-tmu-bat- 05,Non,2025-03-12 09:38:00,Said Touil,2025-03-12 11:06:00,sup-tmu-bat- 05,2025-03-12 11:23:00,sup-tmu-bat- 05,2025-04-09 11:51:00,Changement de robinet ,,,,Said Touil,2025-07-28 10:53:00,,,,TMU,1165.32,85.0,0.0,1250.32,Robinet endommagée au bloc sanitaire quai 1 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,22.41,1237590,674.2166666666667,0.2833333333333333
equipement,15153,15248,OT Cloturé,,Garde-corps endommagé,Moyen,non,False,False,True,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Barrière,TC2,Barrière 1 TC2,SUP-TMU-EQ- 03,Non,2025-03-11 16:20:00,Marouane Ountoufi,2025-03-12 09:47:00,SUP-TMU-EQ- 03,2025-03-12 11:05:00,SUP-TMU-EQ- 03,2025-03-12 17:32:00,fixation garde corps de barrière automatique ,,,,Soufiane chegdali,2025-04-16 20:45:00,,,,TMU,107.12,8.0,0.0,115.12,Gard corps détaché besoin cheville métallique pour la fixation ,MOBILE,WEB,WEB,WEB,WEB,MOBILE,2,6.43,1982,25.2,1.3
equipement,15152,15249,OT Cloturé,,Garde-corps endommagé,Moyen,non,False,False,True,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Barrière,TC2,Barrière 2 TC2,SUP-TMU-EQ- 03,Non,2025-03-11 16:21:00,Marouane Ountoufi,2025-03-12 09:44:00,SUP-TMU-EQ- 03,2025-03-12 11:06:00,SUP-TMU-EQ- 03,2025-03-12 17:32:00,fixation garde corps de barrière automatique ,,,,Soufiane chegdali,2025-04-16 20:45:00,,,,TMU,107.29,8.0,0.0,115.29,Gard corps détaché besoin cheville métallique pour la fixation ,MOBILE,WEB,WEB,WEB,WEB,MOBILE,2,6.44,1983,25.183333333333334,1.3666666666666667
equipement,15151,15262,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,zakariae lotfi,Non,2025-03-12 09:16:00,zakariae lotfi,2025-03-12 09:26:00,sup-tmu-bat-eq- 08,2025-03-16 21:30:00,sup-tmu-bat-eq- 08,2025-03-16 21:32:00, Peinture du chassie de pompe,,,,zakariae lotfi,2025-06-25 10:02:00,,,,TMU,1.43,0.0,0.0,1.43,dégradation de la  peinture du chassie de pompe,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.01,5722,108.26666666666667,108.06666666666666
equipement,15150,15261,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,zakariae lotfi,Non,2025-03-12 09:16:00,zakariae lotfi,2025-03-12 09:23:00,sup-tmu-bat-eq- 08,2025-03-16 21:35:00,sup-tmu-bat-eq- 08,2025-03-16 21:36:00,Peinture du chassie de pompe,,,,zakariae lotfi,2025-06-25 10:02:00,,,,TMU,0.0,0.0,0.0,0.0,dégradation de la  peinture du chassie de pompe,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.0,5722,108.33333333333333,108.2
equipement,15149,15261,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,zakariae lotfi,Non,2025-03-12 09:16:00,zakariae lotfi,2025-03-12 09:22:00,,,,,,,,,,,zakariae lotfi,2025-03-12 09:27:00,double,TMU,0.0,0.0,0.0,0.0,dégradation de la  peinture du chassie de pompe,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,5722,,
infrastructure,15148,15214,OT Crée,,Erosion,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Ouvrages de soutènement,Talus,Talus_avec ancrage,TAA01,Rachid Labib,Non,2025-03-10 14:15:00,Touria Tammor,2025-03-12 09:17:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,Des signes d’érosion et une perte de matériau derrière la structure au quelque endroit,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,43139,,
equipement,15147,15259,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Eclairage extérieur,Batiment 4-G,Eclairage extérieur Batiment 4,SUP-TMU-EQ- 03,Non,2025-03-11 21:26:00,SUP-TMU-EQ- 03,2025-03-11 21:26:00,SUP-TMU-EQ 09,2025-03-13 14:21:00,SUP-TMU-EQ- 03,2025-03-17 21:41:00,Installation d'alimentation électrique des chargeurs des transpalettes électriques,,,,Soufiane chegdali,2025-04-16 20:45:00,,,,TMU,2143.66,0.0,0.0,2143.66,Prévoir de réinstaller l'Alimentation électrique des transpalette électrique ,MOBILE,WEB,MOBILE,WEB,WEB,MOBILE,2,103.16,9602,144.25,40.916666666666664
equipement,15146,15258,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Eclairage extérieur,Batiment 4-G,Eclairage extérieur Batiment 4,SUP-TMU-EQ- 03,Non,2025-03-11 21:20:00,SUP-TMU-EQ- 03,2025-03-11 21:20:00,SUP-TMU-EQ 09,2025-03-12 14:59:00,SUP-TMU-EQ- 03,2025-03-17 21:45:00,Installation des prises industrielle des chariots élévateurs ,,,,Soufiane chegdali,2025-04-16 20:46:00,,,,TMU,2633.03,0.0,0.0,2633.03,Prévoir d'installer des prises électriques industrielle pour alimenter chariots élévateurs ,MOBILE,WEB,MOBILE,WEB,WEB,MOBILE,2,126.71,9602,144.41666666666666,17.65
batiment,15145,15257,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,GATE 4,Cloison,Said Touil,Non,2025-03-11 21:07:00,Said Touil,2025-03-11 21:07:00,Said Touil,2025-09-08 11:20:00,Said Touil,2025-09-08 11:21:00,traité ,,,,Said Touil,2025-09-10 11:23:00,,,,NZALA,0.75,0.0,0.0,0.75,Dégradation de peinture au blocs sanitaires et douche zone de stockage; les travaux déjà réalisé  (créé sur ce bâtiment car le cloison du bâtiment concerné non modalisé ) ,WEB,WEB,WEB,WEB,WEB,WEB,2,0.01,157265,4334.233333333334,4334.216666666666
batiment,15144,15256,OT En stand by,"PDR Indisponible : La porte a été fixée 
La poignée de cette porte n'est pas disponible au magasin ",Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Entree parking TIR,Cloison ,Said Touil,Non,2025-03-11 19:49:00,Said Touil,2025-03-11 19:49:00,sup-tmu-bat- 05,2025-03-12 09:10:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,La porte est arrachée ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,132465,,13.35
batiment,15143,15255,OT Cloturé,,endomagement de la porte,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire 3,Porte aluminium 1,Said Touil,Non,2025-03-11 18:29:00,Said Touil,2025-03-11 18:29:00,sup-tmu-bat- 05,2025-03-12 09:11:00,sup-tmu-bat- 05,2025-03-12 09:55:00,Réparation des paumelles ,,,,Said Touil,2025-03-15 21:19:00,,,,TMU,37.44,0.0,0.0,37.44,paumelles dégradées de porte toilette handicape  ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.72,1241697,15.433333333333334,14.7
batiment,15142,15254,OT Cloturé,"PDR Indisponible : -Sèche main 
-Miroir ",Manque de Séche main,Moyen,non,True,False,True,False,PPR,GATE3,Equipement plomberie et sanitaire,Séche main,Zone Billetterie,Séche main 1,Said Touil,Non,2025-03-11 18:18:00,Said Touil,2025-03-11 18:18:00,sup-tmu-bat- 05,2025-03-19 09:39:00,sup-tmu-bat- 05,2025-04-14 10:58:00,Changement de sèche main pour le miroir est indisponible ,,,,Said Touil,2025-05-02 20:48:00,,,,TMU,7354.88,100.0,0.0,7454.88,Manque de sèche main et miroir ,WEB,WEB,WEB,WEB,WEB,WEB,1,141.44,138060,808.6666666666666,183.35
batiment,15141,15253,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Zone Billetterie,Porte bois 1,Said Touil,Non,2025-03-11 18:14:00,Said Touil,2025-03-11 18:14:00,sup-tmu-bat- 05,2025-04-22 12:59:00,sup-tmu-bat- 05,2025-04-22 13:50:00,Installation d’un panneau de signalisation pour les toilettes hommes.,,,,Said Touil,2025-05-02 20:48:00,,,,TMU,42.12,0.0,0.0,42.12,Manque panneau de signalisation de toilette (Femme ou homme ),WEB,WEB,WEB,WEB,WEB,WEB,1,0.81,137679,1003.6,1002.75
batiment,15140,15252,OT En stand by,"PDR Indisponible : Fenêtre  (largeur 90 cm, Longueur 35,5 cm) ",Edommagement du cadre ,Moyen,non,True,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Fenêtre ,Zone Billetterie,Fenêtre 2,Said Touil,Non,2025-03-11 18:08:00,Said Touil,2025-03-11 18:08:00,sup-tmu-bat- 05,2025-04-17 11:14:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Manque fenêtre ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,137026,,881.1
batiment,15139,15251,OT Cloturé,PDR Indisponible : Bouche VMC,Manque de ventilateur ,Moyen,non,True,False,False,False,PPR,GATE3,Equipement climatisation et VMC,Bouche VMC,Zone Billetterie,Bouche VMC 4,Said Touil,Non,2025-03-11 18:03:00,Said Touil,2025-03-11 18:03:00,sup-tmu-bat- 05,2025-03-12 09:08:00,sup-tmu-bat- 05,2025-06-23 12:04:00,Installation de bouche VMC ,,,,Said Touil,2025-07-28 10:53:00,,,,TMU,4320.0,0.0,0.0,4320.0,Manque bouche VMC,WEB,WEB,WEB,WEB,WEB,WEB,1,69.12,136199,2490.016666666667,15.083333333333334
batiment,15138,15250,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Fenêtre ,Sanitaire et douche zone de stockage,Fenêtre 3,Said Touil,Non,2025-03-11 17:50:00,Said Touil,2025-03-11 17:50:00,,,,,,,,,,,Said Touil,2025-03-11 17:54:00,Prestataire non adéquat  ,TMU,0.0,0.0,0.0,0.0,peinture extérieur du bâtiment dégradé (les murs et dalle  non modalisé),WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,157752,,
infrastructure,15137,15243,OT Cloturé,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-11 13:46:00,Marouane Ountoufi,2025-03-11 15:01:00,sup-nzala- 01,2025-05-19 08:02:00,sup-nzala- 01,2025-05-19 22:32:00,C'est traité,,,,Soufiane chegdali,2025-07-16 10:13:00,,,,NZALA,1392.78,0.0,0.0,1392.78,Chasse roues endommagée  au niveau de l'entrée aubettes de douane SAS IMPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,14.49,534,1664.7666666666667,1649.0166666666667
infrastructure,15136,15245,OT Cloturé,,Déchets,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-11 14:01:00,Marouane Ountoufi,2025-03-11 14:56:00,SUP-TMU- CN,2025-04-29 14:05:00,SUP-TMU- CN,2025-04-29 14:22:00,nettoyage et évacuation des déchets,,,,Soufiane chegdali,2025-05-02 23:34:00,,,,TMU-CN,1723.95,0.0,0.0,1723.95,Déchets de travaux non évacués au niveau de parking régularisation SAS EXPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.24,507,1176.35,1175.15
infrastructure,15135,15247,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-11 14:36:00,Marouane Ountoufi,2025-03-11 14:50:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,506,,
batiment,15134,15238,OT Cloturé,,Dégradation au mur ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 4-G,Cloison ,sup-nzala- 01,Non,2025-03-11 12:09:00,Soufiane chegdali,2025-03-11 14:27:00,sup-nzala- 01,2025-03-27 10:46:00,sup-nzala- 01,2025-03-27 11:22:00,Fait,,,,Soufiane chegdali,2025-05-02 23:34:00,,,,NZALA,161.58,0.0,0.0,161.58,Mur en B13 à traiter lors du dépotage du sas export.,MOBILE,WEB,WEB,WEB,WEB,WEB,5,0.59,150539,383.21666666666664,380.31666666666666
batiment,15133,15244,OT Cloturé,,endomagement de la porte,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire 2 - Parking L,Porte Aluminium 2,sup-tmu-bat- 05,Non,2025-03-11 13:49:00,Soufiane chegdali,2025-03-11 14:27:00,sup-tmu-bat- 05,2025-03-11 15:12:00,sup-tmu-bat- 05,2025-03-12 09:14:00,Réparation de la porte ,,,,Soufiane chegdali,2025-07-16 10:13:00,,,,TMU,934.96,0.0,0.0,934.96,Endommagement de la porte de nouveau bloc sanitaire parking L SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,17.98,1245548,19.416666666666668,0.75
batiment,15132,15239,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Interrupteur d'allumage ,Siège TMSA-Tanger,Interrupteur d'allumage 3,Zohra   AFSAHI ,Non,2025-03-11 12:31:00,Chaymae Farah,2025-03-11 13:08:00,Sup-MMI- TMSA,2025-03-18 10:29:00,Sup-MMI- TMSA,2025-03-18 11:25:00,Réparation poignée porte sanitaire hommes  ,,,,Chaymae Farah,2025-03-29 02:11:00,,,,MMI,99.66,0.0,0.0,99.66,Poignée couloir présidence et wc hommes défaillantes,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.92,1245453,166.9,165.35
batiment,15131,15240,OT Cloturé,,Cable exposé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Colonne de prise,Siège TMSA-Tanger,Prise de courant 1,Zohra   AFSAHI ,Non,2025-03-11 12:33:00,Chaymae Farah,2025-03-11 13:07:00,Sup-MMI- TMSA,2025-03-13 11:20:00,Sup-MMI- TMSA,2025-03-13 11:54:00,Changement d'interrupteur entrée bureau Président,,,,Chaymae Farah,2025-03-29 02:12:00,,,,MMI,59.58,0.0,0.0,59.58,Intérrupteur à réparer entrée bureau Président ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.55,1244939,47.35,46.21666666666667
batiment,15130,15241,OT Cloturé,,Endomagement,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Zohra   AFSAHI ,Non,2025-03-11 12:34:00,Chaymae Farah,2025-03-11 13:07:00,Sup-MMI- TMSA,2025-03-16 15:22:00,Sup-MMI- TMSA,2025-03-16 16:03:00,Réparation d'habillage au salle réunion président 2eme étage,,,,Chaymae Farah,2025-03-29 02:12:00,,,,MMI,74.75,0.0,0.0,74.75,Trou dans le mur salle de réunion Président,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.69,1244941,123.48333333333333,122.25
batiment,15129,15242,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 1,Zohra   AFSAHI ,Non,2025-03-11 12:37:00,Chaymae Farah,2025-03-11 13:06:00,Sup-MMI- TMSA,2025-03-24 12:58:00,Sup-MMI- TMSA,2025-03-24 13:26:00,Réparation porte bois  ,,,,Chaymae Farah,2025-03-29 02:12:00,,,,MMI,95.33,0.0,0.0,95.33,Coin en bas de porte cassé couloir bureau Secrétaires Président,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.44,1244728,312.81666666666666,311.8666666666667
batiment,15128,15237,OT Cloturé,,Cable exposé ,Moyen,non,False,True,False,False,TM1,SAS EXPORT,Equipement électrique,Prise de courant ,Batiment 4-G,Prise de courant 2,sup-tmu-bat- 05,Non,2025-03-11 11:27:00,Soufiane chegdali,2025-03-11 11:55:00,sup-tmu-bat- 05,2025-03-11 12:33:00,sup-tmu-bat- 05,2025-03-11 13:51:00,Réparation la câble de la prise électrique ,,,,Soufiane chegdali,2025-05-02 23:34:00,,,,TMU,66.04,0.0,0.0,66.04,Le câble d'une prise électrique est défectueux dépotage bâtiment 4 SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.27,1226064,2.4,0.6333333333333333
batiment,15127,15235,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 1,Zohra   AFSAHI ,Non,2025-03-11 11:22:00,Touria Tammor,2025-03-11 11:27:00,Sup-MMI- TMSA,2025-03-25 11:16:00,Sup-MMI- TMSA,2025-03-25 11:46:00,Réparation de poignée fenêtre salle réunion fondation 1er étage,,,,Chaymae Farah,2025-03-29 02:12:00,,,,MMI,47.67,0.0,0.0,47.67,Poignée vitre 1er étage coincée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.44,1245370,336.4,335.81666666666666
batiment,15126,15233,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 8,Spot 7,Hamza Elguetioui,Non,2025-03-11 11:15:00,Hamza Elguetioui,2025-03-11 11:23:00,SUP-TMU-BAT- 6,2025-03-12 13:29:00,sup-tmu-bat-eq- 08,2025-03-26 23:10:00,fixation des deux réglettes Type T8 220V ,,,,Hamza Elguetioui,2025-04-30 11:21:00,,,,TMU,35948.64,925.0,0.0,36873.64,Flux lumineux faible dans les escaliers du secteur 8. ,MOBILE,MOBILE,WEB,WEB,WEB,WEB,2,345.66,91083,371.9166666666667,26.1
batiment,15125,15208,OT Cloturé,,Fuite de savon,Moyen,oui,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 6-E,Distributeur savon 2,sup-tmu-bat- 05,Non,2025-03-10 13:42:00,Soufiane chegdali,2025-03-11 10:16:00,sup-tmu-bat- 05,2025-03-11 10:38:00,sup-tmu-bat- 05,2025-03-17 14:31:00,Changement de porte savon ,,,,Soufiane chegdali,2025-07-16 10:13:00,,,,TMU,7684.56,700.0,0.0,8384.560000000001,Porte savon à changer,MOBILE,WEB,WEB,WEB,WEB,WEB,1,147.78,151421,168.81666666666666,0.36666666666666664
batiment,15124,15232,OT Cloturé,,Refroidissement insuffisant,Moyen,oui,False,False,True,False,TM1,TMPC01,Equipement climatisation et VMC,Climatiseur Gainable,Gare Maritime TMPC,CGA 1,SUP-TMU-BAT- 6,Non,2025-03-11 09:58:00,Chaymae Farah,2025-03-11 10:08:00,SUP-TMU-BAT- 6,2025-03-12 10:27:00,SUP-TMU-BAT- 02,2025-03-13 10:22:00,travaux réaliser ,,,,Chaymae Farah,2025-03-18 12:06:00,,,,TMU,2486.64,1650.0,0.0,4136.639999999999,Rendement  de  chauffage  insuffisant ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,23.91,161702,48.4,24.316666666666666
equipement,15123,15231,OT Cloturé,,dérangement au niveau de la centrale ,Fort,oui,False,False,False,False,TM2,TM01,Equipement de protection contre incendie,Centrale de détection d'incendie,BO Pilotage,Centrale incendie 1 Bâtiment pilotage ,SUP-TMU-EQ- 03,Non,2025-03-11 08:37:00,Nour-Eddine  ENNEJMAOUI,2025-03-11 09:27:00,SUP-TMU-EQ- 07,2025-03-11 21:09:00,SUP-TMU-EQ 09,2025-03-12 15:05:00,Correction des défauts de la centrale incendie au niveau du bâtiment pilotage QS de Tanger Med 2,,,,Said Touil,2025-05-02 20:49:00,,,,TMU,1864.72,0.0,0.0,1864.72,Courte circuit et boucle ouvert ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,17.93,6704,30.466666666666665,11.7
equipement,15122,15230,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement de protection contre incendie,Centrale de détection d'incendie,TMPC,Centrale incendie  TMPC SECTEUR 2,Matière   dangereuse ,Non,2025-03-11 07:49:00,Matière   dangereuse ,2025-03-11 07:49:00,SUP-TMU-EQ- 07,2025-03-11 21:09:00,SUP-TMU-EQ- 07,2025-04-20 16:09:00,Correction : plusieurs dérangent au niveau du central CMSI,,,,Chaymae Farah,2025-07-17 20:41:00,,,,TMU,99214.96,0.0,0.0,99214.96,La Centrale incendie au secteur 02 affiche un message << dérangement >>,WEB,WEB,WEB,WEB,WEB,WEB,2,953.99,5694,968.3333333333334,13.333333333333334
infrastructure,15121,15229,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 68,Animateur 01,Non,2025-03-11 06:20:00,Animateur 01,2025-03-11 06:20:00,sup-nzala- 01,2025-03-12 07:16:00,sup-nzala- 01,2025-03-14 06:16:00,Les trappes ont été soudées,,,,Said Touil,2025-03-15 21:21:00,,,,NZALA,7300.84,0.0,0.0,7300.84,"Deux grilles de caniveau des eaux pluviales à souder, juste en face la rampe du quai 05.",WEB,WEB,WEB,WEB,WEB,WEB,3,46.99,32984,71.93333333333334,24.933333333333334
infrastructure,15119,15227,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,ZEXT01,Voies de circulation,Voie de roulement,RN16,Voirie,Matière   dangereuse ,Non,2025-03-10 23:28:00,Matière   dangereuse ,2025-03-10 23:28:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation du sol  au giratoire DALIA vers capitainerie ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,550,,
infrastructure,15118,15226,OT Rejeté,,Dégradtion du sol,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Matière   dangereuse ,Non,2025-03-10 23:23:00,Matière   dangereuse ,2025-03-10 23:23:00,Said Touil,2025-06-24 22:08:00,,,,,,,,,Said Touil,2025-09-02 12:40:00,en double avec 14633,CAMPEZO,0.0,0.0,0.0,0.0,"Dégradation du sol sur la route périphérique menant à PPR, en face de l'accès à la zone STEP",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,501,,2542.75
infrastructure,15117,15225,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,Matière   dangereuse ,Non,2025-03-10 23:21:00,Matière   dangereuse ,2025-03-10 23:21:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation du sol au niveau du passage à niveau TFC,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,344,,
infrastructure,15116,15224,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,animateur 02,Non,2025-03-10 21:56:00,animateur 02,2025-03-10 21:56:00,sup-nzala- 01,2025-03-12 07:16:00,sup-nzala- 01,2025-03-14 06:16:00,La plaque de signalisation a été réparée,,,,Soufiane chegdali,2025-05-02 23:35:00,,,,NZALA,4517.64,0.0,0.0,4517.64,Panneau de signalisation routière endommagé au niveau de giratoire QUAI DE SERVICE TM1,WEB,WEB,WEB,WEB,WEB,WEB,2,47.0,42354,80.33333333333333,33.333333333333336
equipement,15115,15223,OT Rejeté,,Armoire électrique endommagé,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Mat d'éclairage,Voie périphérique TM1,Mat d'éclairage 44 ,animateur 02,Non,2025-03-10 21:55:00,animateur 02,2025-03-10 21:55:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-03-13 11:20:00,hors périmètre,TMU,0.0,0.0,0.0,0.0,Armoire électrique endommagée au niveau d'entrée du parking RENAULT à proximité de giratoire de la gare maritime ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4485,,
infrastructure,15114,15222,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Structure d'ombrage,Ombrage,Ombrage01,Ombrage01,Said Touil,Non,2025-03-10 18:31:00,Said Touil,2025-03-10 18:31:00,SUP-ADAM-STD-INF- 01,2025-03-11 12:29:00,SUP-ADAM-STD-INF- 01,2025-03-11 17:52:00,Travaux de remplacement d'un tube PVC non conforme.,,,,Said Touil,2025-03-11 21:00:00,,,,ADAM STD,2775.97,0.0,0.0,2775.97,canalisation pluviales déformé,WEB,WEB,MOBILE,WEB,WEB,WEB,2,5.33,34564,23.35,17.966666666666665
batiment,15113,15221,OT Cloturé,,Traces d'humidité ,Moyen,non,False,False,True,True,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Batiment operationnel 2,Cloison -,Said Touil,Non,2025-03-10 18:22:00,Said Touil,2025-03-10 18:22:00,sup-tmu-bat- 05,2025-03-11 10:39:00,sup-tmu-bat- 05,2025-03-27 13:18:00,Remettre en état la surface de la cloison,Said Touil,2025-03-26 13:59:00,Manque la finition ,Said Touil,2025-05-02 20:49:00,,,,TMU,40206.4,281.0,0.0,40487.4,Fuite d'eau ,WEB,WEB,WEB,WEB,WEB,WEB,2,386.6,158083,402.93333333333334,16.283333333333335
infrastructure,15112,15212,OT Rejeté,,Instabilité,Moyen,non,False,False,False,False,PPR,ZEXT01,Espace vert,Espace vert,RN16-PPR  Espace vert,RN16-PPR  Espace vert 11,Rachid Labib,Non,2025-03-10 13:52:00,Said Touil,2025-03-10 18:15:00,,,,,,,,,,,hicham saidi,2025-03-11 10:12:00,"les racines sont bien développées, ces palmiers ne présentent aucun risque   ",AQUARELLE FLEUR,0.0,0.0,0.0,0.0,Trois palmiers en situation instable en raison de l'érosion des racines provoquée par un important écoulement des eaux de ruissellement.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,23128,,
equipement,15111,15219,OT Cloturé,,Centrale hors service,Fort,oui,False,False,False,False,PPR,PPR01,Equipement de protection contre incendie,Centrale de détection d'incendie,Bâtiment fondation,Centrale incendie Bâtiment fondation,Said Touil,Non,2025-03-10 15:54:00,Said Touil,2025-03-10 15:55:00,SUP-TMU-EQ 09,2025-04-07 11:58:00,SUP-TMU-EQ 09,2025-04-10 00:08:00,réparation l'alimentation de central ,,,,Said Touil,2025-05-12 20:18:00,,,,TMU,3127.8,0.0,0.0,3127.8,Central hors service bâtiment fondation ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,60.15,9832,728.2333333333333,668.05
batiment,15110,15190,OT Cloturé,PDR Indisponible : Robinet simple de lavabo ,Fuite d'eau ,Moyen,oui,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 5,Robinet 1,sup-tmu-bat- 05,Non,2025-03-10 10:32:00,Said Touil,2025-03-10 15:45:00,sup-tmu-bat- 05,2025-03-10 16:31:00,sup-tmu-bat- 05,2025-07-07 11:32:00,Ce bloc sanitaire a été débranché (le PDR a été retourné au magasin),,,,Said Touil,2025-07-28 10:52:00,,,,TMU,15635.0,820.0,0.0,16455.0,Robinet endommagée PPR qaui 5 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,312.7,1237607,2857.0,0.7666666666666667
batiment,15109,15209,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-03-10 13:42:00,Chaymae Farah,2025-03-10 14:06:00,Sup-MMI- TMSA,2025-03-10 14:18:00,Sup-MMI- TMSA,2025-03-10 14:42:00,Changement d'interrupteur deuble allumage plateau tmz 1,,,,Chaymae Farah,2025-04-27 00:52:00,,,,MMI,43.33,0.0,0.0,43.33,Changement d'interrupteur deuble allumage plateau tmz 1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.4,1245098,1.0,0.2
batiment,15108,15198,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Flemingo,Cloison ,sup-tmu-bat- 05,Non,2025-03-10 11:00:00,Said Touil,2025-03-10 14:06:00,sup-tmu-bat- 05,2025-03-10 14:35:00,sup-tmu-bat- 05,2025-03-25 13:42:00,Application de silicone pour garantir une étanchéité optimale,,,,Said Touil,2025-03-26 14:13:00,,,,TMU,18668.52,0.0,0.0,18668.52," Infiltration d’eau pluviale au niveau de bâtiment flemingo .Cette fuite entraîne une accumulation d’eau sur le sol, ce qui présente un risque de glissade et peut causer des dommages aux installations (espace concernée non sélectionnée)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,359.01,100475,362.7,0.48333333333333334
batiment,15107,15211,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement climatisation et VMC,Ventilo-convecteur ,Siège TMSA-Tanger,Ventilo-convecteur 1,Sup-MMI- TMSA,Non,2025-03-10 13:44:00,Chaymae Farah,2025-03-10 14:06:00,Sup-MMI- TMSA,2025-03-10 14:17:00,Sup-MMI- TMSA,2025-03-10 14:43:00,Re fixation de détecteur incendie au salle reunion Fondation 1er etage,,,,Chaymae Farah,2025-03-29 02:13:00,,,,MMI,45.5,0.0,0.0,45.5,Re fixation de détecteur incendie au salle reunion Fondation 1er etage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.42,1245242,0.9833333333333333,0.18333333333333332
batiment,15106,15213,OT Cloturé,,Hors service ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Colonne de prise,Siège TMSA-Tanger,Prise de courant 1,Sup-MMI- TMSA,Non,2025-03-10 14:03:00,Chaymae Farah,2025-03-10 14:05:00,Sup-MMI- TMSA,2025-03-10 14:17:00,Sup-MMI- TMSA,2025-03-10 14:43:00,Changement prise de courant entre plateau tmz1 1er étage,,,,Chaymae Farah,2025-03-29 02:13:00,,,,MMI,46.58,0.0,0.0,46.58,Changement prise de courant entre plateau tmz1 1er étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.43,1245101,0.6666666666666666,0.2
infrastructure,15105,15207,OT Rejeté,,Sédimentation excessive,Moyen,non,False,False,False,False,PPR,ZEXT01,Ouvrages hydrauliques,Ouvrage hydraulique,RN16 OHydr4,RN16 OHydr4,Rachid Labib,Non,2025-03-10 13:41:00,Said Touil,2025-03-10 14:05:00,,,,,,,,,,,Said Touil,2025-03-11 20:58:00,réclamation concerne le même problème sur OT 9216,TMU,0.0,0.0,0.0,0.0,Les débris et la végétation doivent être enlevés par curage et nettoyage.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,34556,,
batiment,15104,15203,OT Cloturé,,Flux lumineux faible ,Moyen,oui,False,False,True,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Gare Maritime TMPC,Lampe linéaire continue 1,SUP-TMU-BAT- 6,Non,2025-03-10 13:07:00,Chaymae Farah,2025-03-10 13:13:00,SUP-TMU-BAT- 6,2025-03-11 09:59:00,SUP-TMU-BAT- 02,2025-03-13 10:54:00,lampes changer ,,,,Chaymae Farah,2025-03-18 13:05:00,,,,TMU,2542.28,480.0,0.0,3022.28,Éclairage  faible,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.89,160835,69.78333333333333,20.766666666666666
batiment,15103,15196,OT Cloturé,,Défaillance du tubes,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Caisson lumineux,Batiment 4-G,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-03-10 10:50:00,Soufiane chegdali,2025-03-10 12:54:00,sup-tmu-bat- 05,2025-03-10 13:05:00,sup-tmu-bat- 05,2025-03-16 14:05:00,Changement des réglettes ,,,,Soufiane chegdali,2025-05-02 23:35:00,,,,TMU,7538.44,555.0,0.0,8093.44,Plusieurs réglettes grillées au dépotage chambre froid Bâtiment 4 SAS EXPORT .TM1(Erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,144.97,152991,147.25,0.18333333333333332
batiment,15102,15120,OT Cloturé,,Fissure,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 90,Cloison -,sup-tmu-bat- 05,Non,2025-03-06 14:02:00,Hicham Elomrani,2025-03-10 12:11:00,sup-tmu-bat- 05,2025-03-10 12:13:00,sup-tmu-bat- 05,2025-03-10 15:12:00,Élimination le problème d'étanchéité ,,,,zakariae lotfi,2025-06-25 10:02:00,,,,TMU,256.3,0.0,0.0,256.3,"Une fissure importante a été constatée sur le revêtement d’étanchéité, compromettant son efficacité et pouvant entraîner des infiltrations d’eau lot 90 MEDHUB(erreur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.95,117660,97.16666666666667,0.03333333333333333
batiment,15101,15192,OT Cloturé,PDR Indisponible : Robinet de service,Manque de robinet,Moyen,oui,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 4,Robinet 1,sup-tmu-bat- 05,Non,2025-03-10 10:33:00,Said Touil,2025-03-10 12:11:00,sup-tmu-bat- 05,2025-03-10 12:12:00,sup-tmu-bat- 05,2025-04-09 12:15:00,Changement des robinets ,,,,Said Touil,2025-05-02 20:50:00,,,,TMU,1192.88,255.0,0.0,1447.88,Trois robinets manquants au bloc sanitaire quai 4,MOBILE,WEB,WEB,WEB,WEB,WEB,1,22.94,177810,721.7,0.016666666666666666
equipement,15100,15125,OT Cloturé,,Fuite,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 90,Sprinkler LOT 80 - 90,SUP-TMU-EQ- 03,Non,2025-03-06 14:58:00,Hicham Elomrani,2025-03-10 12:10:00,sup-tmu-bat-eq- 08,2025-03-11 21:14:00,sup-tmu-bat-eq- 08,2025-03-11 22:04:00,réparation fuite ,,,,zakariae lotfi,2025-06-25 10:01:00,,,,TMU,118.77,0.0,0.0,118.77,Fuite d'eau au niveau tête ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.83,5723,127.1,33.06666666666667
equipement,15099,15126,OT Cloturé,,Fuite,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 90,Sprinkler LOT 80 - 90,SUP-TMU-EQ- 03,Non,2025-03-06 14:58:00,Hicham Elomrani,2025-03-10 12:10:00,sup-tmu-bat-eq- 08,2025-03-13 10:48:00,sup-tmu-bat-eq- 08,2025-03-13 10:49:00,Repartions Fuite d'eau au niveau tête lot 90,,,,zakariae lotfi,2025-06-25 10:00:00,,,,TMU,2.15,0.0,0.0,2.15,Fuite d'eau au niveau tête ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.01,5723,163.85,70.63333333333334
batiment,15098,15193,OT Cloturé,PDR Indisponible : Robinet de service,Manque de robinet,Moyen,oui,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire et mosquee Quai 6,Robinet 3,sup-tmu-bat- 05,Non,2025-03-10 10:36:00,Said Touil,2025-03-10 12:10:00,sup-tmu-bat- 05,2025-03-10 12:12:00,sup-tmu-bat- 05,2025-04-09 12:17:00,Pose de robinet ,,,,Said Touil,2025-05-02 20:50:00,,,,TMU,1193.92,85.0,0.0,1278.92,Robinet manquent au bloc sanitaire quai 6 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,22.96,157999,721.6833333333333,0.03333333333333333
batiment,15097,15143,OT Cloturé,,Gonflement d'étanchéité,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Element de structure ,Toiture,Entrepôt 61,Toiture -,sup-tmu-bat- 05,Non,2025-03-07 13:44:00,Hicham Elomrani,2025-03-10 12:06:00,sup-tmu-bat-eq- 08,2025-03-21 14:29:00,sup-tmu-bat- 05,2025-03-21 15:10:00,Réparation le problème de l'étanchéité de toit ,,,,zakariae lotfi,2025-06-25 10:01:00,,,,TMU,111.21,0.0,0.0,111.21,"Une infiltration d’eau a été constatée au niveau de la toiture de l’entrepôt 61. Après inspection, il semble que le problème soit dû à une défaillance de l’étanchéité dans une zone spécifique. Cette situation risque d’endommager les équipements et d’altérer les conditions de stockage",MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.64,123504,337.43333333333334,266.3833333333333
equipement,15096,15189,OT Cloturé,,Dégradation des matériaux ,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment 4-G,Quai Niveleur 10 (SasExport-Bat4-ZoneB),SUP-TMU-EQ- 03,Non,2025-03-10 10:26:00,Nour-Eddine  ENNEJMAOUI,2025-03-10 11:17:00,SUP-TMU-EQ- 03,2025-03-11 10:06:00,SUP-TMU-EQ- 03,2025-03-11 16:08:00,soudage support de vérin ,,,,Soufiane chegdali,2025-04-16 20:48:00,,,,TMU,31.48,0.0,0.0,31.48,support de vérin en dommages ,MOBILE,WEB,WEB,WEB,WEB,MOBILE,2,6.03,2102,29.7,22.816666666666666
equipement,15095,15201,OT Cloturé,,Equipements/accessoires hors services ,Moyen,non,False,False,True,False,PPR,PPR01,"Equipement de sécurité, contôle et exploitation",Rampe mobile,Poste N3,Rampes Poste N3,Nour-Eddine  ENNEJMAOUI,Non,2025-03-10 11:11:00,Nour-Eddine  ENNEJMAOUI,2025-03-10 11:16:00,Nour-Eddine  ENNEJMAOUI,2025-03-10 11:19:00,Nour-Eddine  ENNEJMAOUI,2025-03-10 11:58:00,Changement des anodes sacrificielles consommés.,,,,Nour-Eddine  ENNEJMAOUI,2025-03-10 12:01:00,,,,TMU,120.3,2900.0,0.0,3020.3,Usure et consommation des anodes sacrificielles de protection cathodique de la plateforme de rampe.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.63,1954,0.7833333333333333,0.05
batiment,15094,15200,OT Cloturé,,Dysfonctionnement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement climatisation et VMC,Bouche VMC,Secteur 8,Bouche VMC 1,Hamza Elguetioui,Non,2025-03-10 11:09:00,Hamza Elguetioui,2025-03-10 11:09:00,SUP-TMU-BAT- 02,2025-03-18 11:51:00,sup-tmu-bat- 05,2025-04-08 16:00:00,Réparation le problème d'alimentation de bouche VMC,,,,Hamza Elguetioui,2025-04-29 09:54:00,,,,TMU,26370.24,0.0,0.0,26370.24,VMC hors service dans les WC hommes à côté de la mosquée sectour 8 N 22 et 27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,507.12,78372,700.85,192.7
batiment,15093,15195,OT Cloturé,,Fissure,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Secteur 8,Cloison ,SUP- TMPC-02,Non,2025-03-10 10:43:00,Hamza Elguetioui,2025-03-10 11:02:00,SUP-TMU-BAT- 02,2025-03-18 11:51:00,sup-tmu-bat- 05,2025-04-15 16:55:00,Application de silicone pour assurer une bonne étanchéité,,,,Hamza Elguetioui,2025-04-30 11:21:00,,,,TMU,35155.12,0.0,0.0,35155.12,fuite d'eau (infiltrations des eaux pluviales ) sur le bureau 8108 Trasméditerranea ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,676.06,80911,870.2,192.81666666666666
batiment,15092,15199,OT Cloturé,,Problème d'alimentation,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 8,Spot 1,Hamza Elguetioui,Non,2025-03-10 11:01:00,Hamza Elguetioui,2025-03-10 11:01:00,SUP-TMU-BAT- 02,2025-03-13 10:45:00,SUP-TMU-BAT- 02,2025-03-26 22:49:00,changement des bloque secoure et réparation des autres ,,,,Hamza Elguetioui,2025-04-30 11:21:00,,,,TMU,33692.88,1870.0,0.0,35562.88,Tous les blocs secours sont hors service secteur 8,MOBILE,WEB,WEB,WEB,WEB,WEB,2,323.97,91077,395.8,71.73333333333333
batiment,15091,15194,OT Cloturé,,caissaon hors service,Moyen,oui,False,False,True,False,TM1,TMPC01,Equipement éclairage,Caisson lumineux,Gare Maritime TMPC,Caisson lumineux 1,SUP-TMU-BAT- 6,Non,2025-03-10 10:37:00,Chaymae Farah,2025-03-10 10:47:00,SUP-TMU-BAT- 6,2025-03-10 12:58:00,SUP-TMU-BAT- 02,2025-03-13 10:13:00,changement réaliser ,,,,Chaymae Farah,2025-03-18 13:09:00,,,,TMU,7199.92,75.0,0.0,7274.92,Besoin lamp leed 60/60,MOBILE,WEB,WEB,WEB,WEB,WEB,2,69.23,159006,71.6,2.183333333333333
infrastructure,15090,15188,OT Cloturé,,endommage,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,TR,Animateur 01,Non,2025-03-10 06:15:00,Animateur 01,2025-03-10 06:15:00,sup-nzala- 01,2025-03-11 06:46:00,sup-nzala- 01,2025-03-14 06:24:00,Le panneau a été fixé,,,,Said Touil,2025-05-02 20:50:00,,,,NZALA,6884.12,0.0,0.0,6884.12,Panneau de signalisation arraché près du parking N° 13 à la route périphérique au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,2,71.62,42646,96.15,24.516666666666666
batiment,15089,15187,OT Cloturé,,L'abattant mal fixer,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 1,Animateur 01,Non,2025-03-10 05:01:00,Animateur 01,2025-03-10 05:01:00,sup-tmu-bat- 05,2025-03-10 09:46:00,sup-tmu-bat- 05,2025-03-10 10:11:00,Fixation de l'abattant ,,,,Chaymae Farah,2025-03-18 13:09:00,,,,TMU,17.68,0.0,0.0,17.68,Abattant arraché de la chasse d'eau au bloc sanitaire hommes à la salle débarquement à la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.34,161724,5.166666666666667,4.75
batiment,15088,15186,OT Cloturé,,fuite d'eau,Moyen,non,False,False,True,False,PPR,GATE3,Equipement plomberie et sanitaire,Lavabo,Zone Billetterie,Lavabo 1,Animateur 01,Non,2025-03-10 04:57:00,Animateur 01,2025-03-10 04:57:00,sup-tmu-bat- 05,2025-03-12 10:18:00,sup-tmu-bat- 05,2025-03-14 09:34:00,Changement deux siphons e lavabo ,,,,Said Touil,2025-03-15 21:22:00,,,,TMU,2443.48,320.0,0.0,2763.48,Fuites répétitives d'eaux au niveau de deux siphons lavabos au bloc sanitaire hommes à la zone billetterie au gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,1,46.99,137441,100.61666666666666,53.35
infrastructure,15087,15185,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 77,Animateur 01,Non,2025-03-10 04:37:00,Animateur 01,2025-03-10 04:37:00,,,,,,,,,,,Zakaria El marzak,2025-03-11 11:42:00,A la charge du prestataire CAMPEZO  ,NZALA,0.0,0.0,0.0,0.0,Dégradation d'habillage d'un regard au giratoire n° 04 en face bâtiment opérationnel au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,32993,,
infrastructure,15086,15184,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 136,Animateur 01,Non,2025-03-10 04:32:00,Animateur 01,2025-03-10 04:32:00,sup-nzala- 01,2025-03-12 07:16:00,sup-nzala- 01,2025-03-14 06:25:00,Les trappes ont été soudées,,,,Said Touil,2025-03-15 21:23:00,,,,NZALA,4532.06,0.0,0.0,4532.06,Grilles caniveau à souder  au niveau du quai 02 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,2,47.15,33052,97.88333333333334,50.733333333333334
batiment,15085,15183,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement éclairage,Spot,Sanitaire 2 - Parking L,Spot 2,animateur 02,Non,2025-03-10 00:16:00,animateur 02,2025-03-10 00:16:00,sup-tmu-bat- 05,2025-03-10 09:23:00,sup-tmu-bat- 05,2025-03-10 16:29:00,Changement de la lampe ,,,,Soufiane chegdali,2025-07-16 10:12:00,,,,TMU,361.4,0.0,0.0,361.4,Lampe hors service au niveau de bungalow des agents orientations au niveau de la route périphériques TM1 côté station gasoil,WEB,WEB,WEB,WEB,WEB,WEB,1,6.95,1245562,16.216666666666665,9.116666666666667
