portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
infrastructure,14996,15092,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Panneaux de signalisation,TM2,CI,animateur 02,Non,2025-03-06 02:32:00,animateur 02,2025-03-06 02:32:00,sup-nzala- 01,2025-03-07 06:27:00,sup-nzala- 01,2025-03-07 06:43:00,Le panneau a été fixé à sa place,,,,Said Touil,2025-05-02 20:54:00,,,,NZALA,40.4,0.0,0.0,40.4,Panneau de signalisation routière endommagé au niveau de la route périphérique TC3,WEB,WEB,WEB,WEB,WEB,WEB,3,0.26,42607,28.183333333333334,27.916666666666668
infrastructure,14995,15091,OT Cloturé,,la trappe est casse ,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'eau potable,Regard EP,PPR Regard EP,PPR Regard EP 49,Animateur 01,Non,2025-03-06 00:35:00,Animateur 01,2025-03-06 00:35:00,sup-nzala- 01,2025-03-07 06:26:00,sup-nzala- 01,2025-03-07 06:42:00,Les trappes de caniveau ont été soudées,,,,Said Touil,2025-05-12 20:17:00,,,,NZALA,40.4,0.0,0.0,40.4,Alerte sécurité: une grille de caniveau s'est chutée en face du parking de quai 06 ,WEB,WEB,WEB,WEB,WEB,WEB,3,0.26,31815,30.116666666666667,29.85
infrastructure,14994,15090,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Panneaux de signalisation,TM2,TR,C3 -PRINCIPALE ,Non,2025-03-05 21:49:00,C3 -PRINCIPALE ,2025-03-05 21:49:00,sup-nzala- 01,2025-03-07 06:23:00,sup-nzala- 01,2025-03-07 06:42:00,Le panneau a été fixée à sa place,,,,Said Touil,2025-05-02 20:54:00,,,,NZALA,46.61,0.0,0.0,46.61,Panneau de signalisation giratoire TC3 nécessitant une intervention,WEB,WEB,WEB,WEB,WEB,WEB,3,0.3,42601,32.88333333333333,32.56666666666667
equipement,14993,15089,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Candélabre,SAS EXPORT,Candélabre 230 ,animateur 02,Non,2025-03-05 21:15:00,animateur 02,2025-03-05 21:15:00,sup-tmu-eq- 04,2025-03-06 10:12:00,sup-tmu-eq- 04,2025-03-06 10:27:00,Nettoyage et changement des embouts,,,,Soufiane chegdali,2025-04-16 20:48:00,,,,TMU,221.1,0.0,0.0,221.1,,WEB,WEB,WEB,WEB,WEB,MOBILE,2,0.22,4719,13.2,12.95
infrastructure,14992,15088,OT Cloturé,,Arrachement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 346,animateur 02,Non,2025-03-05 21:13:00,animateur 02,2025-03-05 21:13:00,sup-nzala- 01,2025-03-07 06:29:00,sup-nzala- 01,2025-03-14 06:48:00,Remise en état de la partie de clôture à haute sécurité,,,,Soufiane chegdali,2025-07-16 10:08:00,,,,NZALA,26150.33,0.0,0.0,26150.33,,WEB,WEB,WEB,WEB,WEB,WEB,3,168.31,25989,201.58333333333334,33.266666666666666
infrastructure,14991,15087,OT Rejeté,,habillage non conforme,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 20,animateur 02,Non,2025-03-05 20:58:00,animateur 02,2025-03-05 20:58:00,,,,,,,,,,,hicham saidi,2025-03-12 11:44:00,voir avec SI,TMU-CN,0.0,0.0,0.0,0.0,"Regard des câbles de réseaux laissé ouvert, non signalé ni balisé à proximité de garage de fouille bâtiment dépotage SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,42916,,
batiment,14990,15085,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Gard corp,Gare Maritime TMPC,Gard corp ,Hamza Elguetioui,Non,2025-03-05 15:15:00,Hamza Elguetioui,2025-03-05 15:16:00,SUP-TMU-BAT- 02,2025-03-10 22:38:00,SUP-TMU-BAT- 02,2025-03-11 00:10:00,fixation support vitre escalier  ,,,,Chaymae Farah,2025-03-20 17:26:00,,,,TMU,78.0,0.0,0.0,78.0,---,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.5,159943,128.91666666666666,127.36666666666666
batiment,14989,15079,OT Cloturé,,Problème de fissure,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Plafond,Batiment 1-A,Plafond ,animateur 02,Non,2025-03-05 13:25:00,Soufiane chegdali,2025-03-05 14:26:00,sup-tmu-bat- 05,2025-03-18 14:24:00,sup-tmu-bat- 05,2025-03-18 15:20:00,Fixation de plaque plafonner ,,,,Soufiane chegdali,2025-05-02 23:37:00,,,,TMU,46.8,0.0,0.0,46.8,Déformation du faux plafond au niveau du bâtiment 01 SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.9,154032,313.9166666666667,311.96666666666664
batiment,14988,15078,OT Cloturé,,Vitre endommagé ,Moyen,non,False,False,True,False,TM1,TM01,Equipement lot archi / Menuiserie ,Porte vitrée,Sas Export PNG,Porte Vitrée 1,animateur 02,Non,2025-03-05 13:13:00,Soufiane chegdali,2025-03-05 14:26:00,sup-tmu-bat- 05,2025-03-17 14:05:00,sup-tmu-bat- 05,2025-03-23 19:50:00,Appliquer du silicone pour assurer une bonne étanchéité,,,,Soufiane chegdali,2025-05-02 23:37:00,,,,TMU,7783.36,300.0,0.0,8083.36,Infiltration des eaux pluviales suite défaillance de l'étanchéité de vitrages au niveau du bâtiment PNG SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,149.68,1241524,438.6166666666667,287.65
batiment,14987,15066,OT Cloturé,,Manque de poignée,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 1-A,Porte bois 1,sup-tmu-bat- 05,Non,2025-03-05 11:40:00,Soufiane chegdali,2025-03-05 14:26:00,sup-tmu-bat- 05,2025-03-05 14:28:00,sup-tmu-bat- 05,2025-03-07 09:40:00,Pose des poignées ,,,,Soufiane chegdali,2025-05-02 23:37:00,,,,TMU,2233.92,1950.0,0.0,4183.92,Manque des poignées Toilette AAP Bâtiment 1 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,42.96,154465,46.0,0.03333333333333333
batiment,14986,15065,OT Cloturé,,dégradation ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Siphon sol ,Batiment 1-A,Siphon sol,sup-tmu-bat- 05,Non,2025-03-05 11:39:00,Soufiane chegdali,2025-03-05 14:25:00,sup-tmu-bat- 05,2025-03-05 14:27:00,sup-tmu-bat- 05,2025-03-06 15:52:00,Changement de siphon,,,,Soufiane chegdali,2025-07-16 10:08:00,,,,TMU,1321.32,150.0,0.0,1471.32,"Siphon de sol dégradé au bloc sanitaire AAP, nécessitant une intervention pour son remplacement ou sa remise en état afin d’assurer une bonne évacuation des eaux ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.41,1237634,28.216666666666665,0.03333333333333333
infrastructure,14985,15074,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 187,Animateur 01,Non,2025-03-05 12:51:00,Zakaria El marzak,2025-03-05 13:36:00,sup-nzala- 01,2025-03-07 06:23:00,sup-nzala- 01,2025-03-07 06:41:00,Soudage des plusieurs trappe de caniveau,,,,Said Touil,2025-05-02 20:53:00,,,,NZALA,46.61,0.0,0.0,46.61,Des grilles à souder aux caniveaux pluviaux du quai 06,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.3,33103,41.833333333333336,40.78333333333333
batiment,14984,15075,OT Cloturé,,Difficulté à pomper,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Distributeur savon,Secteur 5,Distributeur savon 1,Chaymae Farah,Non,2025-03-05 12:59:00,Chaymae Farah,2025-03-05 13:18:00,SUP-TMU-BAT- 02,2025-03-13 10:37:00,SUP-TMU-BAT- 02,2025-03-17 10:26:00,changer ,,,,Chaymae Farah,2025-03-18 23:39:00,,,,TMU,4981.6,7750.0,0.0,12731.6,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,95.8,83249,285.45,189.31666666666666
batiment,14983,15067,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-03-05 11:41:00,Chaymae Farah,2025-03-05 13:16:00,Sup-MMI- TMSA,2025-03-05 13:23:00,Sup-MMI- TMSA,2025-03-05 14:06:00,Réparation de store rideau au bureau Hall 2eme étage,,,,Chaymae Farah,2025-04-27 00:50:00,,,,MMI,58.5,0.0,0.0,58.5,"Réparation de store rideau au bureau Hall 2eme étage_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.54,1245039,2.4166666666666665,0.11666666666666667
batiment,14982,15068,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-03-05 11:44:00,Chaymae Farah,2025-03-05 13:16:00,Sup-MMI- TMSA,2025-03-05 13:22:00,Sup-MMI- TMSA,2025-03-05 14:08:00,Fixation de tv au salle réunion Mr Tazi 2eme étage,,,,Chaymae Farah,2025-03-29 02:14:00,,,,MMI,82.33,0.0,0.0,82.33,Fixation de tv au salle réunion Mr Tazi 2eme étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.76,1245319,2.4,0.1
batiment,14981,15070,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Spot,Batiment Douane,Spot 1,sup-tmu-bat- 05,Non,2025-03-05 11:46:00,Chaymae Farah,2025-03-05 13:15:00,sup-tmu-bat- 05,2025-03-05 13:49:00,sup-tmu-bat- 05,2025-03-06 13:11:00,Changement de la lampe ,,,,Soufiane chegdali,2025-05-02 23:37:00,,,,TMU,1214.2,250.0,0.0,1464.2,Ampoule hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.35,165959,25.416666666666668,0.5666666666666667
batiment,14980,15076,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Fenêtre ,Siège TMSA-Tanger,Fenêtre 1,Sup-MMI- TMSA,Non,2025-03-05 13:10:00,Chaymae Farah,2025-03-05 13:13:00,Sup-MMI- TMSA,2025-03-05 13:15:00,Sup-MMI- TMSA,2025-03-05 14:09:00,Réparation de blocage de porte zone d'entre président 2eme étagé,,,,Chaymae Farah,2025-03-29 02:14:00,,,,MMI,96.41,0.0,0.0,96.41,"Réparation de blocage de porte zone d'entre président 2eme étagé_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.89,1244928,0.9833333333333333,0.03333333333333333
equipement,14979,15048,OT Cloturé,,Défaillance du système de control et commande,Fort,non,False,False,False,False,TM1,ZEXT01,Equipement Electrique,Onduleur,Station Radio,Onduleur 1 -STATION-RADIO,Nour-Eddine  ENNEJMAOUI,Non,2025-03-04 15:19:00,Nour-Eddine  ENNEJMAOUI,2025-03-05 12:38:00,SUP-TMU-EQ 09,2025-03-14 14:39:00,SUP-TMU-EQ 09,2025-03-14 15:03:00,"réarmement du l'onduleur , station radio  ",,,,Chaymae Farah,2025-07-17 20:39:00,,,,TMU,0.63,0.0,0.0,0.63,Alarme indicateur de  maintenance,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.38,6572,239.73333333333332,218.01666666666668
equipement,14978,15049,OT Cloturé,,Défaillance du système de control et commande,Fort,non,False,False,False,False,TM1,ZEXT01,Equipement Electrique,Onduleur,Station Radio,Onduleur 2 -STATION-RADIO,Nour-Eddine  ENNEJMAOUI,Non,2025-03-04 15:20:00,Nour-Eddine  ENNEJMAOUI,2025-03-05 12:38:00,SUP-TMU-EQ 09,2025-03-14 14:39:00,SUP-TMU-EQ 09,2025-03-14 15:04:00,"réarmement du l'onduleur , station radio  ",,,,Chaymae Farah,2025-07-17 20:39:00,,,,TMU,2.04,0.0,0.0,2.04,Alarme indicateur de  maintenance,MOBILE,WEB,WEB,WEB,WEB,WEB,6,0.41,6573,239.73333333333332,218.01666666666668
batiment,14977,15064,OT Cloturé,PDR Indisponible : Robinet temporisé mural ,Bouchage ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 1 quai 3,WC Sanitaire 1,Said Touil,Non,2025-03-05 11:38:00,Said Touil,2025-03-05 12:13:00,sup-tmu-bat- 05,2025-03-05 14:15:00,sup-tmu-bat- 05,2025-07-24 12:55:00, Le robinet a été annuler après les travaux de remplacement des carrelages. Merci de trouver le nouveau toilette installés avec une chasse d'eau normale,,,,Said Touil,2025-07-25 13:05:00,,,,TMU,77.5,0.0,0.0,77.5,Fuite au bouton poussoir de chasse d'eau ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.55,133140,3385.2833333333333,2.033333333333333
batiment,14976,15073,OT Rejeté,"PDR Indisponible : -Lavabo
-Robinet de service ",Manque de lavabo,Moyen,non,True,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire 1 quai 3,Lavabo 1,Said Touil,Non,2025-03-05 12:01:00,Said Touil,2025-03-05 12:05:00,sup-tmu-bat- 05,2025-03-05 12:15:00,,,,,,,,,Said Touil,2025-04-25 21:21:00,Travaux organisés en CPS,TMU,0.0,0.0,0.0,0.0,Manque lavabo d'ablution et les robinet ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,133060,,0.16666666666666666
batiment,14975,15072,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Sanitaire 1 quai 3,Cloison ,Said Touil,Non,2025-03-05 11:57:00,Said Touil,2025-03-05 12:04:00,sup-tmu-bat- 05,2025-03-05 12:44:00,sup-tmu-bat- 05,2025-03-07 09:56:00,Changement de siphon ,,,,Said Touil,2025-03-25 13:07:00,,,,TMU,2346.76,160.0,0.0,2506.76,siphon lavabo ablution  endommagé ( non modilisé) ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,45.13,132966,45.983333333333334,0.6666666666666666
batiment,14974,15069,OT Cloturé,,Bouchage ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 2 quai 3,WC Sanitaire 4,Said Touil,Non,2025-03-05 11:45:00,Said Touil,2025-03-05 12:04:00,sup-tmu-bat- 05,2025-03-05 12:46:00,sup-tmu-bat- 05,2025-03-07 09:57:00,Changement le mécanisme de toilette ,,,,Said Touil,2025-03-26 13:54:00,,,,TMU,2348.32,700.0,0.0,3048.32,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,45.16,133257,46.2,0.7
batiment,14973,15062,OT Realisé,PDR Indisponible : Commentateurs de commande  EFAPEL,Desencastrement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Interrupteur d'allumage ,Sanitaire 1 quai 3,Interrupteur d'allumage 1,Said Touil,Non,2025-03-05 11:34:00,Said Touil,2025-03-05 12:03:00,sup-tmu-bat- 05,2025-03-05 12:11:00,sup-tmu-bat- 05,2025-08-28 09:31:00,Installation  d'un  commutateur de commande de l'éclairage ,,,,,,,,,TMU,4268.75,22.0,0.0,4290.75,coffret électrique (non modalisé)  manque des commutateurs de commande pour l'éclairage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,68.3,133042,4221.95,0.13333333333333333
batiment,14972,15071,OT Cloturé,,Manque de spot,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 8,Spot 15,Hamza Elguetioui,Non,2025-03-05 11:54:00,Hamza Elguetioui,2025-03-05 11:55:00,SUP-TMU-BAT- 02,2025-03-10 22:36:00,SUP-TMU-BAT- 02,2025-03-10 23:06:00,changement lampe ,,,,Chaymae Farah,2025-03-19 00:19:00,,,,TMU,24.44,0.0,0.0,24.44,"Manque de spots au niveau du couloir N22, secteur 8",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.47,91032,131.2,130.68333333333334
equipement,14971,15063,OT Cloturé,,Problèmes de câblage,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement de protection contre incendie,Désenfumage,Batiment 4-G,Désenfumage1 Batiment 4,Soufiane chegdali,Non,2025-03-05 11:38:00,Soufiane chegdali,2025-03-05 11:39:00,SUP-TMU-EQ 09,2025-03-27 11:34:00,SUP-TMU-EQ 09,2025-03-28 14:57:00,Resserage des câbles et des boites desanfumage au niveau de bâtiment 4 sas export,,,,Soufiane chegdali,2025-04-16 20:49:00,,,,TMU,1424.28,0.0,0.0,1424.28,Câbles arrachés sur le mécanisme de désenfumage système hors service dépotage bâtiment 4  SAS export,MOBILE,WEB,WEB,WEB,WEB,MOBILE,1,27.39,9617,555.3166666666667,527.9166666666666
batiment,14970,15061,OT Cloturé,,Dégradation au mur ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 7-H,Cloison ,sup-tmu-bat- 05,Non,2025-03-05 10:04:00,Soufiane chegdali,2025-03-05 10:58:00,sup-tmu-bat- 05,2025-03-05 11:02:00,sup-tmu-bat- 05,2025-03-05 13:13:00,"Pose des poignées et réfection de fissure mural, fixation le détecteur de mouvement, changement de la lampe ",,,,Soufiane chegdali,2025-05-02 23:38:00,,,,TMU,111.28,0.0,0.0,111.28,"Situation non acceptable au niveau du bâtiment 7 SAS EXPORT : présence d'un trou mural, absence de poignées, détecteur de mouvement mal fixé et ampoule grillée.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.14,150912,3.15,0.06666666666666667
batiment,14969,15058,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-03-05 09:33:00,Chaymae Farah,2025-03-05 10:43:00,sup-tmu-bat- 05,2025-03-05 10:56:00,sup-tmu-bat- 05,2025-03-07 12:25:00,Le mécanisme de chasse d'eau a été changé,,,,Chaymae Farah,2025-03-20 17:30:00,,,,TMU,2567.24,0.0,0.0,2567.24,Le mécanisme de chasse d'eau est non opérationnel au niveau de toilette homme GM N11,MOBILE,WEB,WEB,WEB,WEB,WEB,1,49.37,161725,50.86666666666667,0.21666666666666667
infrastructure,14968,15031,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 63,SUP-TMU- CN,Non,2025-03-04 12:26:00,Zakaria El marzak,2025-03-05 10:10:00,SUP-TMU-BASS-INF- 01,2025-03-05 11:26:00,SUP-TMU-BASS-INF- 01,2025-03-05 12:10:00,Evacuation des déchets.,,,,Soufiane chegdali,2025-07-16 10:08:00,,,,TMU,25.44,0.0,0.0,25.44,Evacuation des déchets ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.72,25706,23.733333333333334,1.2666666666666666
batiment,14967,15059,OT Cloturé,,Robinet bloqué,Moyen,non,False,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,Distributeur savon,Batiment Douane,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-03-05 09:38:00,Soufiane chegdali,2025-03-05 09:55:00,sup-tmu-bat- 05,2025-03-05 09:57:00,sup-tmu-bat- 05,2025-03-05 13:51:00,Changement de porte savon,,,,Soufiane chegdali,2025-05-02 23:38:00,,,,TMU,201.76,700.0,0.0,901.76,Distributeur savon endommagé au bloc sanitaire RDC bâtiment douane SAS IMPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,3.88,165471,4.216666666666667,0.03333333333333333
batiment,14966,15060,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,False,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Batiment Douane,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-03-05 09:39:00,Soufiane chegdali,2025-03-05 09:55:00,sup-tmu-bat- 05,2025-03-05 09:56:00,sup-tmu-bat- 05,2025-03-05 13:52:00,Installation d'une nouvelle porte papier ,,,,Soufiane chegdali,2025-07-16 10:07:00,,,,TMU,203.32,799.0,0.0,1002.3199999999999,Manque d'un distributeur papier au bloc sanitaire RDC bâtiment douane SAS IMPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,3.91,165466,4.216666666666667,0.016666666666666666
infrastructure,14965,15034,OT Cloturé,,support arrache,Moyen,non,True,False,False,False,PPR,PPR01,Structure d'ombrage,Ombrage,Parking poste 5&6,Ombrage 42,SUP-ADAM-STD-INF- 01,Non,2025-03-04 13:37:00,Said Touil,2025-03-05 09:19:00,SUP-ADAM-STD-INF- 01,2025-03-06 09:42:00,SUP-ADAM-STD-INF- 01,2025-03-06 18:00:00,Travaux de dressage des tubes endommagés d'ombrage.,,,,Said Touil,2025-05-02 20:53:00,,,,ADAM STD,6452.96,0.0,0.0,6452.96,Structure métallique d'ombrage endommagé par un véhicule.,MOBILE,MOBILE,WEB,WEB,WEB,WEB,3,8.26,42852,52.38333333333333,24.383333333333333
batiment,14964,15057,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 3-C,POR 1,animateur 02,Non,2025-03-05 03:05:00,animateur 02,2025-03-05 03:05:00,sup-tmu-bat- 05,2025-03-10 16:21:00,sup-tmu-bat- 05,2025-03-10 16:36:00,Réparation de la poignée ,,,,Soufiane chegdali,2025-05-02 23:38:00,,,,TMU,10.92,0.0,0.0,10.92,Poignée endommagée au niveau de bâtiment 03 SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,0.21,154522,133.51666666666668,133.26666666666668
batiment,14963,15056,OT Cloturé,,Manque de lampe,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Lampe linéaire continue ,Batiment 3-C,LLC 4,animateur 02,Non,2025-03-05 03:04:00,animateur 02,2025-03-05 03:04:00,sup-tmu-bat- 05,2025-03-16 13:54:00,sup-tmu-bat- 05,2025-03-18 09:34:00,Changement des lampes T8,,,,Soufiane chegdali,2025-05-02 23:39:00,,,,TMU,2267.2,480.0,0.0,2747.2,Lampe endommagée au niveau de bureau de facturation situé au bâtiment 3 SAS EXPORT,WEB,WEB,WEB,WEB,WEB,WEB,1,43.6,153511,318.5,274.8333333333333
infrastructure,14962,15055,OT Cloturé,,Décalage de niveau,Moyen,non,False,False,False,False,TM2,TM02,Regard d'assainissement,Avaloir,VP-TM2 Avaloir,VP-TM2 Avaloir 218,animateur 02,Non,2025-03-05 03:02:00,animateur 02,2025-03-05 03:02:00,Said Touil,2025-10-29 09:09:00,Said Touil,2025-10-29 10:32:00,Le bouchage n'existe plus ,,,,Said Touil,2025-10-29 10:32:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Bouchage d'un regard d'assainissement au niveau de la route périphérique à proximité d'entrée APM,WEB,WEB,MOBILE,WEB,WEB,MOBILE,1,1.36,34021,5719.5,5718.116666666667
infrastructure,14961,15054,OT Cloturé,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 356,C3 -EXTENTION ,Non,2025-03-04 21:33:00,C3 -EXTENTION ,2025-03-04 21:33:00,sup-nzala- 01,2025-03-07 06:18:00,sup-nzala- 01,2025-03-14 06:50:00,Remise en état du panneau de clôture (Changement des panneaux et poteaux de clôture),,,,Soufiane chegdali,2025-07-16 10:07:00,,,,NZALA,6213.33,0.0,0.0,6213.33,Brèche à la cloture du parking de la zone de régularisation export. Urgence signalé !!! ,WEB,WEB,WEB,WEB,WEB,WEB,1,168.52,25999,225.28333333333333,56.75
infrastructure,14960,15053,OT Realisé,,Endommagement ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-04 21:07:00,animateur 02,2025-03-04 21:07:00,sup-nzala- 01,2025-08-11 07:11:00,sup-nzala- 01,2025-08-12 10:44:00,La strcuture de totem a été evacuée vers la décharge (Endommagé et à la chrge d'exploitation),,,,,,,,,NZALA,1014.66,0.0,0.0,1014.66,Panneau d'affichage est endommagée au niveau des couloirs du parking régulation SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,27.52,507,3853.616666666667,3826.0666666666666
infrastructure,14959,15052,OT Cloturé,,Décalage de niveau,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,VP-PPR Regard EU-EPL,VP-PPR Regard EU-EPL 1,animateur 02,Non,2025-03-04 20:57:00,animateur 02,2025-03-04 20:57:00,SUP-TMU-HY-ASS-INF- 02,2025-03-12 12:15:00,SUP-TMU-HY-ASS-INF- 02,2025-03-12 12:20:00,trappe remise à sa place,,,,Said Touil,2025-05-02 20:55:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Trappe de regard mal posée à proximité du giratoire d'entrée de gate2 au niveau de la route périphérique TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.07,33548,183.38333333333333,183.3
batiment,14958,15035,OT Cloturé,,Distributeur savon cassé,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 5-D,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-03-04 14:21:00,Soufiane chegdali,2025-03-04 15:37:00,sup-tmu-bat- 05,2025-03-05 09:21:00,sup-tmu-bat- 05,2025-03-07 09:25:00,Changement de porte savon,,,,Soufiane chegdali,2025-05-02 23:39:00,,,,TMU,2496.0,700.0,0.0,3196.0,Porte savon endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.0,1227318,67.06666666666666,17.733333333333334
batiment,14957,15036,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Batiment 7-H,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-03-04 14:27:00,Soufiane chegdali,2025-03-04 15:37:00,sup-tmu-bat- 05,2025-03-05 09:20:00,sup-tmu-bat- 05,2025-03-06 15:39:00,Pose deux porte-papiers ,,,,Soufiane chegdali,2025-07-16 10:07:00,,,,TMU,1574.56,1598.0,0.0,3172.56,Manque des distributeurs -papier ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.28,1225554,49.2,17.716666666666665
batiment,14956,15037,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Batiment 7-H,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-03-04 14:27:00,Soufiane chegdali,2025-03-04 15:37:00,sup-tmu-bat- 05,2025-03-05 09:20:00,sup-tmu-bat- 05,2025-03-07 09:47:00,Pose deux porte-papiers ,,,,Soufiane chegdali,2025-07-16 10:06:00,,,,TMU,2514.2,1598.0,0.0,4112.2,Manque deux porte-papiers ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.35,1225544,67.33333333333333,17.716666666666665
batiment,14955,15038,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 7-H,Porte bois 2,sup-tmu-bat- 05,Non,2025-03-04 14:30:00,Soufiane chegdali,2025-03-04 15:37:00,sup-tmu-bat- 05,2025-03-05 09:19:00,sup-tmu-bat- 05,2025-03-07 10:26:00,Changement des poignées ,,,,Soufiane chegdali,2025-05-02 23:39:00,,,,TMU,2553.2,2600.0,0.0,5153.2,Endommagement des poignées des portes sanitaire avant scanner SAS EXPORT (Erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,49.1,1225550,67.93333333333334,17.7
batiment,14954,15039,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 7-H,Spot 1,sup-tmu-bat- 05,Non,2025-03-04 14:31:00,Soufiane chegdali,2025-03-04 15:36:00,sup-tmu-bat- 05,2025-03-05 09:17:00,sup-tmu-bat- 05,2025-03-06 15:54:00,Changement de la lampe LED,,,,Soufiane chegdali,2025-05-02 23:39:00,,,,TMU,1591.72,0.0,0.0,1591.72,Panel LED grillée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.61,155409,49.38333333333333,17.683333333333334
batiment,14953,15040,OT Cloturé,,Mauvaise odeur,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Batiment 7-H,Lavabo 1,sup-tmu-bat- 05,Non,2025-03-04 14:32:00,Soufiane chegdali,2025-03-04 15:36:00,sup-tmu-bat- 05,2025-03-05 09:16:00,sup-tmu-bat- 05,2025-03-06 15:31:00,Changement de siphon ,,,,Soufiane chegdali,2025-05-02 23:40:00,,,,TMU,1570.92,150.0,0.0,1720.92,Dégradation de siphon du sol toilette avant scanner SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.21,1225567,48.983333333333334,17.666666666666668
batiment,14952,15041,OT Cloturé,,Manque distributeur savon,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 7-H,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-03-04 14:34:00,Soufiane chegdali,2025-03-04 15:36:00,sup-tmu-bat- 05,2025-03-05 09:15:00,sup-tmu-bat- 05,2025-03-09 15:22:00,Pose de porte savon ,,,,Soufiane chegdali,2025-05-02 23:40:00,,,,TMU,5308.68,700.0,0.0,6008.68,Manque d'une distributeur savon au bloc sanitaire avant scanner SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,102.09,1225564,120.8,17.65
batiment,14951,15042,OT Cloturé,,Degradation ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Batiment 8-F,LVB 3,sup-tmu-bat- 05,Non,2025-03-04 14:38:00,Soufiane chegdali,2025-03-04 15:36:00,sup-tmu-bat- 05,2025-03-05 09:14:00,sup-tmu-bat- 05,2025-03-06 15:37:00,Changement de siphon ,,,,Soufiane chegdali,2025-07-16 10:06:00,,,,TMU,1579.24,150.0,0.0,1729.24,Dégradation de siphon du sol bloc sanitaire après scanner SAS EXPPORT(errur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.37,153910,48.983333333333334,17.633333333333333
batiment,14950,15043,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Batiment 8-F,DP 2,sup-tmu-bat- 05,Non,2025-03-04 14:39:00,Soufiane chegdali,2025-03-04 15:35:00,sup-tmu-bat- 05,2025-03-05 09:13:00,sup-tmu-bat- 05,2025-03-07 12:14:00,Pose des porte-papiers,,,,Soufiane chegdali,2025-05-02 23:40:00,,,,TMU,2648.88,3196.0,0.0,5844.88,4 Distributeur -papiers manquants au bloc sanitaire après scanner SAS EXPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,50.94,151379,69.58333333333333,17.633333333333333
batiment,14949,15044,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 8-F,POR 5,sup-tmu-bat- 05,Non,2025-03-04 14:40:00,Soufiane chegdali,2025-03-04 15:35:00,sup-tmu-bat- 05,2025-03-05 09:12:00,sup-tmu-bat- 05,2025-03-06 15:41:00,Changement des poignées ,,,,Soufiane chegdali,2025-05-02 23:40:00,,,,TMU,1582.88,1950.0,0.0,3532.88,Poignées endommagées au bloc sanitaire après scanner SAS EXPORT (ERRUR ACTIF),MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.44,154438,49.016666666666666,17.616666666666667
batiment,14948,15046,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 1-A,Spot 3,sup-tmu-bat- 05,Non,2025-03-04 14:59:00,Soufiane chegdali,2025-03-04 15:35:00,sup-tmu-bat- 05,2025-03-05 09:11:00,sup-tmu-bat- 05,2025-03-06 15:42:00,Changement des panel LED,,,,Soufiane chegdali,2025-05-02 23:40:00,,,,TMU,1586.0,0.0,0.0,1586.0,Eclairage insuffisant ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.5,155482,48.71666666666667,17.6
batiment,14947,15047,OT Realisé,,Manque distributeur savon,Moyen,non,False,False,True,True,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 1-A,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-03-04 15:00:00,Soufiane chegdali,2025-03-04 15:35:00,sup-tmu-bat- 05,2025-03-05 09:09:00,sup-tmu-bat- 05,2025-07-18 11:23:00,"Les photos précédentes ont été reçues par le technicien dans cet état. Merci de bien vouloir retrouver maintenant la photo ""avant"" réelle._x000d_
_x000d_
",Soufiane chegdali,2025-07-16 10:06:00,Erreur sur la photo qui montre la pose du porte savon,,,,,,TMU,162061.0,700.0,0.0,162761.0,Manque d'un porte savon au bloc sanitaire accouche découche SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,3241.22,151394,3260.383333333333,17.566666666666666
batiment,14946,15026,OT Cloturé,,Fuite d'eau ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Robinet ,Gare Maritime TMPC,Robinet 5,SUP-TMU-BAT- 6,Non,2025-03-04 09:51:00,Chaymae Farah,2025-03-04 13:26:00,SUP-TMU-BAT- 02,2025-03-13 10:34:00,SUP-TMU-BAT- 02,2025-03-17 10:18:00,changement robinet ,,,,Chaymae Farah,2025-03-18 23:40:00,,,,TMU,4975.36,160.0,0.0,5135.36,Besion de siphon de lavabo,MOBILE,WEB,WEB,WEB,WEB,WEB,1,95.68,177596,312.45,213.13333333333333
batiment,14945,15027,OT Cloturé,,L'abattant mal fixer,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-03-04 10:26:00,Chaymae Farah,2025-03-04 13:24:00,sup-tmu-bat- 05,2025-03-04 13:28:00,sup-tmu-bat- 05,2025-03-04 15:08:00,Fixation de l'abattant ,,,,Chaymae Farah,2025-03-20 17:32:00,,,,TMU,85.28,0.0,0.0,85.28,Abattant à fixer ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.64,161724,4.7,0.06666666666666667
batiment,14944,15028,OT Cloturé,,Clignotement,Moyen,non,False,False,False,False,TM1,ZEXT01,Equipement éclairage,Spot,Club Tanger MED,Spot 1,SUP-TMU-BAT- 6,Non,2025-03-04 10:30:00,Chaymae Farah,2025-03-04 13:24:00,SUP-TMU-BAT- 02,2025-03-18 11:42:00,SUP-TMU-BAT- 02,2025-03-25 10:35:00,réparer ,,,,Chaymae Farah,2025-07-17 20:37:00,,,,TMU,8677.24,0.0,0.0,8677.24,Besoin  de Spots ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,166.87,1229181,504.0833333333333,334.3
batiment,14943,15032,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,True,True,TM1,ZEXT01,Equipement plomberie et sanitaire,WC Sanitaire,Club Tanger MED,WC Sanitaire 1,SUP-TMU-BAT- 6,Non,2025-03-04 12:30:00,Chaymae Farah,2025-03-04 13:23:00,SUP-TMU-BAT- 02,2025-03-18 11:32:00,sup-tmu-bat- 05,2025-04-07 17:29:00,Changement de mécanisme ,Chaymae Farah,2025-04-03 09:55:00,pas en cours réparer ,Chaymae Farah,2025-07-17 20:37:00,,,,TMU,25201.28,1400.0,0.0,26601.28,Besoin de chasse,MOBILE,WEB,WEB,WEB,WEB,WEB,1,484.64,1229201,820.9833333333333,334.15
batiment,14942,15033,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,PPR,GATE2,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 2,WC Sanitaire 1,SUP-TMU-BAT- 6,Non,2025-03-04 13:18:00,Chaymae Farah,2025-03-04 13:23:00,sup-tmu-bat- 05,2025-04-08 10:12:00,sup-tmu-bat- 05,2025-04-08 10:59:00,Réparation le mécanisme de la chasse d'eau ,,,,Said Touil,2025-05-02 20:55:00,,,,TMU,33.28,0.0,0.0,33.28,La chasse endommagé  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.64,141541,837.6833333333333,836.8166666666667
batiment,14941,15029,OT Cloturé,,Dégradation au mur ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Secteur 7,Cloison ,SUP- TMPC-02,Non,2025-03-04 10:51:00,Hamza Elguetioui,2025-03-04 11:31:00,SUP-TMU-BAT- 02,2025-03-10 22:35:00,SUP-TMU-BAT- 02,2025-03-13 10:02:00,skydome fermé ,,,,Hamza Elguetioui,2025-04-03 08:45:00,,,,TMU,3090.36,0.0,0.0,3090.36,fuites sur les locaux APM (infiltrations des eaux pluviales émanant de la terrasse),MOBILE,WEB,WEB,WEB,WEB,WEB,1,59.43,80760,215.18333333333334,155.06666666666666
batiment,14940,15030,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Gare Maritime TMPC,Lampe linéaire continue 34,Chaymae Farah,Non,2025-03-04 11:06:00,Chaymae Farah,2025-03-04 11:07:00,sup-tmu-bat- 05,2025-03-12 11:32:00,sup-tmu-bat- 05,2025-03-13 14:16:00,"Changement des TUB T5 au niveau de la gare maritime N11_x000d_
(PDR Stock 0)",,,,Chaymae Farah,2025-03-18 23:42:00,,,,TMU,1387.88,5.5,0.0,1393.38,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,26.69,160404,219.16666666666666,192.41666666666666
batiment,14939,15025,OT Cloturé,,Dégradation,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Siphon,Sanitaire 3 Sas Import,Siphon 1,sup-tmu-bat- 05,Non,2025-03-04 09:28:00,Chaymae Farah,2025-03-04 09:40:00,sup-tmu-bat- 05,2025-03-04 10:03:00,sup-tmu-bat- 05,2025-03-06 11:14:00,Changement de siphon,,,,Soufiane chegdali,2025-07-16 10:05:00,,,,TMU,2555.28,95.0,0.0,2650.28,Dégradation de siphon du sol toilette extension sas import ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,49.14,1245651,49.766666666666666,0.38333333333333336
batiment,14938,15017,OT Cloturé,,Endomagement,Moyen,oui,False,False,True,False,TM1,SAS IMPORT,Equipement éclairage,Spot,Sanitaire 3 Sas Import,Spot 2,sup-tmu-bat- 05,Non,2025-03-03 15:36:00,Soufiane chegdali,2025-03-04 08:19:00,sup-tmu-bat- 05,2025-03-04 09:15:00,sup-tmu-bat- 05,2025-03-04 15:09:00,Changement deux tube T8,,,,Soufiane chegdali,2025-04-14 20:26:00,,,,TMU,306.28,0.0,0.0,306.28,Deux TUB hors service toilette extension sas import (erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,5.89,1245653,23.55,0.9333333333333333
batiment,14937,15018,OT Cloturé,,Endomagement,Moyen,oui,False,False,True,False,TM1,SAS IMPORT,Equipement éclairage,Spot,Sanitaire Sas Import,Spot 3,sup-tmu-bat- 05,Non,2025-03-03 15:39:00,Soufiane chegdali,2025-03-04 08:19:00,sup-tmu-bat- 05,2025-03-04 09:14:00,sup-tmu-bat- 05,2025-03-05 15:30:00,Les spots ont été changés ,,,,Soufiane chegdali,2025-05-02 23:44:00,,,,TMU,1566.76,1950.0,0.0,3516.76,Plusieurs spots grillés au bloc sanitaire nouveau voiture SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.13,164075,47.85,0.9166666666666666
infrastructure,14936,15024,OT Crée,,Déchets,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-03 23:33:00,animateur 02,2025-03-03 23:33:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Déchets non évacués au niveau de parking accroche décroche SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,471,,
batiment,14935,15023,OT Cloturé,,Défaillance de bloc ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Bloc autonome secours ,Sanitaire 1 quai 3,Bloc autonome secours 1,Said Touil,Non,2025-03-03 22:42:00,Said Touil,2025-03-03 22:42:00,sup-tmu-bat- 05,2025-03-04 11:56:00,sup-tmu-bat- 05,2025-03-05 14:18:00,Changement de bloc autonome secours ,,,,Said Touil,2025-03-25 12:59:00,,,,TMU,1369.16,187.0,0.0,1556.16,Blocs secours non opérationnel ,WEB,WEB,WEB,WEB,WEB,WEB,1,26.33,132933,39.6,13.233333333333333
batiment,14934,15022,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Element de structure ,Dalle,Sanitaire 1 quai 3,Dalle ,Said Touil,Non,2025-03-03 22:26:00,Said Touil,2025-03-03 22:26:00,,,,,,,,,,,Said Touil,2025-08-25 17:05:00,la pompe a été éliminé ,TMU,0.0,0.0,0.0,0.0,pompe de relevage sanitaire non opérationnel ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,133000,,
batiment,14933,15021,OT Cloturé,,Défaillance de bloc ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Bloc autonome secours ,Sanitaire et mosquee Quai 6,Bloc autonome secours 1,Said Touil,Non,2025-03-03 22:11:00,Said Touil,2025-03-03 22:11:00,sup-tmu-bat- 05,2025-03-04 11:55:00,sup-tmu-bat- 05,2025-03-07 09:51:00,Changement deux blocs autonome d'éclairage ,,,,Said Touil,2025-03-26 13:53:00,,,,TMU,3633.24,561.0,0.0,4194.24,blocs secours non opérationnelles ,WEB,WEB,WEB,WEB,WEB,WEB,1,69.87,157915,83.66666666666667,13.733333333333333
infrastructure,14932,15020,OT Cloturé,,habillage non conforme,Moyen,non,False,False,False,False,TM1,TM01,Regard d'assainissement,Regard EU-EPL,VP-TM1 Regard EU-EPL,VP-TM1 Regard EU-EPL 69,animateur 02,Non,2025-03-03 19:11:00,animateur 02,2025-03-03 19:11:00,sup-nzala- 01,2025-03-07 06:17:00,sup-nzala- 01,2025-03-07 06:40:00,La trappe a été posée à sa place,,,,Soufiane chegdali,2025-07-16 10:04:00,,,,NZALA,35.56,0.0,0.0,35.56,Trappe de regard en béton est mal posée à proximité de giratoire près de sortie de ferroviaire au niveau de la route périphérique TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.37,32413,83.48333333333333,83.1
infrastructure,14931,15019,OT Rejeté,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 146,animateur 02,Non,2025-03-03 18:54:00,animateur 02,2025-03-03 18:54:00,,,,,,,,,,,hicham saidi,2025-03-12 11:45:00,voir avec SI ,TMU-CN,0.0,0.0,0.0,0.0,"Regard est laissé ouverte, au niveau du parking régularisation SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,43042,,
batiment,14930,15011,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Dalle centrale,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-03-03 12:34:00,Soufiane chegdali,2025-03-03 13:45:00,sup-tmu-bat- 05,2025-03-03 14:10:00,sup-tmu-bat- 05,2025-03-04 13:22:00,Changement de porte papier ,,,,Soufiane chegdali,2025-07-16 10:04:00,,,,TMU,1205.36,799.0,0.0,2004.36,Porte papier endommagé locale sanitaire de facturation SAS IMPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.18,174211,24.8,0.4166666666666667
batiment,14929,15010,OT Cloturé,,Problème de fixation de WC,Fort,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et mosquee Quai 6,WC Sanitaire 2,Animateur 01,Non,2025-03-03 12:03:00,Said Touil,2025-03-03 12:46:00,sup-tmu-bat- 05,2025-03-04 15:15:00,sup-tmu-bat- 05,2025-03-05 15:33:00,Fixation de la toilette et remplacement de son tube d'évacuation,,,,Said Touil,2025-05-02 20:55:00,,,,TMU,1261.52,24.0,0.0,1285.52,Arrachement d'une toilette au bloc sanitaire des femmes au quai 06,MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.26,158023,51.5,26.483333333333334
batiment,14928,15004,OT Cloturé,,Dégradations des carrelages,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Flemingo,Cloison ,Said Touil,Non,2025-03-03 11:00:00,Said Touil,2025-03-03 11:51:00,sup-tmu-bat- 05,2025-04-13 16:45:00,sup-tmu-bat- 05,2025-04-14 09:30:00,Réfection des carrelages ,,,,Said Touil,2025-05-02 20:56:00,,,,TMU,914.16,0.0,0.0,914.16,carrelage endommagé à l'entourage des portes ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,17.58,100522,1006.5,988.9
batiment,14927,15003,OT Rejeté,"PDR Indisponible : Deux placards de bois 
3,36 m/73 cm",Porte bloqué ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Flemingo,Porte bois 2,Said Touil,Non,2025-03-03 10:55:00,Said Touil,2025-03-03 11:49:00,sup-tmu-bat- 05,2025-04-10 12:49:00,,,,,,,,,Said Touil,2025-04-25 21:20:00,travaux organisées en CPS,TMU,0.0,0.0,0.0,0.0,les deux portes sont bloqués; les placards des lavabos sont totalement endommagées  ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,100288,,913.0
batiment,14926,15005,OT Cloturé,,Bouton poussoir endommagée,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Flemingo,WC Sanitaire 2,Said Touil,Non,2025-03-03 11:11:00,Said Touil,2025-03-03 11:49:00,sup-tmu-bat- 05,2025-03-03 12:03:00,sup-tmu-bat- 05,2025-03-03 15:22:00,Fixation la plaque de commande de chasse d'eau et changement de la porte papier,,,,Said Touil,2025-05-02 20:56:00,,,,TMU,168.48,799.0,0.0,967.48,bouton d'évacuation défectueux; porte papier génique endommagé;    ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,3.24,100234,4.183333333333334,0.23333333333333334
batiment,14925,15006,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Flemingo,Spot 9,Said Touil,Non,2025-03-03 11:13:00,Said Touil,2025-03-03 11:49:00,sup-tmu-bat- 05,2025-03-03 12:04:00,sup-tmu-bat- 05,2025-03-07 10:02:00,Changement des spots ,,,,Said Touil,2025-05-02 20:56:00,,,,TMU,4885.4,865.0,0.0,5750.4,4 spots grillées ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,93.95,1233026,94.81666666666666,0.25
batiment,14924,15007,OT Cloturé,,Flexible endommagée ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Flemingo,Robinet 4,Said Touil,Non,2025-03-03 11:22:00,Said Touil,2025-03-03 11:49:00,sup-tmu-bat- 05,2025-03-03 12:06:00,sup-tmu-bat- 05,2025-03-04 13:27:00,Changement le robinet de lavabo et un distributeur de savon ,,,,Said Touil,2025-05-02 20:56:00,,,,TMU,1314.04,1577.5,0.0,2891.54,mitigeur hors service; porte savon endommagé ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.27,1232966,26.083333333333332,0.2833333333333333
batiment,14923,15008,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Flemingo,Porte bois 4,Said Touil,Non,2025-03-03 11:24:00,Said Touil,2025-03-03 11:49:00,sup-tmu-bat- 05,2025-04-10 13:30:00,sup-tmu-bat- 05,2025-04-10 15:24:00,Déblocage des portes ,,,,Said Touil,2025-07-31 22:11:00,,,,TMU,196.56,0.0,0.0,196.56,les deux portes boquées ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.89,100281,916.0,913.6833333333333
batiment,14922,15009,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Flemingo,Spot 5,Said Touil,Non,2025-03-03 11:41:00,Said Touil,2025-03-03 11:48:00,sup-tmu-bat- 05,2025-03-03 12:08:00,sup-tmu-bat- 05,2025-03-07 10:03:00,Changement des spots GU10,,,,Said Touil,2025-05-02 20:57:00,,,,TMU,4882.8,2010.0,0.0,6892.8,9 spots grillées ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,93.9,1232997,94.36666666666666,0.3333333333333333
batiment,14921,15001,OT Cloturé,,Hors service ,Moyen,non,False,True,False,False,TM1,SAS EXPORT,Equipement électrique,Prise de courant ,Batiment 4-G,Prise de courant 2,sup-tmu-bat- 05,Non,2025-03-03 09:49:00,Soufiane chegdali,2025-03-03 11:43:00,sup-tmu-bat- 05,2025-03-03 11:58:00,sup-tmu-bat- 05,2025-03-03 13:26:00,Réparation de prise électrique,,,,Soufiane chegdali,2025-04-14 20:26:00,,,,TMU,74.36,0.0,0.0,74.36,La prise d’alimentation de la pompe fossile située au bâtiment 4 – SAS EXPORT est défectueuse,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.43,1226064,3.6166666666666667,0.25
batiment,14920,15002,OT Cloturé,,Manque de serrure,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 3,Porte 1,Hamza Elguetioui,Non,2025-03-03 10:14:00,Hamza Elguetioui,2025-03-03 10:14:00,SUP-TMU-BAT- 02,2025-03-04 10:38:00,SUP-TMU-BAT- 02,2025-03-07 11:12:00,changement canon réaliser ,,,,Chaymae Farah,2025-03-18 23:43:00,,,,TMU,3772.6,12.0,0.0,3784.6,Manque de système de fermeture de porte ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,72.55,88839,96.96666666666667,24.4
batiment,14919,14969,OT Cloturé,,Problème de siphon au sol,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,WC Sanitaire,Entrepôt 110,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-28 15:11:00,zakariae lotfi,2025-03-03 09:19:00,sup-tmu-bat- 05,2025-03-03 09:37:00,sup-tmu-bat- 05,2025-03-03 11:09:00,Changement de siphon ,,,,zakariae lotfi,2025-06-25 10:00:00,,,,TMU,130.32,0.0,0.0,130.32,Siphon endommagé bloc sanitaire TIMAR lot 110 MEDHUB(Actif non modélisé),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.5,119485,67.96666666666667,0.3
batiment,14918,14982,OT Cloturé,,Dégradation ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Element de structure ,Toiture,Entrepôt 71,Toiture -,sup-tmu-bat-eq- 08,Non,2025-02-28 16:47:00,zakariae lotfi,2025-03-03 09:19:00,sup-tmu-bat-eq- 08,2025-03-17 11:42:00,sup-tmu-bat-eq- 08,2025-03-18 13:25:00,Bardage endommagé lot 71,,,,zakariae lotfi,2025-06-25 10:00:00,,,,TMU,6698.45,5040.0,0.0,11738.45,"Bardage endommagé  lot 71 _x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,3,25.7,121744,428.6333333333333,338.3833333333333
batiment,14917,14983,OT Cloturé,,Dégradation ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Element de structure ,Toiture,Entrepôt 110,Toiture ,sup-tmu-bat-eq- 08,Non,2025-02-28 16:49:00,zakariae lotfi,2025-03-03 09:18:00,sup-tmu-bat-eq- 08,2025-03-17 11:44:00,sup-tmu-bat-eq- 08,2025-03-18 13:26:00,Bardage endommagé lot 110,,,,zakariae lotfi,2025-06-25 10:00:00,,,,TMU,6698.45,5040.0,0.0,11738.45,"Bardage endommagé lot 110_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,3,25.7,119479,428.6166666666667,338.43333333333334
infrastructure,14916,15000,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,TM1,TM01,Regard d'assainissement,Regard EU-EPL,VP-TM1 Regard EU-EPL,VP-TM1 Regard EU-EPL 68,animateur 02,Non,2025-03-02 19:30:00,animateur 02,2025-03-02 19:30:00,,,,,,,,,,,hicham saidi,2025-03-04 12:20:00,merci d'adresser la demande au service SI,TMU-CN,0.0,0.0,0.0,0.0,Absence de trappe de protection d'un regard des câbles réseaux à proximité de sortie de SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,32412,,
infrastructure,14915,14999,OT Crée,,Déformation,Moyen,non,False,False,False,False,TM1,TMPC01,Terre plein,Parking,TMPC Parking,TMPC Parking 1,animateur 02,Non,2025-03-02 19:16:00,animateur 02,2025-03-02 19:16:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Grilles de protection du caniveau sont mal posées près de secteur 4 au niveau de TMPC.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28020,,
batiment,14914,14998,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Gard corp,Batiment 3-C,GC ,sup-tmu-bat- 05,Non,2025-03-02 16:55:00,sup-tmu-bat- 05,2025-03-02 16:55:00,sup-tmu-bat- 05,2025-03-02 16:55:00,sup-tmu-bat- 05,2025-03-03 09:17:00,Fixation la bois de garde-corps ,,,,Soufiane chegdali,2025-07-16 10:04:00,,,,TMU,849.16,0.0,0.0,849.16,"Un bois de garde-corps présente un problème de fixation. Il est desserré / mal fixé / à poser, ce qui peut représenter un risque pour la sécurité.",WEB,WEB,WEB,WEB,WEB,WEB,1,16.33,152397,16.366666666666667,0.0
batiment,14913,14997,OT Cloturé,,fuite d'eau,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire quai 1,Lavabo 3,Animateur 01,Non,2025-03-02 12:04:00,Animateur 01,2025-03-02 12:04:00,sup-tmu-bat- 05,2025-03-05 09:48:00,sup-tmu-bat- 05,2025-03-06 09:18:00,Changement le robinet de lavabo ,,,,Said Touil,2025-05-02 20:58:00,,,,TMU,1214.2,877.5,0.0,2091.7,Fuite d'eau au niveau du flexible du robinet lavabo au bloc sanitaire hommes au quai 01.,WEB,WEB,WEB,WEB,WEB,WEB,1,23.35,133343,93.23333333333333,69.73333333333333
infrastructure,14912,14996,OT Cloturé,,endommage,Moyen,non,True,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,CI,Animateur 01,Non,2025-03-02 11:58:00,Animateur 01,2025-03-02 11:58:00,sup-nzala- 01,2025-03-04 05:52:00,sup-nzala- 01,2025-03-07 06:16:00,Le panneau a été réparé,,,,Said Touil,2025-05-02 20:58:00,,,,NZALA,6958.13,0.0,0.0,6958.13,Endommagement au niveau du support du panneau de signalisation à l'accès de la zone fourgon.,WEB,WEB,WEB,WEB,WEB,WEB,2,72.39,42263,114.3,41.9
batiment,14911,14995,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,PPR,GATE3,Equipement éclairage,Spot,Zone Billetterie,Spot 3,Animateur 01,Non,2025-03-02 11:55:00,Animateur 01,2025-03-02 11:55:00,sup-tmu-bat- 05,2025-03-02 16:46:00,sup-tmu-bat- 05,2025-03-03 15:31:00,Changement de la lampe ,,,,Said Touil,2025-03-24 14:52:00,,,,TMU,1179.88,250.0,0.0,1429.88,Ampoule éteinte au bloc sanitaire Hommes à la zone billetterie au gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,1,22.69,138214,27.6,4.85
infrastructure,14910,14994,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 94,Animateur 01,Non,2025-03-02 11:50:00,Animateur 01,2025-03-02 11:50:00,sup-nzala- 01,2025-03-12 07:18:00,sup-nzala- 01,2025-03-12 10:11:00,Les trappes ont été soudées,,,,Said Touil,2025-05-02 20:58:00,,,,NZALA,445.92,0.0,0.0,445.92,Grille caniveau à souder  au niveau de la voie entre quai 05 et quai 06 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,3,2.87,33010,238.35,235.46666666666667
infrastructure,14909,14993,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 186,Animateur 01,Non,2025-03-02 11:46:00,Animateur 01,2025-03-02 11:46:00,sup-nzala- 01,2025-03-12 07:19:00,sup-nzala- 01,2025-03-12 10:39:00,Les trappes ont été soudées,,,,Said Touil,2025-05-02 20:58:00,,,,NZALA,515.83,0.0,0.0,515.83,"Grilles caniveau à souder  au niveau du quai 06 au TPR._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,3,3.32,33102,238.88333333333333,235.55
