portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
batiment,14908,14992,OT Cloturé,PDR Indisponible : Robinet simple de lavabo ,Fuite d'eau ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Zone Fourgons Sanitaires,Robinet 1,Animateur 01,Non,2025-03-02 11:37:00,Animateur 01,2025-03-02 11:37:00,sup-tmu-bat- 05,2025-03-02 16:46:00,sup-tmu-bat- 05,2025-07-07 11:31:00,Ce bloc sanitaire a été débranché (le PDR a été retourné au magasin),,,,Said Touil,2025-07-29 17:49:00,,,,TMU,15624.5,820.0,0.0,16444.5,Fuite d'eau au niveau du robinet lavabo au bloc sanitaire hommes à la zone fourgon.,WEB,WEB,WEB,WEB,WEB,WEB,1,312.49,162728,3047.9,5.15
infrastructure,14907,14991,OT Rejeté,,Arrachement,Moyen,non,True,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-02 11:32:00,Animateur 01,2025-03-02 11:32:00,,,,,,,,,,,Said Touil,2025-05-20 15:12:00,En double; déja affecté à Nzala ,CAMPEZO,0.0,0.0,0.0,0.0,Séparateur de voie arraché et l'autre mal fixé au niveau de la rampe du scanner mobile au gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,336,,
equipement,14906,14990,OT Cloturé,,Alarme incendie ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement de protection contre incendie,Centrale de détection d'incendie,Batiment 6-E,Centrale incendie  SAS EXP BAT 6,Matière   dangereuse ,Non,2025-03-02 07:19:00,Matière   dangereuse ,2025-03-02 07:19:00,SUP-TMU-EQ- 07,2025-03-05 10:23:00,SUP-TMU-EQ- 07,2025-03-05 10:31:00,Réarmement d'un déclencheur manuel et de la centrale,,,,Soufiane chegdali,2025-04-16 20:49:00,,,,TMU,7.28,0.0,0.0,7.28,La centrale d'incendie au niveau de bâtiment 05 de sas export  affiche un message << alarme incendie >>,WEB,WEB,WEB,WEB,WEB,MOBILE,1,0.14,5677,75.2,75.06666666666666
infrastructure,14905,14989,OT Rejeté,,endommage,Moyen,non,True,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,CI,animateur 02,Non,2025-03-02 00:30:00,animateur 02,2025-03-02 00:30:00,,,,,,,,,,,Zakaria El marzak,2025-03-03 11:04:00,A la charge de service équipement ,NZALA,0.0,0.0,0.0,0.0,Panneau de signalisation routière endommagée au niveau de la route périphérique TM2 côté TC3,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,42226,,
infrastructure,14904,14988,OT Cloturé,,la trappe est casse ,Moyen,non,True,False,False,False,TM1,SAS IMPORT,Regard d'eau potable,Regard EP,SAS-IMP Regard EP,SAS-IMP Regard EP 7,animateur 02,Non,2025-03-01 21:52:00,animateur 02,2025-03-01 21:52:00,sup-nzala- 01,2025-03-04 05:52:00,sup-nzala- 01,2025-03-07 06:13:00,La trappe a été posée à sa place,,,,Soufiane chegdali,2025-07-16 10:01:00,,,,NZALA,6954.28,0.0,0.0,6954.28,"Trappe de regard mal posée, non signalée ni balisée. _x000d_
Présence du risque de chute de plain-pied pour les occupants de cette zone.",WEB,WEB,WEB,WEB,WEB,WEB,2,72.35,31827,128.35,56.0
batiment,14903,14987,OT Realisé,,Poigné endommagé ,Moyen,non,True,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 3-C,POR 1,animateur 02,Non,2025-02-28 21:31:00,animateur 02,2025-02-28 21:31:00,sup-tmu-bat- 05,2025-03-03 09:40:00,sup-tmu-bat- 05,2025-03-05 09:26:00,Changement de poignée,,,,,,,,,TMU,2481.44,60.0,0.0,2541.44,,WEB,WEB,WEB,WEB,WEB,WEB,1,47.72,154522,107.91666666666667,60.15
infrastructure,14902,14986,OT Cloturé,,Décalage de niveau,Moyen,non,True,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,VP-PPR Regard EU-EPL,VP-PPR Regard EU-EPL 2,animateur 02,Non,2025-02-28 21:27:00,animateur 02,2025-02-28 21:27:00,SUP-TMU-HY-ASS-INF- 02,2025-03-12 12:26:00,SUP-TMU-HY-ASS-INF- 02,2025-03-12 12:26:00,trappe remise à sa place,,,,Said Touil,2025-05-02 20:59:00,,,,TMU-HY,0.0,0.0,0.0,0.0,"Route périphérique TM1 en face giratoire d'entrée au GATE2. _x000d_
Trappe de regard mal posée en créant un vide de près de 40 cm de profondeur, présence du risque de chute de plain-pied pour les piétons.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.0,33549,278.98333333333335,278.98333333333335
infrastructure,14901,14985,OT Realisé,,Brèche à la clôture ,Moyen,non,True,False,False,False,TM1,TM01,Clôture,Clôture,TM1 Step Clôture,TM1 Step Clôture 23,animateur 02,Non,2025-02-28 21:19:00,animateur 02,2025-02-28 21:19:00,sup-nzala- 01,2025-03-04 05:55:00,sup-nzala- 01,2025-03-07 06:12:00,Clôture a été traité,,,,,,,,,NZALA,6946.59,0.0,0.0,6946.59,,WEB,WEB,WEB,WEB,WEB,WEB,2,72.27,27993,152.88333333333333,80.6
batiment,14900,14981,OT Cloturé,,Mauvaise connexion,Fort,non,True,True,True,False,PPR,PPR01,Equipement électrique,TGBT,Flemingo,TGBT 1,Said Touil,Non,2025-02-28 16:27:00,Said Touil,2025-02-28 19:52:00,sup-tmu-bat- 05,2025-03-03 10:04:00,sup-tmu-bat- 05,2025-03-04 15:14:00,"Isolation des câbles électriques, retrait des bornes chauffées et remplacement de la poignée. (Maintenance palliative )",,,,Said Touil,2025-07-28 10:51:00,,,,TMU,1514.24,10.0,0.0,1524.24,Echauffement sur des bornes su rails; tube fluorescent non fonctionnel; vachette et poigné endommagé  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,29.12,1232710,94.78333333333333,62.2
batiment,14899,14984,OT Cloturé,,support endommage,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Robinet ,Gare Maritime TMPC,Robinet 3,Chaymae Farah,Non,2025-02-28 16:53:00,Chaymae Farah,2025-02-28 16:54:00,SUP-TMU-BAT- 02,2025-03-04 10:38:00,SUP-TMU-BAT- 02,2025-03-07 11:26:00,robinet changer ,,,,Chaymae Farah,2025-03-20 17:34:00,,,,TMU,3784.04,320.0,0.0,4104.04,Robinet équerre Endommagée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,72.77,177603,162.55,89.73333333333333
batiment,14898,14975,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 2",Chaymae Farah,Non,2025-02-28 16:05:00,Chaymae Farah,2025-02-28 16:28:00,sup-tmu-bat- 05,2025-03-02 16:43:00,sup-tmu-bat- 05,2025-03-04 13:16:00,Changement de porte papier ,,,,Chaymae Farah,2025-03-18 13:40:00,,,,TMU,2315.56,850.0,0.0,3165.56,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,44.53,159812,93.18333333333334,48.25
batiment,14897,14976,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 1",Chaymae Farah,Non,2025-02-28 16:07:00,Chaymae Farah,2025-02-28 16:27:00,sup-tmu-bat- 05,2025-03-02 16:42:00,sup-tmu-bat- 05,2025-03-04 13:17:00,Changement de porte papier ,,,,Chaymae Farah,2025-03-20 17:34:00,,,,TMU,2317.64,850.0,0.0,3167.64,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,44.57,159808,93.16666666666667,48.25
batiment,14896,14977,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 2",Chaymae Farah,Non,2025-02-28 16:10:00,Chaymae Farah,2025-02-28 16:27:00,sup-tmu-bat- 05,2025-03-02 16:41:00,sup-tmu-bat- 05,2025-03-04 13:18:00,Changement de porte papier ,,,,Chaymae Farah,2025-03-23 20:57:00,,,,TMU,2319.2,850.0,0.0,3169.2,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,44.6,159809,93.13333333333334,48.233333333333334
batiment,14895,14974,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 1",Chaymae Farah,Non,2025-02-28 16:04:00,Chaymae Farah,2025-02-28 16:27:00,sup-tmu-bat- 05,2025-03-05 14:26:00,sup-tmu-bat- 05,2025-03-06 09:39:00,Changement de porte papier ,,,,Chaymae Farah,2025-03-20 18:00:00,,,,TMU,996.84,0.0,0.0,996.84,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,19.17,159811,137.58333333333334,117.98333333333333
batiment,14894,14978,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 1",Chaymae Farah,Non,2025-02-28 16:19:00,Chaymae Farah,2025-02-28 16:26:00,sup-tmu-bat- 05,2025-03-02 16:40:00,sup-tmu-bat- 05,2025-03-04 13:19:00,Changement de porte papier ,,,,Chaymae Farah,2025-03-18 13:41:00,,,,TMU,2320.76,850.0,0.0,3170.76,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,44.63,159819,93.0,48.233333333333334
batiment,14893,14979,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 2",Chaymae Farah,Non,2025-02-28 16:21:00,Chaymae Farah,2025-02-28 16:26:00,sup-tmu-bat- 05,2025-03-02 16:39:00,sup-tmu-bat- 05,2025-03-04 13:20:00,Changement de porte papier ,,,,Chaymae Farah,2025-03-18 23:44:00,,,,TMU,2322.32,850.0,0.0,3172.32,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,44.66,159820,92.98333333333333,48.21666666666667
batiment,14892,14980,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 2",Chaymae Farah,Non,2025-02-28 16:25:00,Chaymae Farah,2025-02-28 16:26:00,SUP-TMU-BAT- 02,2025-03-05 14:21:00,SUP-TMU-BAT- 02,2025-03-10 22:17:00,changement port papier réaliser ,,,,Chaymae Farah,2025-03-18 23:44:00,,,,TMU,6651.32,1700.0,0.0,8351.32,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,127.91,176731,245.86666666666667,117.91666666666667
infrastructure,14891,14966,OT Crée,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Système d'incendie,Poteau d'incendie,Parking TF,Poteau d'incendie 01,animateur 02,Non,2025-02-28 13:20:00,Soufiane chegdali,2025-02-28 16:17:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Manque des barrières de protection pour un poteau d'incendie installé au niveau de nouveau parking semi-remorque SAS EXPORT TM1, ce poteau incendie expose à plusieurs risques, il peut être endommagé par des véhicules ou engins lourds",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,34642,,
batiment,14890,14973,OT Cloturé,,Arrachement de l'évacuation de WC,Moyen,non,False,True,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Flemingo,WC Sanitaire 1,Said Touil,Non,2025-02-28 15:59:00,Said Touil,2025-02-28 16:15:00,sup-tmu-bat- 05,2025-03-05 12:04:00,sup-tmu-bat- 05,2025-03-07 14:01:00,"Changement deux robinet douches et élimination le problème de fuite d'eau _x000d_
NB: les pièces ne sont pas disponibles pour débloquer les autres anomalies ",,,,Said Touil,2025-07-29 17:49:00,,,,TMU,2594.8,1360.0,0.0,3954.8,Fuite au niveau de WC suspendu ; manque 2 douchettes;  2 poignées; 2 canons de condamnation intérieurs ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,49.9,100227,166.03333333333333,115.81666666666666
batiment,14889,14972,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Lampe linéaire continue ,Flemingo,Lampe linéaire continue 17,Said Touil,Non,2025-02-28 15:52:00,Said Touil,2025-02-28 16:14:00,sup-tmu-bat- 05,2025-02-28 16:28:00,sup-tmu-bat- 05,2025-03-06 13:37:00,Changement des TUB T5,,,,Said Touil,2025-05-02 21:01:00,,,,TMU,7337.72,256.0,0.0,7593.72,1 manque cache; 2 tube fluorescent non fonctionnel  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,141.11,1232634,141.75,0.23333333333333334
batiment,14888,14971,OT Cloturé,,Traces d'humidité ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Plafond,Flemingo,Plafond ,Said Touil,Non,2025-02-28 15:43:00,Said Touil,2025-02-28 16:14:00,sup-tmu-bat- 05,2025-03-05 12:48:00,sup-tmu-bat- 05,2025-03-05 14:34:00,Réparation du câble d'alimentation de la bouche VMC. Ce bloc sanitaire ne dispose pas de chauffe-eau électrique,,,,Said Touil,2025-05-02 21:00:00,,,,TMU,88.92,0.0,0.0,88.92,"VMS hors service ;(non modélisé)_x000d_
chauffe eau hors service ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.71,100308,118.85,116.56666666666666
batiment,14887,14970,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,PPR,PPR01,Equipement éclairage,Interrupteur d'allumage ,Flemingo,Interrupteur d'allumage 2,sup-tmu-bat- 05,Non,2025-02-28 15:14:00,Walid Boudra,2025-02-28 15:44:00,sup-tmu-bat- 05,2025-02-28 15:49:00,sup-tmu-bat- 05,2025-02-28 16:26:00,Fixation de l'interrupteur ,,,,Said Touil,2025-03-03 09:29:00,,,,TMU,30.16,0.0,0.0,30.16,Interrupteur mal fixé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.58,100386,1.2,0.08333333333333333
infrastructure,14886,14964,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Espace vert,Espace vert,Bureau Capitainerie Espace vert,Bureau Capitainerie Espace vert 2,C3 -PRINCIPALE ,Non,2025-02-28 12:29:00,Walid Boudra,2025-02-28 15:44:00,SUP-AQU-INF- 01,2025-03-04 11:28:00,SUP-AQU-INF- 01,2025-03-04 11:59:00,La remise en état de la plante,,,,,,,,,AQUARELLE FLEUR,0.0,0.0,0.0,0.0,Travaux sur végétation est souhaitable.,MOBILE,MOBILE,MOBILE,WEB,WEB,WEB,0,0.0,23046,95.5,91.73333333333333
infrastructure,14885,14945,OT Rejeté,Remplacement des cinq boulons fusibles cisaillés,MECANIQUE,Fort,oui,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Môle car Carrier,Bollard 01  - 150T,SUP-AFP-OUV- 01,Non,2025-02-27 16:53:00,Walid Boudra,2025-02-28 15:43:00,SUP-AFP-OUV- 01,2025-03-17 14:32:00,,,,,,,,,Touria Tammor,2025-03-19 11:15:00,problème au niveau de clôture OT ,AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Le bollard a été arraché de son emplacement, les cinq fixations est endommagées.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17993,,406.81666666666666
batiment,14884,14968,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,PNG PPR,Porte 1,Said Touil,Non,2025-02-28 14:10:00,Said Touil,2025-02-28 14:15:00,sup-tmu-bat- 05,2025-02-28 14:51:00,sup-tmu-bat- 05,2025-03-03 15:27:00,"Changement de vachette _x000d_
(Sèche main non disponible)",,,,Said Touil,2025-05-02 20:59:00,,,,TMU,3771.56,72.0,0.0,3843.56,Sèche main hors service; vachette porte sanitaire endommagé  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,72.53,132683,73.28333333333333,0.6
batiment,14883,14967,OT Cloturé,"PDR Indisponible : -1 Store 76 cm/2,15 m
- 1store 80 cm/2,15 m",Problème de ferme-porte,Moyen,non,True,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,PNG PPR,Porte 2,Said Touil,Non,2025-02-28 14:00:00,Said Touil,2025-02-28 14:15:00,sup-tmu-bat- 05,2025-02-28 14:48:00,sup-tmu-bat- 05,2025-03-12 14:12:00,"Fixation les trappes des goulottes et changement de la poignée _x000d_
les travaux de la peinture à la charge de l'infrastructure _x000d_
Pour l'anomalie des stores je le récréer ",,,,Said Touil,2025-05-02 21:00:00,,,,TMU,1511.12,650.0,0.0,2161.12,problème de fermeture; store endommagé;  trappes des goulottes mal fixé; poigné de porte endommagé; peinture intérieur et extérieur à refaire  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,29.06,132687,288.2,0.55
batiment,14882,14960,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire et mosquee Quai 6,Spot 2,sup-tmu-bat- 05,Non,2025-02-28 11:27:00,Said Touil,2025-02-28 13:49:00,sup-tmu-bat- 05,2025-02-28 13:57:00,sup-tmu-bat- 05,2025-03-04 09:22:00,Changement 4 lampas au niveau de toilette quai 6,,,,Said Touil,2025-05-02 21:00:00,,,,TMU,4750.2,1220.0,0.0,5970.2,Plusieurs ampoules hors service au bloc sanitaire quai 6 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,91.35,158012,93.91666666666667,0.13333333333333333
batiment,14881,14965,OT Realisé,,Problème d'alimentation,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,Equipement climatisation et VMC,Thermostat Clim,Batiment 2-B,TCL 1,sup-tmu-bat- 05,Non,2025-02-28 12:55:00,Soufiane chegdali,2025-02-28 13:49:00,sup-tmu-bat- 05,2025-02-28 13:57:00,sup-tmu-bat- 05,2025-02-28 14:54:00,Réparation la câble de thermostat clim,,,,,,,,,TMU,47.84,0.0,0.0,47.84,Thermostat non fonctionnel ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.92,155868,1.9833333333333334,0.13333333333333333
batiment,14880,14962,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire 3,Porte aluminium 1,SUP-TMU-BAT- 6,Non,2025-02-28 12:02:00,Chaymae Farah,2025-02-28 13:11:00,,,,,,,,,,,Said Touil,2025-03-24 22:35:00,OT en double; 14879,TMU,0.0,0.0,0.0,0.0,modifier  position  de porte ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1241722,,
batiment,14879,14963,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire 3,Porte aluminium 1,SUP-TMU-BAT- 6,Non,2025-02-28 12:02:00,Chaymae Farah,2025-02-28 13:11:00,sup-tmu-bat- 05,2025-04-10 11:13:00,SUP-TMU-BAT- 02,2025-04-28 15:38:00,reparation ,,,,,,,,,TMU,22693.84,0.0,0.0,22693.84,modifier  position  de porte ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,436.42,1241722,1419.6,982.0333333333333
batiment,14878,14961,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-02-28 11:33:00,Chaymae Farah,2025-02-28 12:30:00,sup-tmu-bat- 05,2025-02-28 12:48:00,sup-tmu-bat- 05,2025-03-04 13:21:00,Changement de porte papier ,,,,Chaymae Farah,2025-03-20 18:01:00,,,,TMU,5019.04,850.0,0.0,5869.04,Porte papier endommagée au bloc sanitaire femme Gare maritime N11,MOBILE,WEB,WEB,WEB,WEB,WEB,1,96.52,159808,97.8,0.3
batiment,14877,14940,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,WC Sanitaire,Entrepôt 110,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-27 13:25:00,zakariae lotfi,2025-02-28 12:25:00,sup-tmu-bat- 05,2025-02-28 12:48:00,sup-tmu-bat- 05,2025-02-28 13:48:00,Débouchage de toilette ,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,79.06,0.0,0.0,79.06,Bouchage au WC TIMAR lot 110 MEDHUB ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.91,119483,24.383333333333333,0.38333333333333336
batiment,14876,14944,OT Cloturé,,Probléme des raccordements,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement climatisation et VMC,Split Ext,Entrepôt 52,Split Ext 1,sup-tmu-bat- 05,Non,2025-02-27 16:45:00,Hicham Elomrani,2025-02-28 11:30:00,sup-tmu-bat- 05,2025-02-28 11:34:00,sup-tmu-bat- 05,2025-02-28 14:30:00,"le problème est niveau de la vanne _x000d_
Action curative : ouverture de la vanne ",,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,248.48,0.0,0.0,248.48,Climatiseur non fonctionnel locale incendie lot 52 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.86,1234384,21.75,0.06666666666666667
batiment,14875,14959,OT Cloturé,,fuite  d'eau,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 8,WC Sanitaire 2,Hamza Elguetioui,Non,2025-02-28 10:53:00,Hamza Elguetioui,2025-02-28 10:54:00,SUP-TMU-BAT- 02,2025-03-04 23:23:00,SUP-TMU-BAT- 02,2025-03-05 13:47:00,réparation effectuer  ,,,,Chaymae Farah,2025-03-19 00:20:00,,,,TMU,1496.56,0.0,0.0,1496.56,fuite d'eau au niveau WC homme secteur 8 N 27,MOBILE,WEB,WEB,WEB,WEB,WEB,2,14.39,92073,122.9,108.48333333333333
batiment,14874,14958,OT Cloturé,,Clignotement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Applique LED ,Secteur 8,Applique LED 2,Hamza Elguetioui,Non,2025-02-28 10:45:00,Hamza Elguetioui,2025-02-28 10:54:00,SUP-TMU-BAT- 02,2025-03-05 14:21:00,SUP-TMU-BAT- 02,2025-03-07 11:17:00,travaux réaliser ,,,,Hamza Elguetioui,2025-04-03 08:45:00,,,,TMU,2336.36,0.0,0.0,2336.36,WC  homme secteur 8 N éé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,44.93,78215,168.53333333333333,123.45
batiment,14873,14957,OT Cloturé,,Problèmes d'étanchéité,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Boite au sol,Secteur 5,Boite au sol 2,Hamza Elguetioui,Non,2025-02-28 10:41:00,Hamza Elguetioui,2025-02-28 10:41:00,SUP-TMU-BAT- 02,2025-03-05 14:20:00,SUP-TMU-BAT- 02,2025-03-07 11:09:00,réparation boite au sol ,,,,Hamza Elguetioui,2025-04-30 11:23:00,,,,TMU,4658.16,0.0,0.0,4658.16,"Les boîtes au sol sont endommagées au niveau du Food Court, secteur 5",MOBILE,WEB,WEB,WEB,WEB,WEB,2,44.79,1227537,168.46666666666667,123.65
batiment,14872,14955,OT Realisé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 1-A,Spot 3,sup-tmu-bat- 05,Non,2025-02-28 09:59:00,Walid Boudra,2025-02-28 10:11:00,sup-tmu-bat- 05,2025-02-28 11:23:00,sup-tmu-bat- 05,2025-03-10 16:33:00,Changement des spots,,,,,,,,,TMU,12745.72,390.0,0.0,13135.72,Deux spots grillés au local sanitaire bâtiment 1 SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,245.11,155482,246.56666666666666,1.2
batiment,14871,14938,OT Cloturé,,Défaut de câblage,Moyen,oui,False,False,True,False,TM2,TM02,Equipement éclairage,Interrupteur d'allumage ,BO Pilotage,IA 1,sup-tmu-bat- 05,Non,2025-02-27 11:46:00,Soufiane chegdali,2025-02-28 08:33:00,sup-tmu-bat- 05,2025-02-28 09:16:00,sup-tmu-bat- 05,2025-03-04 11:55:00,Changement des détecteurs de mouvement ,,,,Said Touil,2025-07-28 10:50:00,,,,TMU,5128.24,315.5,0.0,5443.74,Les détecteurs de mouvement sont hors service au niveau du bâtiment Pilotage TM2. Cette panne impacte le bon fonctionnement de l’éclairage automatique (erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,98.62,138734,120.15,0.7166666666666667
batiment,14870,14953,OT Realisé,,Bouchage,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Batiment 3-C,LVB 1,animateur 02,Non,2025-02-28 06:02:00,animateur 02,2025-02-28 06:02:00,sup-tmu-bat- 05,2025-02-28 12:52:00,sup-tmu-bat- 05,2025-02-28 13:57:00,Débouchage de lavabo ,,,,,,,,,TMU,48.88,0.0,0.0,48.88,,WEB,WEB,WEB,WEB,WEB,WEB,1,0.94,153876,7.916666666666667,6.833333333333333
batiment,14869,14952,OT Realisé,,Voyant hors service ,Moyen,non,False,False,False,False,TM1,TM01,Equipement électrique,Armoire électrique ,Dalle centrale,Armoire électrique 1,animateur 02,Non,2025-02-28 05:30:00,animateur 02,2025-02-28 05:30:00,sup-tmu-bat- 05,2025-02-28 09:27:00,sup-tmu-bat- 05,2025-02-28 09:48:00,Fermeture la porte de l'armoire électrique ,,,,,,,,,TMU,17.16,0.0,0.0,17.16,Porte de visite d'armoire électrique laissée ouverte,WEB,WEB,WEB,WEB,WEB,WEB,1,0.33,173732,4.3,3.95
batiment,14868,14951,OT Rejeté,,Flux lumineux faible ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement éclairage,Spot,Sanitaire 3 Sas Import,Spot 7,animateur 02,Non,2025-02-28 05:26:00,animateur 02,2025-02-28 05:26:00,,,,,,,,,,,Soufiane chegdali,2025-03-21 11:24:00,Le bungalow a été transféré vers TM2,TMU,0.0,0.0,0.0,0.0,Manque d'éclairage au niveau de local sanitaire situé au parking L SAS IMPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,1245658,,
infrastructure,14867,14950,OT Realisé,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 299,animateur 02,Non,2025-02-28 05:11:00,animateur 02,2025-02-28 05:11:00,sup-nzala- 01,2025-03-01 07:12:00,sup-nzala- 01,2025-03-02 17:12:00,Traité,,,,,,,,,NZALA,3268.08,0.0,0.0,3268.08,Clôture endommagée au niveau de ZFL2.,WEB,WEB,WEB,WEB,WEB,WEB,2,34.0,25942,60.016666666666666,26.016666666666666
batiment,14866,14949,OT Cloturé,,cache mal fixe,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Gare Maritime TMPC,Lampe linéaire continue 55,Animateur 01,Non,2025-02-28 05:08:00,Animateur 01,2025-02-28 05:08:00,sup-tmu-bat- 05,2025-03-12 11:44:00,sup-tmu-bat- 05,2025-03-12 12:55:00,La cache de lampe a été fixée,,,,Chaymae Farah,2025-03-18 13:45:00,,,,TMU,60.32,0.0,0.0,60.32,Couvercle pour réglette presque arraché au niveau de la salle d'embarquement à la gare maritime. ,WEB,WEB,WEB,WEB,WEB,WEB,1,1.16,160425,295.78333333333336,294.6
batiment,14865,14948,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-02-27 21:32:00,Sup-MMI- TMSA,2025-02-27 21:32:00,Sup-MMI- TMSA,2025-02-27 21:34:00,Sup-MMI- TMSA,2025-02-27 21:47:00,Montage du support au bureau DG DAF 2eme étage,,,,Chaymae Farah,2025-04-27 00:50:00,,,,MMI,22.75,0.0,0.0,22.75,Montage du support au bureau DG DAF 2eme étage,WEB,WEB,WEB,WEB,WEB,WEB,1,0.21,1245463,0.25,0.03333333333333333
batiment,14864,14947,OT Cloturé,,Hors service,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Lampadaire ,Siège TMSA-Tanger,Lampadaire mobile 1,Sup-MMI- TMSA,Non,2025-02-27 21:29:00,Sup-MMI- TMSA,2025-02-27 21:29:00,Sup-MMI- TMSA,2025-02-27 21:29:00,Sup-MMI- TMSA,2025-02-27 21:49:00,Réparation de porte entre salle conférence RDC,,,,Chaymae Farah,2025-04-27 00:52:00,,,,MMI,34.67,0.0,0.0,34.67,"Réparation de porte entre salle conférence RDC_x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,1,0.32,1244653,0.3333333333333333,0.0
infrastructure,14863,14946,OT Cloturé,,fuite d'eau,Moyen,non,False,False,False,False,PPR,ZEXT01,Espace vert,Espace vert,RN16-PPR  Espace vert,RN16-PPR  Espace vert 3,animateur 02,Non,2025-02-27 20:41:00,animateur 02,2025-02-27 20:41:00,SUP-AQU-INF- 01,2025-03-04 11:28:00,SUP-AQU-INF- 01,2025-03-04 12:00:00,Reparation de fuite ,,,,Chaymae Farah,2025-07-17 20:36:00,,,,AQUARELLE FLEUR,0.0,0.0,0.0,0.0,Fuite d'eau d'arrosage dédiée à une défaillance d'une vanne au niveau de l'espace vert en face entrée GATE2.,WEB,MOBILE,MOBILE,WEB,WEB,WEB,0,0.0,23120,111.31666666666666,110.78333333333333
batiment,14862,14943,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,WC Sanitaire,Entrepôt 140,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-27 16:35:00,zakariae lotfi,2025-02-27 16:38:00,sup-tmu-bat- 05,2025-02-27 16:39:00,sup-tmu-bat- 05,2025-02-28 09:50:00,Réparation le mécanisme de chasse 'eau ,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,1489.99,0.0,0.0,1489.99,Fuite des eaux au niveau de la chasse d'eau  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,17.15,114823,17.25,0.016666666666666666
batiment,14861,14942,OT Cloturé,,Clignotement,Faible,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire quai 8,Spot 3,Said Touil,Non,2025-02-27 14:51:00,Said Touil,2025-02-27 15:15:00,sup-tmu-bat- 05,2025-03-05 09:52:00,sup-tmu-bat- 05,2025-03-13 12:09:00,Les lampes ont été changés ,,,,Said Touil,2025-07-28 10:49:00,,,,TMU,10101.0,1380.0,0.0,11481.0,"-plusieurs ampoules non fonctionnel _x000d_
- coffret électrique (non modalisé)  manque des commutateurs de commande pour l'éclairage ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,194.25,133912,333.3,138.61666666666667
batiment,14860,14941,OT Cloturé,,Bouchage ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 8,WC Sanitaire 1,Said Touil,Non,2025-02-27 14:27:00,Said Touil,2025-02-27 14:29:00,sup-tmu-bat- 05,2025-02-28 14:20:00,sup-tmu-bat- 05,2025-03-04 15:20:00,Fixation des conduites système d'évacuation et changement des siphons du sols ,,,,Said Touil,2025-07-28 10:49:00,,,,TMU,5042.96,885.0,0.0,5927.96,"- Problème de bouchage continue besoin de traitement définitive après un diagnostique des cause racing et un entretien hydrocurage pour tous le circuit des sanitaires_x000d_
-nettoyage spécial par un produit de décapage_x000d_
-manque grille de siphon de terre _x000d_
- plusieurs anomalies et non conformité comme fuites et des mal fixation des conduites système d'évacuation    ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,96.98,133922,120.88333333333334,23.85
batiment,14859,14939,OT Cloturé,"PDR Indisponible : Ces pièces ne sont pas disponibles
-Robinet de service
-Robinet simple de lavabo
-Poignée aluminium 
  ",Manque de robinet,Faible,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 8,Robinet 1,Said Touil,Non,2025-02-27 12:52:00,Said Touil,2025-02-27 12:55:00,sup-tmu-bat- 05,2025-02-27 13:14:00,sup-tmu-bat- 05,2025-08-19 08:50:00,Remise en état des équipements de plomberie et de menuiserie du bloc sanitaire,,,,Said Touil,2025-09-25 20:43:00,,,,TMU,48957.0,3565.0,0.0,52522.0,"-Manque robinet de lavabo plus robinet de service_x000d_
- Manque serrure et poignée porte sanitaires femmes ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,979.14,1240096,4147.966666666666,0.31666666666666665
batiment,14858,14934,OT Realisé,,Défaillance d'interrupteur ,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Interrupteur d'allumage ,Batiment Douane,Interrupteur d'allumage 1,sup-tmu-bat- 05,Non,2025-02-27 10:50:00,Soufiane chegdali,2025-02-27 12:17:00,sup-tmu-bat- 05,2025-02-27 12:33:00,sup-tmu-bat- 05,2025-03-03 14:14:00,Remise en état d'éclairage ,,,,,,,,,TMU,5077.28,306.0,0.0,5383.28,Manque d'éclairage au bloc sanitaire de bâtiment douane ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,97.64,165624,99.4,0.26666666666666666
batiment,14857,14937,OT Cloturé,,fuite  d'eau,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 8,WC Sanitaire 3,Touria Tammor,Non,2025-02-27 11:40:00,Hamza Elguetioui,2025-02-27 11:41:00,SUP-TMU-BAT- 02,2025-03-05 14:20:00,SUP-TMU-BAT- 02,2025-03-05 14:28:00,réparé ,,,,Hamza Elguetioui,2025-04-03 08:46:00,,,,TMU,6.24,0.0,0.0,6.24,fuite d'eau au biveau des wc hommes secteur 8 n 27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.12,92080,146.8,146.65
batiment,14856,14935,OT Cloturé,,Distributeur savon cassé,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Distributeur savon,Sanitaire quai 8,Distributeur savon 2,sup-tmu-bat- 05,Non,2025-02-27 10:53:00,Said Touil,2025-02-27 11:40:00,sup-tmu-bat- 05,2025-02-27 11:56:00,sup-tmu-bat- 05,2025-02-28 14:06:00,Changement de porte savon,,,,Said Touil,2025-07-28 10:48:00,,,,TMU,1354.6,700.0,0.0,2054.6,Porte savon endommagé au WC homme PPR quai 8,MOBILE,WEB,WEB,WEB,WEB,WEB,1,26.05,133853,27.216666666666665,0.26666666666666666
batiment,14855,14928,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,PPR,GATE3,Equipement éclairage,Interrupteur d'allumage ,Zone Billetterie,Interrupteur d'allumage 1,sup-tmu-bat- 05,Non,2025-02-27 09:24:00,Said Touil,2025-02-27 11:40:00,sup-tmu-bat- 05,2025-02-27 11:55:00,sup-tmu-bat- 05,2025-02-27 12:36:00,Fixation de l'interrupteur ,,,,Said Touil,2025-02-27 16:52:00,,,,TMU,34.32,0.0,0.0,34.32,Interrupteur mal fixé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.66,137209,3.2,0.25
batiment,14854,14936,OT Cloturé,,Flexible endommagée ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,Robinet ,Gare Maritime TMPC,Robinet 2,Hamza Elguetioui,Non,2025-02-27 11:00:00,Hamza Elguetioui,2025-02-27 11:29:00,SUP-TMU-BAT- 02,2025-03-05 14:20:00,SUP-TMU-BAT- 02,2025-03-05 14:27:00,ot répété ,,,,Chaymae Farah,2025-03-18 11:43:00,,,,TMU,5.72,0.0,0.0,5.72,"Robinet mal fixé dans le sanitaire femme, Gare Maritime",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.11,1229350,147.45,146.85
batiment,14853,14933,OT Cloturé,,fuite  d'eau,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 4,WC Sanitaire 1,Hamza Elguetioui,Non,2025-02-27 10:46:00,Hamza Elguetioui,2025-02-27 11:15:00,sup-tmu-bat-eq- 08,2025-02-27 13:37:00,sup-tmu-bat-eq- 08,2025-03-16 21:26:00,Réparation Fuite ,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,72240.72,5600.0,0.0,77840.72,"Fuite d'eau au niveau des toilettes hommes, secteur 4, MedHUB",MOBILE,WEB,WEB,WEB,WEB,WEB,2,415.75,92029,418.6666666666667,2.3666666666666667
batiment,14852,14932,OT Cloturé,,Absence des trappe ou plaques,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 5,Plafond ,Hamza Elguetioui,Non,2025-02-27 10:11:00,Hamza Elguetioui,2025-02-27 11:15:00,SUP-TMU-BAT- 02,2025-03-05 14:10:00,SUP-TMU-BAT- 02,2025-03-07 11:06:00,fixation plafond ,,,,Hamza Elguetioui,2025-04-03 12:19:00,,,,TMU,4672.72,0.0,0.0,4672.72,"Trappe mal fixée au niveau du plafond, secteur 5, N22.""",MOBILE,WEB,WEB,WEB,WEB,WEB,2,44.93,88324,192.91666666666666,146.91666666666666
equipement,14851,14901,OT Cloturé,,Projecteur hors service ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement Electrique,Eclairage extérieur,Entrepôt 82,Eclairage Exterieur 18 LOT_82,sup-tmu-bat-eq- 08,Non,2025-02-26 10:23:00,zakariae lotfi,2025-02-27 09:52:00,sup-tmu-bat-eq- 08,2025-02-27 13:17:00,sup-tmu-bat-eq- 08,2025-02-28 18:26:00,Changement Des projecteurs ,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,7592.44,410.0,0.0,8002.44,Des projecteurs hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,29.13,5882,56.05,3.4166666666666665
batiment,14850,14927,OT Cloturé,,Problème de fixation de WC,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 1 quai 3,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-02-27 09:18:00,Chaymae Farah,2025-02-27 09:20:00,sup-tmu-bat- 05,2025-02-27 09:20:00,sup-tmu-bat- 05,2025-02-27 10:30:00,Fixation des toilettes ,,,,Said Touil,2025-02-27 12:54:00,,,,TMU,59.28,0.0,0.0,59.28,Deux toilettes ne sont pas fixées PPR quai 3,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.14,133134,1.2,0.0
batiment,14849,14926,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Gare Maritime TMPC,Cloison ,Animateur 01,Non,2025-02-27 04:03:00,Animateur 01,2025-02-27 04:03:00,SUP-TMU-BAT- 02,2025-03-04 23:24:00,SUP-TMU-BAT- 02,2025-03-04 23:34:00,fixation réaliser ,,,,Chaymae Farah,2025-03-23 20:57:00,,,,TMU,7.28,0.0,0.0,7.28,Plaque murale arrachée au niveau de la passerelle des chariots au parking des autocars près de la porte 03 à la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.14,159083,139.51666666666668,139.35
infrastructure,14848,14925,OT Cloturé,,Dégradation,Moyen,non,True,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Poste 4-5,Parking Poste 4-5,Animateur 01,Non,2025-02-27 03:55:00,Animateur 01,2025-02-27 03:55:00,sup-nzala- 01,2025-03-01 07:12:00,sup-nzala- 01,2025-03-02 17:14:00,Bordures ont été traitées,,,,Said Touil,2025-05-12 20:36:00,,,,NZALA,3270.97,0.0,0.0,3270.97,Dégradation des bordures au niveau de l'aire de détente de quai 05.,WEB,WEB,WEB,WEB,WEB,WEB,2,34.03,28008,85.31666666666666,51.28333333333333
infrastructure,14847,14924,OT Rejeté,,sol defectué,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Poste 6-7,Parking Poste 6-7,Animateur 01,Non,2025-02-27 03:53:00,Animateur 01,2025-02-27 03:53:00,,,,,,,,,,,Said Touil,2025-09-02 12:08:00,en double avec 17080,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation du sol au niveau du parking pré-embarquement de quai 07.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28009,,
infrastructure,14846,14923,OT Realisé,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Clôture,Clôture,Sas Import Clôture,Sas Import Clôture 125,animateur 02,Non,2025-02-27 03:03:00,animateur 02,2025-02-27 03:03:00,sup-nzala- 01,2025-02-28 07:20:00,sup-nzala- 01,2025-02-28 14:40:00,L'état de la clôture a été réparée,,,,,,,,,NZALA,703.6,0.0,0.0,703.6,Clôture endommagée à proximité de Scanner 606/607 au niveau SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,7.32,25304,35.61666666666667,28.283333333333335
equipement,14845,14922,OT Realisé,,Luminaire éteint,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Candélabre,SAS EXPORT,Candélabre 230 ,animateur 02,Non,2025-02-27 02:59:00,animateur 02,2025-02-27 02:59:00,sup-tmu-eq- 04,2025-02-27 14:49:00,sup-tmu-eq- 04,2025-02-27 16:25:00,Changement de disjoncteur de 10A,,,,,,,,,TMU,1587.9,0.0,0.0,1587.9,,WEB,WEB,WEB,WEB,WEB,WEB,2,1.58,4719,13.433333333333334,11.833333333333334
batiment,14844,14921,OT Realisé,,Problème d'alimentation,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 3-C,SP 6,animateur 02,Non,2025-02-26 21:05:00,animateur 02,2025-02-26 21:05:00,sup-tmu-bat- 05,2025-02-27 09:02:00,sup-tmu-bat- 05,2025-03-02 16:49:00,Changement de spot ,,,,,,,,,TMU,4148.04,195.0,0.0,4343.04,Spot hors service au niveau du local sanitaire situé au bâtiment 03 SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,79.77,155599,91.73333333333333,11.95
infrastructure,14843,14920,OT Realisé,,fuite d'eau,Moyen,non,True,False,False,False,TM1,TM01,Espace vert,Espace vert,Deviation-RN-TM1 Espace vert,Deviation-RN-TM1 Espace vert 3,animateur 02,Non,2025-02-26 20:08:00,animateur 02,2025-02-26 20:08:00,SUP-TMU-HY-INF- 01,2025-03-05 14:58:00,SUP-TMU-HY-INF- 01,2025-03-09 13:04:00,réparé,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Fuite d'eau potable détectée au niveau de la ZFL2 suite défaillance des conduites souterraines.,WEB,WEB,WEB,WEB,WEB,WEB,2,94.1,23065,256.93333333333334,162.83333333333334
infrastructure,14842,14919,OT Realisé,,fuite d'eau,Moyen,non,True,False,False,False,TM1,TM01,Espace vert,Espace vert,Deviation-RN-TM1 Espace vert,Deviation-RN-TM1 Espace vert 3,animateur 02,Non,2025-02-26 20:08:00,animateur 02,2025-02-26 20:08:00,SUP-TMU-HY-INF- 01,2025-03-12 12:04:00,SUP-TMU-HY-INF- 01,2025-03-12 12:05:00,Fuite réparé ,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Fuite d'eau potable détectée au niveau de la ZFL2 suite défaillance des conduites souterraines.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.0,23065,327.95,327.93333333333334
batiment,14841,14918,OT Realisé,"PDR Indisponible : Plaque de bardage 1,5 m/2 m",Fissure,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Element de structure ,Dalle,Batiment 1-A,Dalle ,animateur 02,Non,2025-02-26 19:55:00,animateur 02,2025-02-26 19:55:00,sup-tmu-bat- 05,2025-02-27 16:39:00,sup-tmu-bat- 05,2025-09-19 08:50:00,Changement la trappe de bardage ,,,,,,,,,TMU,596.25,0.0,0.0,596.25,Plaque de bardage BA13 endommagée au niveau du couloir en face bâtiment 01 SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,15.9,151078,4908.916666666667,20.733333333333334
infrastructure,14840,14917,OT Realisé,,Dégradation,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 4,animateur 02,Non,2025-02-26 19:46:00,animateur 02,2025-02-26 19:46:00,sup-nzala- 01,2025-03-13 07:24:00,sup-nzala- 01,2025-03-14 06:51:00,Les tiges ont été coupés,,,,,,,,,NZALA,2253.05,0.0,0.0,2253.05,"Dégradation d'une bordure avec apparition des extrémités de ferraillage pointues, ce qui présente un risque.",WEB,WEB,WEB,WEB,WEB,WEB,2,23.44,28027,371.0833333333333,347.6333333333333
equipement,14839,14916,OT Realisé,PDR Indisponible : besoin dun capteur inductive ( XS4P18PB340D) ,Hors service,Moyen,non,False,False,False,False,PPR,PPR01,"Equipement de sécurité, contôle et exploitation",Passerelle,Poste N3,Passerelle Simple Poste 3,SUP-TMU-EQ- 9,Oui,2025-02-26 17:01:00,SUP-TMU-EQ- 9,2025-02-26 17:01:00,SUP-TMU-EQ 09,2025-02-28 15:23:00,SUP-TMU-EQ- 9,2025-08-11 13:03:00,mise en service de capteur ,,,,,,,,,TMU,59075.63,0.0,0.0,59075.63,Capteur inductive de la rompe d'accostage de la passerelle hors service nécessite le changement ,WEB,WEB,WEB,WEB,WEB,WEB,3,315.07,1960,3980.0333333333333,46.36666666666667
batiment,14838,14904,OT Cloturé,,Dégradation de poignée et serrure,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Fenêtre ,Entrepôt 130,Fenêtre 1,sup-tmu-bat- 05,Non,2025-02-26 11:00:00,zakariae lotfi,2025-02-26 16:36:00,sup-tmu-bat- 05,2025-02-26 16:37:00,sup-tmu-bat- 05,2025-02-27 12:40:00,Changement des poignées ,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,1737.6,1080.0,0.0,2817.6,"les poignées de trois fenêtres sont endommagées, rendant leur ouverture et fermeture difficiles. Une intervention est nécessaire pour leur remplacement afin d'assurer le bon fonctionnement des fenêtres couloir lot 130 MEDHUB",MOBILE,WEB,WEB,WEB,WEB,WEB,1,20.0,1229949,25.666666666666668,0.016666666666666666
batiment,14837,14905,OT Cloturé,,Dégradation de poignée et serrure,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Fenêtre ,Entrepôt 140,Fenêtre 2,sup-tmu-bat- 05,Non,2025-02-26 11:04:00,zakariae lotfi,2025-02-26 16:36:00,sup-tmu-bat- 05,2025-02-26 16:36:00,sup-tmu-bat- 05,2025-02-27 12:43:00,Changement des poignées ,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,1743.68,1080.0,0.0,2823.6800000000003,"les poignées de trois fenêtres sont endommagées, rendant leur ouverture et fermeture difficiles. Une intervention est nécessaire pour leur remplacement / couloir lot 140 MEDHUB ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,20.07,1231794,25.65,0.0
equipement,14836,14906,OT Cloturé,,Défaut de démarrage des pompes Gasoil,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 92-102,Sprinkler LOT 92 - 102,sup-tmu-bat-eq- 08,Non,2025-02-26 11:24:00,zakariae lotfi,2025-02-26 16:36:00,sup-tmu-bat-eq- 08,2025-02-27 13:20:00,sup-tmu-bat-eq- 08,2025-02-27 13:24:00,Mise en état la pompe jockey au niveau local SPK LOT 92,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,4.29,0.0,0.0,4.29, la pompe jockey hors service  au niveau local SPK LOT 92,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.02,5725,26.0,20.733333333333334
batiment,14835,14915,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,PPR,GATE2,Equipement éclairage,Spot,Sanitaire 2,Spot 2,sup-tmu-bat- 05,Non,2025-02-26 15:57:00,Said Touil,2025-02-26 16:17:00,sup-tmu-bat- 05,2025-02-26 16:34:00,sup-tmu-bat- 05,2025-03-03 15:18:00,Changement des spots ,,,,Said Touil,2025-07-28 10:48:00,,,,TMU,6173.44,1560.0,0.0,7733.44,Plusieurs spots hors service au niveau de toilette TMD ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,118.72,141314,119.35,0.2833333333333333
batiment,14834,14914,OT Realisé,,Lampe grillée,Moyen,oui,False,False,True,False,TM1,SAS IMPORT,Equipement éclairage,Lampe linéaire continue ,Batiment SDFM - extension sas,Lampe linéaire continue 1,sup-tmu-bat- 05,Non,2025-02-26 15:50:00,Soufiane chegdali,2025-02-26 16:14:00,sup-tmu-bat- 05,2025-02-26 16:33:00,sup-tmu-bat- 05,2025-02-27 13:31:00,Changement deux lampes T8,,,,,,,,,TMU,1088.36,240.0,0.0,1328.36,Absence totale d’éclairage au niveau du bungalow douane situé à côté de la bascule SAS IMPORT. Cette situation impacte les conditions de travail et la sécurité du personnel,MOBILE,WEB,WEB,WEB,WEB,WEB,1,20.93,166227,21.683333333333334,0.31666666666666665
batiment,14833,14913,OT Realisé,,Flexible de WC endommagée,Moyen,oui,False,False,True,True,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 3 Sas Import,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-02-26 15:41:00,Soufiane chegdali,2025-02-26 16:13:00,sup-tmu-bat- 05,2025-02-26 16:29:00,Chaymae Farah,2025-11-20 11:07:00,O,Chaymae Farah,2025-11-20 10:41:00,,,,,,,TMU,320076.5,4154.75,0.0,324231.25,"Situation non acceptable au niveau du bloc sanitaire du terminal ferroviaire, présentant les anomalies suivantes :_x000d_
_x000d_
Mécanismes des équipements sanitaires endommagés._x000d_
-Flexibles de toilette défectueux et absents._x000d_
-Manque d’un robinet de lavabo.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,6401.53,1245717,6403.433333333333,0.26666666666666666
equipement,14832,14910,OT Realisé,,Problème de raccordement,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement Electrique,Bornes de recharge,VTS,Bornes de recharge 2 vehicule electriques VTS,SUP-TMU-EQ- 03,Non,2025-02-26 12:53:00,Nour-Eddine  ENNEJMAOUI,2025-02-26 14:29:00,SUP-TMU-EQ 09,2025-02-26 15:35:00,SUP-TMU-EQ 09,2025-02-28 15:21:00,"Tirage environ de 50 mètres de câbles torsadés vers la guérite de sécurité à l’entrée de VTS , avec l’installation d’un boîtier étanche pour alimenter les projecteurs",,,,,,,,,TMU,265.55,30.0,0.0,295.55,Demande de modification d'installation électrique a cause de d2placement de guirette de securite entrée VTS,MOBILE,WEB,WEB,WEB,WEB,WEB,2,47.76,9095,50.46666666666667,1.1
equipement,14831,14903,OT Realisé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,TM1,SAS IMPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment Depotage,Porte Sectionnelle 4 (SasImport-DalleCentral-ZoneB),SUP-TMU-EQ- 03,Non,2025-02-26 10:31:00,Nour-Eddine  ENNEJMAOUI,2025-02-26 14:27:00,SUP-TMU-EQ- 03,2025-02-26 15:17:00,SUP-TMU-EQ- 03,2025-02-28 11:00:00,réparation câble de porte sectionnelle ,,,,,,,,,TMU,1820.13,0.0,0.0,1820.13,la porte en panne ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,43.69,2050,48.483333333333334,0.8333333333333334
batiment,14830,14912,OT Cloturé,,Flexible endommagée ,Moyen,non,False,False,False,False,TM1,TM01,Equipement plomberie et sanitaire,Robinet ,Sanitaire Marsa Maroc,Robinet 2,sup-tmu-bat- 05,Non,2025-02-26 13:22:00,Soufiane chegdali,2025-02-26 14:04:00,sup-tmu-bat- 05,2025-02-26 14:24:00,sup-tmu-bat- 05,2025-02-26 15:30:00,Changement de flexible ,,,,Soufiane chegdali,2025-07-14 21:37:00,,,,TMU,56.16,0.0,0.0,56.16,Flexible endommagé toilette homme Marsa Maroc,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.08,1237830,2.1333333333333333,0.3333333333333333
batiment,14829,14909,OT Realisé,,Défaillance du tubes,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Caisson lumineux,Batiment Douane,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-02-26 12:33:00,Soufiane chegdali,2025-02-26 14:03:00,sup-tmu-bat- 05,2025-02-26 14:24:00,sup-tmu-bat- 05,2025-02-28 15:07:00,Changement des TUB T8,,,,,,,,,TMU,2531.88,585.0,0.0,3116.88,Défaillance des TUB T8 au niveau de bureau douane SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.69,165217,50.56666666666667,0.35
batiment,14828,14908,OT Crée,,Vitre fissuré ,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Fenêtre ,ZVC,Fenêtre 1,Soufiane chegdali,Non,2025-02-26 12:10:00,Soufiane chegdali,2025-02-26 12:11:00,,,,,,,,,,,,,,MMI,0.0,0.0,0.0,0.0,"Vitre de fenêtre brisée, déjà remplacée par une plaque Alucobond.  Besoin d'une nouvelle vitre, bureau des douanes RDC, ZVCI",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,101440,,
batiment,14827,14907,OT Cloturé,,Vachette endomage ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte vitrée,Aubettes Police Entree,Porte Vitré 1,Animateur 01,Non,2025-02-26 11:48:00,Touria Tammor,2025-02-26 12:02:00,sup-tmu-bat- 05,2025-02-26 12:05:00,sup-tmu-bat- 05,2025-02-26 12:31:00,La porte et les fenêtres ont été fermés ,,,,Said Touil,2025-02-26 14:37:00,,,,TMU,21.84,0.0,0.0,21.84,L'aubette 04A nécessite une fermeture de la porte et les fenêtres pour éviter la dégradation du bâtiment.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.42,137732,0.7166666666666667,0.05
infrastructure,14826,14902,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,Animateur 01,Non,2025-02-26 10:25:00,Soufiane chegdali,2025-02-26 11:56:00,sup-nzala- 01,2025-02-28 07:20:00,sup-nzala- 01,2025-02-28 14:31:00,La plaque a été fixée à sa place,,,,Soufiane chegdali,2025-07-14 22:15:00,,,,NZALA,1115.56,0.0,0.0,1115.56,Plaque de signalisation à remettre en état à la voie entre gate 02 et pont HTT,MOBILE,WEB,WEB,WEB,WEB,WEB,3,7.18,42302,52.1,43.4
batiment,14825,14900,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 90,Cloison -,sup-tmu-bat- 05,Non,2025-02-26 10:22:00,Chaymae Farah,2025-02-26 10:28:00,sup-tmu-bat- 05,2025-02-26 10:32:00,sup-tmu-bat- 05,2025-02-26 12:56:00,Remise en état de la peinture ,,,,zakariae lotfi,2025-06-25 10:00:00,,,,TMU,201.56,0.0,0.0,201.56,Dégradation de l'état de la peinture au niveau de bureau lot 90 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.32,117659,2.566666666666667,0.06666666666666667
batiment,14824,14897,OT Cloturé,,Dégradation du paumelle,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Zone Billetterie,Porte bois 4,Animateur 01,Non,2025-02-26 09:59:00,Chaymae Farah,2025-02-26 10:27:00,sup-tmu-bat- 05,2025-02-27 09:21:00,sup-tmu-bat- 05,2025-02-27 12:08:00,Fixation de la porte,,,,Said Touil,2025-03-24 14:53:00,,,,TMU,143.52,0.0,0.0,143.52,Une porte presque arrachée au WC HOMME de la zone billetterie ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.76,137682,26.15,22.9
batiment,14823,14898,OT Cloturé,,Traces d'humidité ,Moyen,non,False,False,True,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Cloison,Sanitaire 1,Cloison ,Animateur 01,Non,2025-02-26 10:02:00,Chaymae Farah,2025-02-26 10:27:00,sup-tmu-bat- 05,2025-03-05 10:10:00,sup-tmu-bat- 05,2025-03-21 15:05:00,Remise en état de la peinture ,,,,Said Touil,2025-03-24 14:55:00,,,,TMU,20221.24,680.0,0.0,20901.24,Début de dégradation de la peinture du plafond du WC HOMME de la zone contrôle import des douanes au sas 04,MOBILE,WEB,WEB,WEB,WEB,WEB,1,388.87,136476,557.05,167.71666666666667
