portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
batiment,14822,14899,OT Realisé,,Bouchage ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 1-A,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-26 10:19:00,Soufiane chegdali,2025-02-26 10:26:00,sup-tmu-bat- 05,2025-02-26 10:30:00,sup-tmu-bat- 05,2025-02-26 10:52:00,Débouchage de toilette,,,,,,,,,TMU,16.64,0.0,0.0,16.64,Bouchage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.32,156154,0.55,0.06666666666666667
batiment,14821,14894,OT Cloturé,,Robinet mal fixer,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 4,Robinet 2,sup-tmu-bat- 05,Non,2025-02-26 09:33:00,Said Touil,2025-02-26 10:02:00,sup-tmu-bat- 05,2025-02-26 10:10:00,sup-tmu-bat- 05,2025-02-26 10:37:00,Fixation de robinet ,,,,Said Touil,2025-02-26 20:35:00,,,,TMU,18.72,0.0,0.0,18.72,Le robinet de lavabo est mal fixé au bloc sanitaire quai 4 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.36,177811,1.0666666666666667,0.13333333333333333
batiment,14820,14895,OT Realisé,,Flux lumineux faible ,Moyen,oui,False,False,True,False,TM1,TM01,Equipement éclairage,Spot,Dalle centrale,Spot 2,sup-tmu-bat- 05,Non,2025-02-26 09:38:00,Soufiane chegdali,2025-02-26 10:02:00,sup-tmu-bat- 05,2025-02-26 10:11:00,sup-tmu-bat- 05,2025-02-27 10:47:00,Changement de lampe ,,,,,,,,,TMU,1277.64,250.0,0.0,1527.64,Lampe à changer au l'escalier de bâtiment de facturation SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.57,174926,25.15,0.15
batiment,14819,14896,OT Realisé,,Endomagement,Moyen,oui,False,False,True,False,TM1,TM01,Equipement éclairage,Spot,Batiment Douane,Spot 1,sup-tmu-bat- 05,Non,2025-02-26 09:43:00,Soufiane chegdali,2025-02-26 09:59:00,sup-tmu-bat- 05,2025-02-26 10:03:00,sup-tmu-bat- 05,2025-02-27 10:28:00,Changement de lampe ,,,,,,,,,TMU,1267.24,250.0,0.0,1517.24,Ampoule éteinte au bloc sanitaire de bâtiment douane SAS IMPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.37,165959,24.75,0.06666666666666667
infrastructure,14818,14779,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 27 - 200T,Rachid Labib,Non,2025-02-21 15:51:00,Saadia agnouch,2025-02-26 08:45:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:00:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Des signes d’éclatement du béton de renforcement côté bassin,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17270,,
infrastructure,14817,14778,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 26 - 200T,Rachid Labib,Non,2025-02-21 15:50:00,Saadia agnouch,2025-02-26 08:45:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:00:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Des signes d’éclatement du béton de renforcement côté bassin,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17269,,
infrastructure,14816,14777,OT Crée,,Epaufrure avec armature apparent,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages de chargement et déchargement,Quai à conteneurs,Terminal à conteneurs 2 (TC2),Tronçon 8,Rachid Labib,Non,2025-02-21 15:48:00,Saadia agnouch,2025-02-26 08:45:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Épaufrure d’une section de béton, estimée à 1,20 m × 0,80 m × 0,60 m, avec armatures apparentes au niveau du joint de la poutre de couronnement, sur la partie supérieure de la zone d’accostage.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,16007,,
infrastructure,14815,14774,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 23 - 200T,Rachid Labib,Non,2025-02-21 15:44:00,Saadia agnouch,2025-02-26 08:45:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:59:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Des signes d’éclatement avancé du béton ont été observés, affectant le béton de renforcement de la plaque du bollard ainsi que le béton principal sur le front de la poutre de couronnement, avec des dimensions estimées à 1.80 m × 0,40 m × 0,50 m.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17266,,
batiment,14814,14661,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement climatisation et VMC,Split Ext,Entrepôt 130,Split Ext 1,sup-tmu-bat- 05,Non,2025-02-18 12:05:00,Saadia agnouch,2025-02-26 08:45:00,sup-tmu-bat- 05,2025-02-26 09:11:00,sup-tmu-bat- 05,2025-02-27 12:46:00,Installation d'un climatiseur ,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,4785.35,1860.0,0.0,6645.35,Climatiseur à installer au Bureau CLJ MED Entrepôt 130 MEDHUB (Nouveau climatiseur ),MOBILE,WEB,WEB,WEB,WEB,WEB,2,27.54,1230356,216.68333333333334,0.43333333333333335
infrastructure,14813,14772,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 22 - 200T,Rachid Labib,Non,2025-02-21 15:40:00,Saadia agnouch,2025-02-26 08:44:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:58:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Des signes d’éclatement du béton ont été observés, affectant le béton de renforcement de la plaque du bollard ainsi que le béton principal sur le front de la poutre de couronnement, avec des dimensions estimées à 2 m × 0,40 m × 0,50 m.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17265,,
infrastructure,14812,14771,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 20 - 200T,Rachid Labib,Non,2025-02-21 15:37:00,Saadia agnouch,2025-02-26 08:44:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:55:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Éclatement du béton autour des ancrages sur le front du béton de renforcement de la poutre de couronnement, avec une dimension estimée à 0,60 m.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17263,,
infrastructure,14811,14770,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 19 - 200T,Rachid Labib,Non,2025-02-21 15:34:00,Saadia agnouch,2025-02-26 08:44:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:54:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Éclatement du béton autour des ancrages sur le front du béton principal de la poutre de couronnement, avec des dimensions estimées à 2 m × 0,40 m × 0,50 m.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17262,,
infrastructure,14810,14769,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 13 - 300T,Rachid Labib,Non,2025-02-21 15:30:00,Saadia agnouch,2025-02-26 08:44:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:03:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Des signes d’éclatement du béton ont été observés, affectant le béton de renforcement de la plaque du bollard ainsi que le béton principal sur le front de la poutre de couronnement, avec des dimensions estimées à 2 m × 0,40 m × 0,50 m.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17256,,
infrastructure,14809,14767,OT Crée,,Epaufrure,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages de chargement et déchargement,Quai à conteneurs,Terminal à conteneurs 2 (TC2),Tronçon 14,Rachid Labib,Non,2025-02-21 15:17:00,Saadia agnouch,2025-02-26 08:44:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Une épaufrure linéaire affecte le front de la poutre de couronnement, avec des dimensions estimées à 1,40 m × 0,40 m × 0,30 m.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,16013,,
infrastructure,14808,14754,OT Crée,,Fissure,Moyen,non,False,False,False,False,TM2,TM02,Ouvrages de soutènement,Clouée,Clouée 1 ,Tronçon 11,Rachid Labib,Non,2025-02-21 11:52:00,Saadia agnouch,2025-02-26 08:44:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Plusieurs fissures ont été observées sur le mur cloué du côté aval, face au GATE03. Au total, six fissures verticales, légèrement inclinées et discontinues.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1949,,
equipement,14807,14880,OT Cloturé,,Default ventilateur,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement Electrique,Onduleur,TMPC,Onduleur-LT-TMPC.S1-N27-02,SUP-TMU-EQ- 07,Non,2025-02-25 16:36:00,Saadia agnouch,2025-02-26 08:43:00,SUP-TMU-EQ- 07,2025-02-26 13:02:00,SUP-TMU-EQ- 07,2025-02-28 10:27:00,changement de 2 ventilateurs,,,,Chaymae Farah,2025-07-17 20:35:00,,,,TMU,37.68,0.0,0.0,37.68,"_x000d_
Onduleur Hors service",MOBILE,WEB,WEB,WEB,WEB,WEB,1,45.4,5176,65.85,4.316666666666666
equipement,14806,14879,OT Cloturé,,Fuite,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 71,Sprinkler LOT 61 - 71,sup-tmu-bat-eq- 08,Non,2025-02-25 15:51:00,zakariae lotfi,2025-02-26 08:43:00,sup-tmu-bat-eq- 08,2025-02-26 11:10:00,sup-tmu-bat-eq- 08,2025-02-26 11:16:00,Réparation Fuit au niveau tête  SPK lot 61,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,25.76,0.0,0.0,25.76,Fuit au niveau conduite SPK lot 61,MOBILE,WEB,WEB,WEB,WEB,WEB,4,0.09,5724,19.416666666666668,2.45
equipement,14805,14873,OT Crée,,Problèmes de corrosion,Moyen,non,False,False,False,False,TM2,TM02,Equipement d'instrumentation,Joint-metre,DPC MED2,Joint-metre 94,hassan  Lkhal,Non,2025-02-25 14:27:00,Saadia agnouch,2025-02-26 08:43:00,,,,,,,,,,,,,,TME,0.0,0.0,0.0,0.0,Dégradation capot d'instrumentation,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,120,,
infrastructure,14804,14863,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Clôture,Portail mécanique,Entrée ZFL01,Portail mécanique11,C3 -PRINCIPALE ,Non,2025-02-25 13:11:00,Saadia agnouch,2025-02-26 08:42:00,sup-nzala- 01,2025-02-28 07:20:00,sup-nzala- 01,2025-02-28 14:43:00,Fermeture d'un espace sous le portail,,,,,,,,,NZALA,709.36,0.0,0.0,709.36,Portail PNG Medhub nécessite une intervention (fermeture espace sous le portail),MOBILE,WEB,WEB,WEB,WEB,WEB,2,7.38,34641,73.53333333333333,46.63333333333333
batiment,14803,14816,OT Cloturé,,Clignotement,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Zohra   AFSAHI ,Non,2025-02-24 10:45:00,Saadia agnouch,2025-02-26 08:41:00,Sup-MMI- TMSA,2025-02-27 14:44:00,Sup-MMI- TMSA,2025-02-27 15:46:00,Refixation faux plafond restaurant  ,,,,Chaymae Farah,2025-04-27 00:52:00,,,,MMI,110.5,0.0,0.0,110.5,Fixation plafonds cantine,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.02,1245123,77.01666666666667,30.05
infrastructure,14802,14784,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 42 - 300T,Rachid Labib,Non,2025-02-21 16:09:00,Saadia agnouch,2025-02-26 08:41:00,SUP-AFP-OUV- 01,2025-04-09 13:49:00,,,,,,,,,Touria Tammor,2025-05-27 14:04:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une épaufrure majeure lisse le support de la plaque sans béton de renforcement, ce qui permet l'apparition des armatures de support du bollard.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17285,,1013.1333333333333
infrastructure,14801,14783,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 41 - 300T,Rachid Labib,Non,2025-02-21 16:03:00,Saadia agnouch,2025-02-26 08:41:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:54:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Des signes d’éclatement du béton de renforcement et de réparation d’une section de béton, estimée à 2,0 m × 0,40 m × 0,60 m côté bassin",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17284,,
infrastructure,14800,14782,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 40 - 300T,Rachid Labib,Non,2025-02-21 15:56:00,Saadia agnouch,2025-02-26 08:41:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:53:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Faible signe d’éclatement du béton observé au béton du front de la poutre de couronnement côté bassin,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17283,,
infrastructure,14799,14781,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 39 - 200T,Rachid Labib,Non,2025-02-21 15:54:00,Saadia agnouch,2025-02-26 08:41:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:54:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Des signes d’éclatement du béton de renforcement côté bassin,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17282,,
infrastructure,14798,14780,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 29 - 200T,Rachid Labib,Non,2025-02-21 15:52:00,Saadia agnouch,2025-02-26 08:41:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:53:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Des signes d’éclatement du béton de renforcement côté bassin,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17272,,
batiment,14797,14893,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 3,WC Sanitaire 1,Animateur 01,Non,2025-02-26 04:03:00,Animateur 01,2025-02-26 04:03:00,sup-tmu-bat- 05,2025-02-26 08:50:00,sup-tmu-bat- 05,2025-02-28 14:53:00,Changement de mécanisme ,,,,Said Touil,2025-05-02 21:08:00,,,,TMU,2808.52,700.0,0.0,3508.52,La chasse-eau non opérationnelle au bloc sanitaire hommes de scanner mobile de gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,54.01,1241714,58.833333333333336,4.783333333333333
batiment,14796,14892,OT Rejeté,,Mauvais fonctionnement du robinet,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Lavabo,Sanitaire Sas Import,Lavabo 2,animateur 02,Non,2025-02-26 03:02:00,animateur 02,2025-02-26 03:02:00,,,,,,,,,,,Touria Tammor,2025-02-26 09:33:00,OT DOUBLE 14767,TMU,0.0,0.0,0.0,0.0,"Robinet est endommagé, situé dans un local sanitaire au niveau du parking du nouveau véhicule, SAS IMPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,163655,,
infrastructure,14794,14890,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-26 02:43:00,animateur 02,2025-02-26 02:43:00,,,,,,,,,,,Saadia agnouch,2025-03-21 11:24:00,SOUS GARANTIE,CAMPEZO,0.0,0.0,0.0,0.0,trappe de regard est endommagée au niveau de la voie d'entrée du SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,437,,
equipement,14793,14889,OT Realisé,,Défaillance électrique au niveau du portail,Moyen,non,True,False,False,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Portail,TMD,Portail 2 TMD,SUP-TMU-EQ 09,Non,2025-02-25 23:27:00,SUP-TMU-EQ 09,2025-02-25 23:27:00,SUP-TMU-EQ 09,2025-02-25 23:29:00,SUP-TMU-EQ 09,2025-02-25 23:30:00,changement de boite étanche ,,,,,,,,,TMU,0.0,0.0,0.0,0.0,boite électrique dégradé ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.0,1980,0.05,0.03333333333333333
equipement,14792,14888,OT Realisé,,Défaillance électrique au niveau du portail,Moyen,non,True,False,False,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Portail,TMD,Portail 2 TMD,SUP-TMU-EQ 09,Non,2025-02-25 23:27:00,SUP-TMU-EQ 09,2025-02-25 23:27:00,SUP-TMU-EQ 09,2025-02-25 23:30:00,SUP-TMU-EQ 09,2025-02-25 23:31:00,changement de boite étanche ,,,,,,,,,TMU,0.0,0.0,0.0,0.0,boite électrique dégradé ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.0,1980,0.06666666666666667,0.05
equipement,14791,14887,OT Realisé,,Défaillance électrique au niveau du portail,Moyen,non,True,False,True,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Portail,TMD,Portail 2 TMD,SUP-TMU-EQ 09,Non,2025-02-25 23:27:00,SUP-TMU-EQ 09,2025-02-25 23:27:00,SUP-TMU-EQ 09,2025-02-25 23:31:00,SUP-TMU-EQ 09,2025-02-26 15:47:00,Changement d’un boîte étanche endommagé au niveau de bongalo militaire marsa Maroc ,,,,,,,,,TMU,473.04,35.5,0.0,508.54,boite électrique dégradé ,WEB,WEB,WEB,WEB,WEB,WEB,1,16.25,1980,16.333333333333332,0.06666666666666667
equipement,14790,14886,OT En stand by,PDR Indisponible : PDR INDISPONIBLE,Travaux de maintenance ,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Candélabre,Voie périphérique TM1,Candélabre 172 ,animateur 02,Non,2025-02-25 21:35:00,animateur 02,2025-02-25 21:35:00,sup-tmu-eq- 04,2025-10-28 16:23:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Éclairage insuffisant au niveau de la voie menant vers la gare maritime,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4661,,5874.8
batiment,14789,14851,OT Cloturé,PDR Indisponible : En attente de l'arrivage des accessoires des porte-papiers,Porte papier endommagé,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Sanitaire quai 1,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-02-25 09:46:00,Said Touil,2025-02-25 20:17:00,sup-tmu-bat- 05,2025-02-26 09:49:00,sup-tmu-bat- 05,2025-07-03 14:32:00,Changement des porte-papiers ,,,,Said Touil,2025-07-28 10:48:00,,,,TMU,13479.5,2550.0,0.0,16029.5,"Endommagement des distributeurs de papier dans le bloc sanitaire hommes, Quai 1 PPR",WEB,WEB,WEB,WEB,WEB,WEB,1,269.59,133304,3076.766666666667,13.533333333333333
batiment,14788,14885,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement de sécurité et incendie,Détecteur optique,Siège TMSA-Tanger,Détecteur optique 1,Sup-MMI- TMSA,Non,2025-02-25 18:16:00,Sup-MMI- TMSA,2025-02-25 18:16:00,Sup-MMI- TMSA,2025-02-25 18:19:00,Sup-MMI- TMSA,2025-02-25 18:37:00,"réparation d'une fissure au plafond cuisine,  ",,,,Chaymae Farah,2025-04-27 00:53:00,,,,MMI,28.17,0.0,0.0,28.17,"réparation d'une fissure au plafond cuisine,   ",WEB,WEB,WEB,WEB,WEB,WEB,1,0.26,1244964,0.35,0.05
batiment,14787,14884,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 1,Sup-MMI- TMSA,Non,2025-02-25 17:51:00,Sup-MMI- TMSA,2025-02-25 17:51:00,Sup-MMI- TMSA,2025-02-25 17:51:00,Sup-MMI- TMSA,2025-02-25 18:00:00,Ouverture des 5 fenêtres salle réunion 1er et 2 eme étage,,,,Chaymae Farah,2025-03-29 02:14:00,,,,MMI,16.25,0.0,0.0,16.25,"Ouverture des 5 fenêtres salle réunion 1er et 2 eme étage_x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,1,0.15,1245239,0.15,0.0
batiment,14786,14883,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte métallique,Siège TMSA-Tanger,Porte métallique 1- Extérieur     ,Sup-MMI- TMSA,Non,2025-02-25 17:32:00,Sup-MMI- TMSA,2025-02-25 17:32:00,Sup-MMI- TMSA,2025-02-25 17:39:00,Sup-MMI- TMSA,2025-02-25 17:46:00,Réparation d'une plaque porte local transformateur ,,,,Chaymae Farah,2025-04-27 00:53:00,,,,MMI,11.92,0.0,0.0,11.92,Réparation d'une plaque porte ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.11,1244795,0.23333333333333334,0.11666666666666667
batiment,14785,14882,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte métallique,Siège TMSA-Tanger,Porte métallique 1-Extérieur     ,Sup-MMI- TMSA,Non,2025-02-25 17:27:00,Sup-MMI- TMSA,2025-02-25 17:27:00,Sup-MMI- TMSA,2025-02-25 17:27:00,Sup-MMI- TMSA,2025-02-25 17:42:00,Réparation de porte guerite,,,,Chaymae Farah,2025-04-27 00:53:00,,,,MMI,26.0,0.0,0.0,26.0,Réparation de porte guerite  ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.24,1244799,0.25,0.0
batiment,14784,14881,OT Cloturé,,Bouchage,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement plomberie et sanitaire,Lavabo,Siège TMSA-Tanger,Lavabo 1,Sup-MMI- TMSA,Non,2025-02-25 17:01:00,Sup-MMI- TMSA,2025-02-25 17:01:00,Sup-MMI- TMSA,2025-02-25 17:04:00,Sup-MMI- TMSA,2025-02-25 17:29:00,Débouchage lavabo toilettes femmes RDC,,,,Chaymae Farah,2025-03-29 02:15:00,,,,MMI,43.33,0.0,0.0,43.33,Débouchage lavabo toilettes femmes RDC  ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.4,1244682,0.4666666666666667,0.05
infrastructure,14783,14862,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,C3 -PRINCIPALE ,Non,2025-02-25 13:00:00,Soufiane chegdali,2025-02-25 16:20:00,sup-nzala- 01,2025-02-27 08:14:00,sup-nzala- 01,2025-02-28 21:25:00,Les trappes ont été soudées,,,,Soufiane chegdali,2025-07-14 22:15:00,,,,NZALA,3573.74,0.0,0.0,3573.74,Caniveau au terminal ferroviaire endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,2,37.18,393,80.41666666666667,39.9
equipement,14782,14876,OT Realisé,PDR Indisponible : besoin d'un coupure électrique pour le changer ,Travaux de maintenance,Moyen,non,False,False,True,True,PPR,GATE2,Equipement Electrique,Onduleur,GATE2,Onduleur-SCANNER-GATE2,SUP-TMU-EQ- 07,Non,2025-02-25 15:46:00,Said Touil,2025-02-25 16:12:00,SUP-TMU-EQ 09,2025-02-25 23:16:00,SUP-TMU-EQ 09,2025-12-31 12:52:00,Installation d'une nouvelle armoire électrique au niveau de scanner mobile gate2,Said Touil,2025-07-21 09:59:00,Le scanner mobile est encore alimenté par l'ancien coffret,,,,,,TMU,391906.25,536.0,0.0,392442.25,L'armoire d'alimentation du scanner dégradée.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,3135.25,6571,7413.1,7.066666666666666
batiment,14781,14856,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Cloison,Siège TMSA-Tanger,Cloison ,Sup-MMI- TMSA,Non,2025-02-25 11:44:00,Chaymae Farah,2025-02-25 16:05:00,Sup-MMI- TMSA,2025-02-25 16:07:00,Sup-MMI- TMSA,2025-02-25 16:37:00,Montage du bureau au plateau juridique,,,,Chaymae Farah,2025-03-29 02:14:00,,,,MMI,55.25,0.0,0.0,55.25,Montage du bureau au plateau juridique,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.51,1244670,4.883333333333334,0.03333333333333333
batiment,14780,14858,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Cloison,Siège TMSA-Tanger,Cloison ,Sup-MMI- TMSA,Non,2025-02-25 11:49:00,Chaymae Farah,2025-02-25 16:05:00,Sup-MMI- TMSA,2025-02-25 17:18:00,Sup-MMI- TMSA,2025-02-25 17:53:00,Réparation de porte coulisse zone président 2eme étage,,,,Chaymae Farah,2025-03-29 02:15:00,,,,MMI,125.66,0.0,0.0,125.66,"Réparation  de porte coulisse zone président 2eme étage  _x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.58,1245493,6.066666666666666,1.2166666666666666
batiment,14779,14866,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-02-25 13:24:00,Chaymae Farah,2025-02-25 16:04:00,Sup-MMI- TMSA,2025-02-25 16:07:00,Sup-MMI- TMSA,2025-02-25 16:37:00,Réparation d'une lampe. Toilette femmes 2eme étage,,,,Chaymae Farah,2025-04-27 00:54:00,,,,MMI,53.08,0.0,0.0,53.08,Réparation d'une lampe. Toilette femmes 2eme étage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.49,1245406,3.216666666666667,0.05
batiment,14778,14875,OT Cloturé,,fuite d'eau,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Douchette ,Gare Maritime TMPC,Douchette 2,SUP-TMU-BAT- 02,Non,2025-02-25 15:35:00,Chaymae Farah,2025-02-25 16:04:00,SUP-TMU-BAT- 02,2025-02-26 09:21:00,SUP-TMU-BAT- 02,2025-03-04 09:56:00,changement douchette ,,,,Chaymae Farah,2025-03-18 11:52:00,,,,TMU,7517.12,777.5,0.0,8294.619999999999,fuite d'eau sur le flexible ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,144.56,1229430,162.35,17.283333333333335
batiment,14777,14878,OT Cloturé,,Câble électrique endommagée,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,PB-Eclairage décoratif,Siège TMSA-Tanger,Enseigne lumineuse 1 ,Sup-MMI- TMSA,Non,2025-02-25 15:50:00,Saadia agnouch,2025-02-25 16:03:00,Sup-MMI- TMSA,2025-02-25 16:07:00,Sup-MMI- TMSA,2025-02-25 16:35:00,Refixation d'une lampe,,,,Chaymae Farah,2025-04-27 00:54:00,,,,MMI,48.75,0.0,0.0,48.75,Refixation lampe ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.45,1244837,0.75,0.06666666666666667
batiment,14776,14874,OT Cloturé,,Poignée endommagé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte vitrée,Siège TMSA-Tanger,Porte vitrée 1,Sup-MMI- TMSA,Non,2025-02-25 15:16:00,Saadia agnouch,2025-02-25 16:03:00,Sup-MMI- TMSA,2025-02-25 16:08:00,Sup-MMI- TMSA,2025-02-25 16:34:00,Réparation de poignée fenêtre restaurant RDC,,,,Chaymae Farah,2025-04-27 00:54:00,,,,MMI,46.58,0.0,0.0,46.58,Réparation de poignée fenêtre restaurant RDC,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.43,1245127,1.3,0.08333333333333333
infrastructure,14775,14865,OT Realisé,,sol defectué,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 2,animateur 02,Non,2025-02-25 13:21:00,Soufiane chegdali,2025-02-25 15:56:00,SUP-TMU-HY-INF- 01,2025-03-12 12:08:00,SUP-TMU-HY-INF- 01,2025-03-12 12:09:00,BI changé,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Dégradation des bétons de fixation d'une trappe de bouche d'incendie au niveau du parking du nouveau véhicule sas IMPORT TM1._x000d_
Cette situation peut engendrer un risque de trébuchement pour l'utilisateur de la zone et l'endommagement des roues des unités routières.",MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.01,28030,358.8,356.2
batiment,14774,14870,OT Realisé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 4-G,Spot 3,sup-tmu-bat- 05,Non,2025-02-25 14:15:00,Soufiane chegdali,2025-02-25 15:55:00,sup-tmu-bat- 05,2025-02-25 16:02:00,sup-tmu-bat- 05,2025-02-27 16:18:00,Changement des lampes ,,,,,,,,,TMU,2508.48,390.0,0.0,2898.48,Deux spots grillés au locale sanitaire Dépotage bâtiment 4 SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.24,155281,50.05,0.11666666666666667
batiment,14773,14871,OT Realisé,,Manque distributeur savon,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 7-H,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-02-25 14:18:00,Soufiane chegdali,2025-02-25 15:55:00,sup-tmu-bat- 05,2025-02-25 16:01:00,sup-tmu-bat- 05,2025-02-27 16:19:00,Pose d'une distributeur savon ,,,,,,,,,TMU,2510.56,700.0,0.0,3210.56,Absence d'un distributeur savon au bloc sanitaire après scanner SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.28,1225543,50.016666666666666,0.1
batiment,14772,14877,OT Realisé,,Mauvais fonctionnement du robinet,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Lavabo,Sanitaire 2 Sas Import,Lavabo 2,sup-tmu-bat- 05,Non,2025-02-25 15:49:00,Soufiane chegdali,2025-02-25 15:53:00,sup-tmu-bat- 05,2025-02-25 16:22:00,sup-tmu-bat- 05,2025-02-27 16:48:00,Changement de robinet ,,,,,,,,,TMU,2517.84,0.0,0.0,2517.84,Robinet non opérationnel au bloc sanitaire de bâtiment simulateur SAS IMPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.42,175047,48.983333333333334,0.48333333333333334
batiment,14771,14869,OT Cloturé,,endomagement de la porte,Moyen,non,False,False,True,False,MEDHUB,ZFL02,Equipement lot archi / Menuiserie ,Porte aluminium,PNG-ZFL2,Porte Aluminium,sup-tmu-bat- 05,Non,2025-02-25 13:44:00,zakariae lotfi,2025-02-25 15:35:00,sup-tmu-bat- 05,2025-02-25 15:58:00,sup-tmu-bat- 05,2025-02-26 10:01:00,Changement les paumelles de la porte aluminium ,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,1566.45,28650.0,0.0,30216.45,Une porte s’est détachée de sa structure et est tombée au sol représentant un risque potentiel de sécurité pour le personnel et les usagers. La cause de cette défaillance pourrait être due à des charnières endommagées,MOBILE,WEB,WEB,WEB,WEB,WEB,1,18.03,1225765,20.283333333333335,0.38333333333333336
batiment,14770,14872,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Armature industrielle LED,Entrepôt 140,Armature industrielle LED 3,sup-tmu-bat-eq- 08,Non,2025-02-25 14:23:00,zakariae lotfi,2025-02-25 15:34:00,sup-tmu-bat-eq- 08,2025-02-25 15:37:00,sup-tmu-bat- 05,2025-02-26 09:57:00,Changement des armatures (BL),,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,3183.28,2400.0,0.0,5583.280000000001,"Armature LED 240W MEDHUB A changer_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,2,18.32,1231827,19.566666666666666,0.05
infrastructure,14769,14867,OT Cloturé,,Inclinaison ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,animateur 02,Non,2025-02-25 13:27:00,Zakaria El marzak,2025-02-25 15:01:00,sup-nzala- 01,2025-02-28 07:21:00,sup-nzala- 01,2025-02-28 21:27:00,Le panneau a été réparé,,,,Soufiane chegdali,2025-07-14 22:15:00,,,,NZALA,1354.33,0.0,0.0,1354.33,Panneau de signalisation routière incliné au niveau de la voie de circulation avant PNG SAS EXPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,14.09,42428,80.0,64.33333333333333
infrastructure,14768,14868,OT Realisé,,PORTAILS ENDOMMAGE,Moyen,non,False,False,True,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-02-25 13:34:00,Zakaria El marzak,2025-02-25 15:01:00,sup-nzala- 01,2025-02-27 08:16:00,sup-nzala- 01,2025-02-28 21:29:00,L'état du portail a été traitée,,,,,,,,,NZALA,3577.58,0.0,0.0,3577.58,Fissure au niveau d'un support du portail de la ortie TIR,MOBILE,WEB,WEB,WEB,WEB,WEB,2,37.22,34631,79.91666666666667,41.25
batiment,14767,14860,OT Cloturé,,Mauvais fonctionnement du robinet,Moyen,oui,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Lavabo,Sanitaire Sas Import,Lavabo 1,sup-tmu-bat- 05,Non,2025-02-25 12:19:00,Soufiane chegdali,2025-02-25 13:27:00,sup-tmu-bat- 05,2025-02-25 13:38:00,sup-tmu-bat- 05,2025-02-27 13:13:00,Changement de robinet ,,,,Soufiane chegdali,2025-07-14 21:36:00,,,,TMU,2472.6,877.5,0.0,3350.1,Robinet endommagée au niveau de locale sanitaire parking nouveau voiture SAS IMPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,47.55,163654,48.9,0.18333333333333332
batiment,14766,14861,OT Realisé,,Robinet non opérationnel,Moyen,oui,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Robinet ,Batiment 4-G,Robinet 2,sup-tmu-bat- 05,Non,2025-02-25 12:44:00,Soufiane chegdali,2025-02-25 13:25:00,sup-tmu-bat- 05,2025-02-25 13:37:00,sup-tmu-bat- 05,2025-02-26 12:41:00,Changement de robinet ,,,,,,,,,TMU,1197.56,820.0,0.0,2017.56,Robinet endommagé Toilette dépotage bâtiment 4 SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.03,1237711,23.95,0.2
batiment,14765,14864,OT Cloturé,,Robinet mal fixer,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Zone Fourgons Sanitaires,Robinet 1,Said Touil,Non,2025-02-25 13:12:00,Said Touil,2025-02-25 13:23:00,sup-tmu-bat- 05,2025-02-27 16:40:00,sup-tmu-bat- 05,2025-03-03 15:54:00,"Installation des poignées et des verrous, ainsi que fixation de la gorge d'évacuation de toilette._x000d_
Le robinet nécessite un remplacement, mais il n'est pas disponible en magasin. Son OT est en état de stand-by (N°14908)",,,,Said Touil,2025-07-28 10:47:00,,,,TMU,4941.56,3312.0,0.0,8253.560000000001,"-robinet besoin de fixation_x000d_
-Fuite au niveau de tubes d'évacuation des eaux usées W.C homme_x000d_
-portes sanitaires : police; homme manquent des poignées et des verrous _x000d_
- problème d'étanchéité du sol  ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,95.03,162727,146.7,51.28333333333333
infrastructure,14764,14854,OT Cloturé,,MECANIQUE,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages d'amarrage et d'accostage,Bollard,Poste N8,Bollard 01 - 150T,SUP-AFP-OUV- 01,Non,2025-02-25 11:41:00,Said Touil,2025-02-25 13:15:00,SUP-AFP-OUV- 01,2025-02-26 11:03:00,SUP-AFP-OUV- 01,2025-02-26 17:26:00,01 Visible de bollard et endommagées ,,,,Said Touil,2025-08-06 17:33:00,,,,AQUA FLOR PROTECT ,2042.51,0.0,0.0,2042.51,01 Visible de bollard et endommagées ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,6.36,17209,29.75,21.8
batiment,14763,14855,OT Cloturé,,Problèmes de siphon,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,PNG PPR,Lavabo 1,sup-tmu-bat- 05,Non,2025-02-25 11:42:00,Said Touil,2025-02-25 13:15:00,sup-tmu-bat- 05,2025-02-25 13:16:00,sup-tmu-bat- 05,2025-03-03 09:36:00,Changement de siphon ,,,,Said Touil,2025-07-28 10:47:00,,,,TMU,7293.0,0.0,0.0,7293.0,Siphon endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,140.25,132667,141.9,0.016666666666666666
infrastructure,14762,14857,OT Crée,,MECANIQUE,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages d'amarrage et d'accostage,Bollard,Poste N8,Bollard 11 - 150T,SUP-AFP-OUV- 01,Non,2025-02-25 11:45:00,Said Touil,2025-02-25 13:14:00,,,,,,,,,,,,,,AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,01 Visible du  bollard est endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17199,,
infrastructure,14761,14859,OT En cours,Manque la plaque anti-friction ,Enlèvement,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages d'amarrage et d'accostage,Défense,Poste N2,Défense 08,SUP-AFP-OUV- 01,Non,2025-02-25 11:54:00,Said Touil,2025-02-25 13:13:00,SUP-AFP-OUV- 01,2025-02-26 11:03:00,,,,,,,,,,,,AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Manque la plaque anti-friction,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17357,,21.833333333333332
batiment,14760,14853,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,True,False,False,True,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Secteur 8,"Distributeur papier, serviette 1",Hamza Elguetioui,Non,2025-02-25 11:37:00,Hamza Elguetioui,2025-02-25 12:46:00,SUP-TMU-BAT- 02,2025-02-26 09:21:00,SUP-TMU-BAT- 02,2025-03-25 23:09:00,réaliser ,Chaymae Farah,2025-03-21 11:31:00,Problème d'affichage photo après ,Hamza Elguetioui,2025-04-03 12:20:00,,,,TMU,34413.6,0.0,0.0,34413.6,Manque de porte-papier dans les toilettes hommes en face de la mosquée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,661.8,83191,683.5333333333333,20.583333333333332
equipement,14759,14849,OT Realisé,,Déclencheur endommagé,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement de protection contre incendie,Centrale de détection d'incendie,Batiment Depotage,Centrale incendie  DALLE CENTRALE,Matière   dangereuse ,Non,2025-02-25 08:38:00,Soufiane chegdali,2025-02-25 11:42:00,SUP-TMU-EQ- 07,2025-03-07 10:40:00,SUP-TMU-EQ- 07,2025-03-07 10:44:00,Changement du déclencheur manuel,,,,,,,,,TMU,7.28,0.0,0.0,7.28,Demande de changement d’un déclencheur manuel d’alarme incendie endommagé au niveau de la dalle centrale du SAS import GATE N1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.07,5689,242.1,238.96666666666667
equipement,14758,14756,OT Rejeté,,Bras endommagé,Moyen,non,False,False,False,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Barrière,Pont Houar,Barrière 3 Pont Howar,SUP-TMU-EQ- 03,Non,2025-02-21 12:10:00,Saadia agnouch,2025-02-25 09:30:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-03-04 09:29:00,OT EN DOUBLE ( VOIR Détails de l'OT 14657 (DI 14744)),NZALA,0.0,0.0,0.0,0.0,bras de barrière en dommages ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1989,,
batiment,14757,14834,OT Cloturé,,Clignotement,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Zohra   AFSAHI ,Non,2025-02-24 11:50:00,Saadia agnouch,2025-02-25 09:03:00,Sup-MMI- TMSA,2025-02-25 14:36:00,Sup-MMI- TMSA,2025-02-25 15:41:00,Fixation de faux plafond bureau président Mr Brini  ,,,,Chaymae Farah,2025-04-27 00:55:00,,,,MMI,227.49,0.0,0.0,227.49,Plafond à fixer,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.05,1244931,27.85,5.55
batiment,14756,14836,OT Cloturé,,Panne d'ampoule,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,PB-Eclairage décoratif,Siège TMSA-Tanger,Enseigne lumineuse 1 ,Zohra   AFSAHI ,Non,2025-02-24 11:53:00,Saadia agnouch,2025-02-25 09:03:00,Sup-MMI- TMSA,2025-02-25 14:53:00,Sup-MMI- TMSA,2025-02-25 15:43:00,Réparation de poignée porte  ,,,,Chaymae Farah,2025-04-27 00:55:00,,,,MMI,87.75,0.0,0.0,87.75,Poignée non fixée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.81,1244837,27.833333333333332,5.833333333333333
equipement,14755,14850,OT Cloturé,,Centrale hors service,Moyen,non,False,False,False,False,PPR,PPR01,Equipement de protection contre incendie,Centrale de détection d'incendie,DUTY FREE,Centrale incendie DUTY FREE,Matière   dangereuse ,Non,2025-02-25 08:46:00,Said Touil,2025-02-25 08:47:00,SUP-TMU-EQ 09,2025-03-20 10:14:00,SUP-TMU-EQ 09,2025-04-10 00:13:00,réparation d'un défaut d'alimentation sur la central et réarmement des dérangement,,,,Said Touil,2025-07-20 21:58:00,,,,TMU,25630.8,0.0,0.0,25630.8,centrale incendie bâtiment DUTY FREE (FLEMNGO) hors service a un problème d’alimentation électrique,MOBILE,WEB,WEB,WEB,WEB,WEB,1,492.9,5704,1047.45,553.45
infrastructure,14754,14848,OT Cloturé,,Brèche à la clôture ,Moyen,non,True,False,True,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 276,Animateur 01,Non,2025-02-25 06:35:00,Animateur 01,2025-02-25 06:35:00,sup-nzala- 01,2025-02-27 08:16:00,sup-nzala- 01,2025-02-28 21:33:00,l'anomalie a été traitée,,,,Said Touil,2025-05-12 20:36:00,,,,NZALA,3583.35,0.0,0.0,3583.35,Brèche à la clôture entre deux panneaux de clôture amovibles séparant la ZS et la RP en face de giratoire n° 05.,WEB,WEB,WEB,WEB,WEB,WEB,2,37.28,23536,86.96666666666667,49.68333333333333
infrastructure,14753,14847,OT Cloturé,,Brèche à la clôture ,Moyen,non,True,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 158,Animateur 01,Non,2025-02-25 06:31:00,Animateur 01,2025-02-25 06:31:00,sup-nzala- 01,2025-04-09 20:53:00,sup-nzala- 01,2025-04-09 21:04:00,Traité,,,,Said Touil,2025-05-12 20:36:00,,,,NZALA,29.53,0.0,0.0,29.53,Panneau de la clôture séparant la RP et la ZSI  partiellement arraché et incliné.,WEB,WEB,WEB,WEB,WEB,WEB,3,0.19,23418,1046.55,1046.3666666666666
infrastructure,14752,14846,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,TM02,Regard d'eau potable,Regard EP,VP-TM2 Regard EP,VP-TM2 Regard EP 59,animateur 02,Non,2025-02-25 03:06:00,animateur 02,2025-02-25 03:06:00,sup-nzala- 01,2025-02-27 08:17:00,sup-nzala- 01,2025-02-28 21:34:00,La trappe a été posée à sa place,,,,Said Touil,2025-05-12 20:37:00,,,,NZALA,3583.35,0.0,0.0,3583.35,"Trappe de regard d'eau potable est laissée ouverte, située sur la voie de la route périphérique TM2, près de TC4.",WEB,WEB,WEB,WEB,WEB,WEB,2,37.28,32008,90.46666666666667,53.18333333333333
infrastructure,14751,14845,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,animateur 02,Non,2025-02-25 03:02:00,animateur 02,2025-02-25 03:02:00,sup-nzala- 01,2025-02-27 08:17:00,sup-nzala- 01,2025-02-28 21:42:00,Anomalie traité,,,,Soufiane chegdali,2025-07-14 22:14:00,,,,NZALA,3595.85,0.0,0.0,3595.85,,WEB,WEB,WEB,WEB,WEB,WEB,2,37.41,42331,90.66666666666667,53.25
infrastructure,14750,14844,OT Realisé,,Déformation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 3,animateur 02,Non,2025-02-25 02:57:00,animateur 02,2025-02-25 02:57:00,sup-nzala- 01,2025-02-28 07:21:00,sup-nzala- 01,2025-02-28 21:45:00,Le support a été ajusté ,,,,,,,,,NZALA,1383.17,0.0,0.0,1383.17,Panneau de signalisation routière incliné au niveau du parking régulation SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,14.39,28026,90.8,76.4
infrastructure,14749,14843,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-24 21:51:00,animateur 02,2025-02-24 21:51:00,,,,,,,,,,,Soufiane chegdali,2025-02-25 11:55:00,"Erreur au niveau d'affectation D'équipement, merci de refaire la demande sous la charge du service Equipement ",CAMPEZO,0.0,0.0,0.0,0.0,Éclairage insuffisant au niveau de la voie menant vers la gare maritime,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,465,,
batiment,14748,14842,OT Realisé,PDR Indisponible : Abattant,Endommagement de l'abattant,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 8-F,WC 4,animateur 02,Non,2025-02-24 21:46:00,animateur 02,2025-02-24 21:46:00,sup-tmu-bat- 05,2025-02-25 08:59:00,sup-tmu-bat- 05,2025-04-25 16:09:00,Changement de l'abattant ,,,,,,,,,TMU,11519.56,2100.0,0.0,13619.56,Abattant endommagé au niveau de local sanitaire de parking avant scanner SAS EXPORT,WEB,WEB,WEB,WEB,WEB,WEB,1,221.53,1226760,1434.3833333333334,11.216666666666667
infrastructure,14747,14841,OT Cloturé,,MECANIQUE,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages d'amarrage et d'accostage,Bollard,Poste N8,Bollard 05 - 150T,SUP-AFP-OUV- 01,Non,2025-02-24 14:40:00,Said Touil,2025-02-24 16:57:00,SUP-AFP-OUV- 01,2025-02-25 11:24:00,SUP-AFP-OUV- 01,2025-02-26 10:56:00,réparation visible qui sont endommagées ,,,,Said Touil,2025-07-28 10:47:00,,,,AQUA FLOR PROTECT ,2518.89,0.0,0.0,2518.89,réparation visible qui sont endommagées ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.53,17205,44.266666666666666,18.45
infrastructure,14746,14840,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,Soufiane chegdali,Non,2025-02-24 13:52:00,Soufiane chegdali,2025-02-24 15:21:00,sup-nzala- 01,2025-02-27 08:18:00,sup-nzala- 01,2025-02-28 22:00:00,Les grilles de caniveau ont été posée à leur place,,,,Soufiane chegdali,2025-07-14 22:14:00,,,,NZALA,3622.76,0.0,0.0,3622.76,Endommagement des supports et des accotements du caniveau au niveau du parking ferroviaire TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,37.69,28054,104.13333333333334,64.95
batiment,14745,14839,OT Realisé,,Bouton poussoir endommagée,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 3-C,WC 4,animateur 02,Non,2025-02-24 12:14:00,Soufiane chegdali,2025-02-24 15:13:00,sup-tmu-bat- 05,2025-02-24 15:45:00,sup-tmu-bat- 05,2025-02-24 16:49:00,Réparation le mécanisme de chasse d'eau ,,,,,,,,,TMU,44.72,0.0,0.0,44.72,Une fuite d'eau a été détectée en raison d'une défaillance de mécanisme de la chasse d'eau au niveau du local sanitaire du bâtiment 3 SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.86,156172,4.583333333333333,0.5333333333333333
equipement,14744,14831,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,sup-tmu-bat-eq- 08,Non,2025-02-24 11:47:00,zakariae lotfi,2025-02-24 12:36:00,sup-tmu-bat-eq- 08,2025-02-25 08:44:00,sup-tmu-bat-eq- 08,2025-02-26 11:12:00,Changements Résistance préchauffage,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,3783.56,30733.0,0.0,34516.56,Résistance préchauffage réf : (BWO 155 24V) (24 VDC / 7W) A CHANGER,MOBILE,WEB,WEB,WEB,WEB,WEB,2,26.44,5722,47.416666666666664,20.133333333333333
batiment,14743,14835,OT Cloturé,,Manque distributeur savon,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Distributeur savon,Sanitaire et douche zone de stockage,Distributeur savon 2,sup-tmu-bat- 05,Non,2025-02-24 11:52:00,Soufiane chegdali,2025-02-24 12:14:00,sup-tmu-bat- 05,2025-02-24 12:33:00,sup-tmu-bat- 05,2025-02-25 15:58:00,Installation d'un porte savon,,,,Said Touil,2025-02-26 14:42:00,,,,TMU,1420.12,700.0,0.0,2120.12,Manque d'une distributeur savon au bloc sanitaire homme TPR zone stockage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,27.31,157747,28.1,0.31666666666666665
batiment,14742,14838,OT Realisé,,Eclairage insuffisant ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Caisson lumineux,Batiment 6-E,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-02-24 11:59:00,Soufiane chegdali,2025-02-24 12:14:00,sup-tmu-bat- 05,2025-02-24 12:31:00,sup-tmu-bat- 05,2025-02-27 09:20:00,Les lampes ont été changés ,,,,,,,,,TMU,3577.08,970.0,0.0,4547.08,Plusieurs lampes hors service au niveau de bâtiment 6 SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,68.79,153660,69.35,0.2833333333333333
batiment,14741,14832,OT Realisé,,Défaillance du tubes,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Caisson lumineux,Batiment 6-E,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-02-24 11:48:00,Soufiane chegdali,2025-02-24 12:14:00,sup-tmu-bat- 05,2025-02-24 12:25:00,sup-tmu-bat- 05,2025-02-26 12:42:00,Remplacement des nouvelles lampes ,,,,,,,,,TMU,2510.04,1230.0,0.0,3740.04,Éclairage insuffisant au niveau de bâtiment 1 SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.27,153825,48.9,0.18333333333333332
batiment,14740,14837,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,True,TM1,TMPC01,Equipement lot archi / Menuiserie ,Gard corp,Gare Maritime TMPC,Gard corp ,Chaymae Farah,Non,2025-02-24 11:58:00,Chaymae Farah,2025-02-24 11:58:00,SUP-TMU-BAT- 02,2025-02-26 09:20:00,sup-tmu-bat- 05,2025-04-08 15:53:00,Application de silicone afin de garantir une fixation optimale du verre,Chaymae Farah,2025-03-19 00:26:00,Mal fixés ,Chaymae Farah,2025-07-17 20:34:00,,,,TMU,51454.52,4200.0,0.0,55654.52,Le verre présente un risque de chute ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,989.51,160004,1035.9166666666667,45.36666666666667
batiment,14739,14829,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire quai 1,Spot 2,sup-tmu-bat- 05,Non,2025-02-24 11:37:00,Said Touil,2025-02-24 11:45:00,sup-tmu-bat- 05,2025-02-24 12:09:00,sup-tmu-bat- 05,2025-02-25 15:00:00,Changement deux spots ,,,,Said Touil,2025-02-25 20:31:00,,,,TMU,1395.16,390.0,0.0,1785.16,Deux spots grillés à l'entrée de toilette Q1 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,26.83,1237579,27.383333333333333,0.4
batiment,14738,14828,OT Cloturé,,Porte dégradé,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement  de levage,Ascenseur ,Siège TMSA-Tanger,Ascenseur 1,Zohra   AFSAHI ,Non,2025-02-24 11:36:00,Chaymae Farah,2025-02-24 11:37:00,Sup-MMI- TMSA,2025-02-27 14:45:00,Sup-MMI- TMSA,2025-02-27 15:45:00,Réparation d'une lampe de l'ascenseur RDC  ,,,,Chaymae Farah,2025-04-27 00:55:00,,,,MMI,100.75,0.0,0.0,100.75,Ampoule retirée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.93,1244820,76.15,75.13333333333334
batiment,14737,14824,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 11:25:00,Chaymae Farah,2025-02-24 11:37:00,SUP-TMU-BAT- 02,2025-02-26 09:18:00,SUP-TMU-BAT- 02,2025-03-04 09:49:00,réaliser ,,,,Chaymae Farah,2025-03-19 00:29:00,,,,TMU,7514.52,12.0,0.0,7526.52,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,144.51,88625,190.4,45.68333333333333
batiment,14736,14823,OT Cloturé,,Bruit anormal,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement climatisation et VMC,Mono split ,Siège TMSA-Tanger,Mono split 1,Zohra   AFSAHI ,Non,2025-02-24 11:24:00,Chaymae Farah,2025-02-24 11:36:00,Sup-MMI- TMSA,2025-02-25 16:36:00,Sup-MMI- TMSA,2025-02-25 17:26:00,Refixation faux plafond local sécurité,,,,Chaymae Farah,2025-04-27 00:55:00,,,,MMI,89.91,0.0,0.0,89.91,Poste de sécurité Plafond à fixer,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.83,1244611,30.033333333333335,29.0
batiment,14735,14825,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 11:26:00,Chaymae Farah,2025-02-24 11:36:00,SUP-TMU-BAT- 02,2025-02-26 09:18:00,SUP-TMU-BAT- 02,2025-03-04 10:02:00,changement canon ,,,,Chaymae Farah,2025-03-18 23:45:00,,,,TMU,7522.32,12.0,0.0,7534.32,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,144.66,88624,190.6,45.7
batiment,14734,14826,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 11:27:00,Chaymae Farah,2025-02-24 11:36:00,SUP-TMU-BAT- 02,2025-02-26 09:19:00,SUP-TMU-BAT- 02,2025-03-04 09:48:00,travaux réaliser ,,,,Chaymae Farah,2025-03-20 19:19:00,,,,TMU,7513.48,12.0,0.0,7525.48,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,144.49,88623,190.35,45.71666666666667
