portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
batiment,14733,14827,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 11:32:00,Chaymae Farah,2025-02-24 11:35:00,SUP-TMU-BAT- 02,2025-02-26 09:19:00,SUP-TMU-BAT- 02,2025-03-04 09:48:00,travaux réaliser ,,,,Chaymae Farah,2025-03-20 19:20:00,,,,TMU,7511.92,24.0,0.0,7535.92,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,144.46,88622,190.26666666666668,45.733333333333334
batiment,14732,14822,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 11:22:00,Chaymae Farah,2025-02-24 11:23:00,SUP-TMU-BAT- 02,2025-02-26 09:19:00,SUP-TMU-BAT- 02,2025-03-04 09:46:00,canon changer ,,,,Chaymae Farah,2025-03-20 19:21:00,,,,TMU,7505.68,12.0,0.0,7517.68,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,144.34,88610,190.4,45.93333333333333
batiment,14731,14763,OT Realisé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte coupe feu ,Batiment 7-H,Porte coupe feu 1,sup-tmu-bat- 05,Non,2025-02-21 14:38:00,Soufiane chegdali,2025-02-24 11:14:00,sup-tmu-bat- 05,2025-02-24 11:25:00,sup-tmu-bat- 05,2025-02-25 09:20:00,Changement de canon ,,,,,,,,,TMU,1136.72,0.0,0.0,1136.72,Serrure endommagée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,21.86,154416,90.7,0.18333333333333332
batiment,14730,14821,OT Rejeté,,Bruit anormal,Moyen,oui,False,False,False,False,TMSA,TMSA,Equipement climatisation et VMC,Mono split ,Siège TMSA-Tanger,Mono split 1,Zohra   AFSAHI ,Non,2025-02-24 10:58:00,Touria Tammor,2025-02-24 11:04:00,,,,,,,,,,,Chaymae Farah,2025-03-11 13:11:00,Problème d'affichage des photos +OT doublé,MMI,0.0,0.0,0.0,0.0,Plafond à fixer,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1244611,,
batiment,14729,14814,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Secteur 5,Prise de courant 2,Hamza Elguetioui,Non,2025-02-24 10:30:00,Hamza Elguetioui,2025-02-24 10:56:00,SUP-TMU-BAT- 02,2025-02-25 09:15:00,SUP-TMU-BAT- 02,2025-02-25 15:06:00,fixation du prise ,,,,Hamza Elguetioui,2025-04-09 09:08:00,,,,TMU,304.2,0.0,0.0,304.2,"Prise mal fixée _x000d_
_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,1,5.85,90132,28.6,22.316666666666666
batiment,14728,14810,OT Rejeté,,Serrure endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 09:59:00,Chaymae Farah,2025-02-24 10:09:00,,,,,,,,,,,Chaymae Farah,2025-02-24 11:14:00,Format d'image incorrecte ,TMU,0.0,0.0,0.0,0.0,,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,88610,,
batiment,14727,14811,OT Rejeté,,Serrure endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 10:00:00,Chaymae Farah,2025-02-24 10:08:00,,,,,,,,,,,Chaymae Farah,2025-02-24 11:14:00,Format d'image incorrecte ,TMU,0.0,0.0,0.0,0.0,,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,88625,,
equipement,14726,14663,OT Cloturé,,Défaut de démarrage des pompes Gasoil,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 110,Sprinkler LOT 110,sup-tmu-bat-eq- 08,Non,2025-02-18 12:15:00,Hicham Elomrani,2025-02-24 10:07:00,sup-tmu-bat-eq- 08,2025-02-24 11:31:00,sup-tmu-bat-eq- 08,2025-02-25 08:50:00,Changement relais,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,3043.74,620.0,0.0,3663.74,"Relais endommagé _x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,2,21.27,5721,164.58333333333334,1.4
batiment,14725,14812,OT Rejeté,,Serrure endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 10:01:00,Chaymae Farah,2025-02-24 10:06:00,,,,,,,,,,,Chaymae Farah,2025-02-24 11:15:00,Format d'image incorrecte ,TMU,0.0,0.0,0.0,0.0,,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,88624,,
batiment,14724,14813,OT Rejeté,,Serrure endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 10:03:00,Chaymae Farah,2025-02-24 10:04:00,,,,,,,,,,,Chaymae Farah,2025-02-24 11:17:00,Format d'image incorrecte ,TMU,0.0,0.0,0.0,0.0,,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,88622,,
equipement,14723,14768,OT Cloturé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,MEDHUB,ZFL01,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Entrepôt 130,Porte Sectionnelle 6 LOT 130,SUP-TMU-EQ- 03,Non,2025-02-21 15:30:00,zakariae lotfi,2025-02-24 09:01:00,SUP-TMU-EQ- 03,2025-02-24 09:08:00,SUP-TMU-EQ- 03,2025-02-25 11:16:00,dressage et fixation charnière de la porte ,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,4540.35,0.0,0.0,4540.35,charnière  de roulette déformé ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,26.13,6307,91.76666666666667,0.11666666666666667
equipement,14722,14775,OT Cloturé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,MEDHUB,ZFL01,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Entrepôt 110,Porte Sectionnelle 3 LOT 110,SUP-TMU-EQ- 03,Non,2025-02-21 15:46:00,zakariae lotfi,2025-02-24 09:01:00,SUP-TMU-EQ- 03,2025-02-24 09:08:00,SUP-TMU-EQ- 03,2025-02-25 11:17:00,réparation câble de porte ,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,4542.09,0.0,0.0,4542.09,la porte en panne ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,26.14,6607,91.51666666666667,0.11666666666666667
batiment,14721,14809,OT Rejeté,,Traces d'humidité ,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Cloison,Dalle centrale,Cloison -,Matière   dangereuse ,Non,2025-02-24 07:38:00,Matière   dangereuse ,2025-02-24 07:38:00,,,,,,,,,,,Soufiane chegdali,2025-05-16 11:00:00,"Erreur d'identification de l'équipement sur le système GMAO. La mention ""Nom de l'anomalie (Traces d'humidité)"" est affichée, mais il est impossible de l'affecter au service concerné. 

Il faut refaire la demande en s'assurant de bien choisir l'équipement et le type d'anomalie.",TMU,0.0,0.0,0.0,0.0,Demande de changement d’un déclencheur manuel d’alarme incendie endommagé au niveau de la dalle centrale du SAS import GATE N1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,174068,,
infrastructure,14720,14808,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,Matière   dangereuse ,Non,2025-02-24 07:33:00,Matière   dangereuse ,2025-02-24 07:33:00,sup-nzala- 01,2025-02-27 08:19:00,sup-nzala- 01,2025-03-02 17:16:00,Le panneau a été fixé,,,,Soufiane chegdali,2025-07-14 22:14:00,,,,NZALA,7780.92,0.0,0.0,7780.92,"Une plaque signalétique routière a été arrachée au niveau de TFC, face à l'accès secondaire de TC2",WEB,WEB,WEB,WEB,WEB,WEB,2,80.95,28054,153.71666666666667,72.76666666666667
infrastructure,14719,14807,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,ZEXT01,Voies de circulation,Panneaux de signalisation,RN16,LO,C3 -PRINCIPALE ,Non,2025-02-24 04:57:00,C3 -PRINCIPALE ,2025-02-24 04:57:00,sup-nzala- 01,2025-02-26 08:19:00,sup-nzala- 01,2025-03-02 17:23:00,Suppression les graffitis,,,,Chaymae Farah,2025-07-17 20:34:00,,,,NZALA,10099.33,0.0,0.0,10099.33,Des graffitis sur panneau de signalisation à la RN16 entre gate2 et gate3.  ,WEB,WEB,WEB,WEB,WEB,WEB,2,105.07,42161,156.43333333333334,51.36666666666667
infrastructure,14718,14806,OT Cloturé,,sol defectué,Moyen,non,True,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,animateur 02,Non,2025-02-24 03:10:00,animateur 02,2025-02-24 03:10:00,sup-nzala- 01,2025-02-28 07:21:00,sup-nzala- 01,2025-02-28 14:29:00,La trappe a été fixée à sa place,,,,Soufiane chegdali,2025-07-14 22:13:00,,,,NZALA,1106.23,0.0,0.0,1106.23,"Grille de protection du caniveau tombée au fond. _x000d_
Présence du risque de chute de plain-pied et risque lié à la circulation interne de véhicule.",WEB,WEB,WEB,WEB,WEB,WEB,3,7.12,28054,107.31666666666666,100.18333333333334
batiment,14717,14805,OT Realisé,,Manque cache d'interrupteur,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 8-F,IA 1,animateur 02,Non,2025-02-24 02:59:00,animateur 02,2025-02-24 02:59:00,sup-tmu-bat- 05,2025-02-24 12:46:00,sup-tmu-bat- 05,2025-02-24 13:34:00,Réparation al serrure de la porte de l'armoire électrique ,,,,,,,,,TMU,40.56,0.0,0.0,40.56,"Porte de visite, armoire électrique laissée ouverte suite à un endommagement de la serrure. _x000d_
Présence du risque électrique pour les utilisateurs du local.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.78,1226751,10.583333333333334,9.783333333333333
infrastructure,14716,14804,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 151,Animateur 01,Non,2025-02-23 23:51:00,Animateur 01,2025-02-23 23:51:00,sup-nzala- 01,2025-02-27 08:20:00,sup-nzala- 01,2025-03-02 17:29:00,LES TRAPPES DE CANIVEAU ONT ETE SOUDEES,,,,Said Touil,2025-05-12 20:38:00,,,,NZALA,7796.3,0.0,0.0,7796.3,Des trappes grilles des caniveaux pluviaux à souder sont nécessaires au parking de pré-embarquement de quai 08.,WEB,WEB,WEB,WEB,WEB,WEB,2,81.11,33067,161.63333333333333,80.48333333333333
infrastructure,14715,14803,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 171,Animateur 01,Non,2025-02-23 23:49:00,Animateur 01,2025-02-23 23:49:00,sup-nzala- 01,2025-02-27 08:21:00,sup-nzala- 01,2025-03-02 17:31:00,LES TRAPPES ONT ETE SOUDEES,,,,Said Touil,2025-05-12 20:38:00,,,,NZALA,7800.14,0.0,0.0,7800.14,"Des trappes grilles des caniveaux pluviaux à souder sont nécessaires au parking de pré-embarquement de quai 03._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,2,81.15,33087,161.7,80.53333333333333
batiment,14714,14761,OT Realisé,,Endomagement,Moyen,oui,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 6-E,Spot 2,sup-tmu-bat- 05,Non,2025-02-21 14:31:00,Soufiane chegdali,2025-02-23 18:23:00,sup-tmu-bat- 05,2025-02-24 09:24:00,sup-tmu-bat- 05,2025-02-25 14:12:00,Changement des spots ,,,,,,,,,TMU,1497.6,780.0,0.0,2277.6,Plusieurs lampes éteintes au bloc sanitaire bâtiment 6 SAS EXORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,28.8,155733,95.68333333333334,15.016666666666667
batiment,14713,14760,OT Realisé,,Manque distributeur savon,Moyen,oui,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 5-D,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-02-21 14:26:00,Soufiane chegdali,2025-02-23 18:22:00,sup-tmu-bat- 05,2025-02-24 09:22:00,sup-tmu-bat- 05,2025-02-25 10:40:00,Pose d'une nouveau porte savon ,,,,,,,,,TMU,1314.56,700.0,0.0,2014.56,Manque d'une distributeur savon au bloc sanitaire bâtiment 5 SASEXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.28,1227355,92.23333333333333,15.0
infrastructure,14712,14802,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,TR,animateur 02,Non,2025-02-23 12:10:00,animateur 02,2025-02-23 12:10:00,sup-nzala- 01,2025-02-25 07:41:00,sup-nzala- 01,2025-03-02 17:34:00,Remise en état d'un panneau de signalisation,,,,Soufiane chegdali,2025-07-14 22:13:00,,,,NZALA,12483.11,0.0,0.0,12483.11,Panneau d'affichage des entrepôts est endommagé au niveau de l'entrée de la zone franche logistique 1,WEB,WEB,WEB,WEB,WEB,WEB,2,129.87,42374,173.4,43.516666666666666
infrastructure,14711,14801,OT Realisé,,Usure des roulements et galets,Moyen,non,False,False,True,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-02-23 06:34:00,Animateur 01,2025-02-23 06:34:00,sup-nzala- 01,2025-02-24 07:33:00,sup-nzala- 01,2025-03-02 17:39:00,Traité,,,,,,,,,NZALA,14812.09,700.0,0.0,15512.09,Roulette manquante du mini-portail au parking pré-embarquement n° 06 au quai 03.,WEB,WEB,WEB,WEB,WEB,WEB,2,154.1,34631,179.08333333333334,24.983333333333334
infrastructure,14710,14800,OT Realisé,,PORTAILS ENDOMMAGE,Moyen,non,False,False,True,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-02-23 06:32:00,Animateur 01,2025-02-23 06:32:00,sup-nzala- 01,2025-02-24 07:34:00,sup-nzala- 01,2025-03-02 17:45:00,L'état du portail a été traitée,,,,,,,,,NZALA,14819.79,659.0,0.0,15478.79,Support du portail endommagé au niveau de la sortie de TIR.,WEB,WEB,WEB,WEB,WEB,WEB,2,154.18,34631,179.21666666666667,25.033333333333335
equipement,14708,14798,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,PPR,PPR01,Equipement Electrique,Candélabre,Voie périphérique PPR,Candélabre 7 ,animateur 02,Non,2025-02-23 02:54:00,animateur 02,2025-02-23 02:54:00,sup-tmu-eq- 04,2025-02-25 09:23:00,sup-tmu-eq- 04,2025-02-25 10:23:00,changement de disjoncteur de 10A,,,,Said Touil,2025-02-25 15:48:00,,,,TMU,994.95,0.0,0.0,994.95,Candélabre hors service au niveau de la route périphérique TM1 en face Zone Fourgon.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.99,4744,55.483333333333334,54.483333333333334
infrastructure,14709,14799,OT Realisé,,Dégradation,Moyen,non,True,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,animateur 02,Non,2025-02-23 02:02:00,animateur 02,2025-02-23 02:02:00,SUP-TMU-HY-ASS-INF- 03,2026-01-07 09:19:00,SUP-TMU-HY-ASS-INF- 03,2026-01-07 09:24:00,La grille a été remise en place et l’habillage endommagé a été réparé afin d’assurer la sécurité et le bon fonctionnement du caniveau.,,,,,,,,,TMU-HY,8.0,0.0,0.0,8.0,Grille de protection du caniveau tombée au fond suite endommagement de l'habillage. ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.05,28054,7639.366666666667,7639.283333333334
batiment,14707,14797,OT Crée,,Porte sectionnelle endommagé,Moyen,non,True,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 4-G,Porte sectionnelle 1,animateur 02,Non,2025-02-23 01:12:00,animateur 02,2025-02-23 01:12:00,,,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Heurté par un ensemble routier,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,154659,,
infrastructure,14706,14796,OT Cloturé,,Décalage de niveau,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-23 00:51:00,animateur 02,2025-02-23 00:51:00,sup-nzala- 01,2025-03-25 06:17:00,sup-nzala- 01,2025-03-26 18:13:00,Traité,,,,Soufiane chegdali,2025-07-14 22:12:00,,,,NZALA,2128.26,0.0,0.0,2128.26,déformation du pavé ce qui a créé un vide et une différence de niveau qui peut engendrer des blessures aux piétons suite chute de plain-pied.,WEB,WEB,WEB,WEB,WEB,WEB,1,35.92,324,761.3666666666667,725.4333333333333
infrastructure,14705,14795,OT Realisé,,support arrache,Moyen,non,True,False,False,False,TM1,SAS IMPORT,Structure d'ombrage,Ombrage,Sas Import,Ombrage19,animateur 02,Non,2025-02-23 00:23:00,animateur 02,2025-02-23 00:23:00,sup-nzala- 01,2025-03-22 17:09:00,sup-nzala- 01,2025-03-24 07:42:00,Le support a été réparé,,,,,,,,,NZALA,3704.46,0.0,0.0,3704.46,"Deux barres de soutien de la construction métallique au niveau de l'extension SAS import TM1 sont heurtées et déformées, risque d'effondrement de la structure.",WEB,WEB,WEB,WEB,WEB,WEB,2,38.54,42828,703.3166666666667,664.7666666666667
equipement,14704,14794,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,PPR,PPR01,Equipement Electrique,Candélabre,Voie périphérique PPR,Candélabre 102 ,animateur 02,Non,2025-02-22 23:45:00,animateur 02,2025-02-22 23:45:00,sup-tmu-eq- 04,2025-02-25 09:23:00,sup-tmu-eq- 04,2025-02-25 10:22:00,Changement de disjoncteur de 10A,,,,Said Touil,2025-02-25 15:49:00,,,,TMU,984.9,0.0,0.0,984.9,Candélabre hors service au niveau de la route périphériques TM2 en face HTT.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.98,4839,58.61666666666667,57.63333333333333
batiment,14703,14793,OT Realisé,,Desencastrement,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 4-G,Interrupteur d'allumage 1,animateur 02,Non,2025-02-22 23:40:00,animateur 02,2025-02-22 23:40:00,sup-tmu-bat- 05,2025-02-24 11:33:00,sup-tmu-bat- 05,2025-02-24 12:44:00,Fixation de prise électrique ,,,,,,,,,TMU,59.8,0.0,0.0,59.8,Prise électrique arrachée au niveau du bâtiment 04 SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,1.15,152512,37.06666666666667,35.88333333333333
infrastructure,14702,14792,OT Cloturé,,sol defectué,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,animateur 02,Non,2025-02-22 21:38:00,animateur 02,2025-02-22 21:38:00,SUP-TMU-HY-INF- 01,2025-03-11 12:55:00,SUP-TMU-HY-INF- 01,2025-03-11 12:58:00,Remise en état des caniveaux,,,,Soufiane chegdali,2025-07-14 22:12:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Caniveau endommagé au niveau de parking terminal ferroviaire TM1,WEB,WEB,WEB,WEB,WEB,WEB,2,0.0,28054,399.3333333333333,399.28333333333336
equipement,14701,14791,OT Rejeté,,Poteau incliné,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Candélabre,Voie périphérique TM1,Candélabre 88 ,animateur 02,Non,2025-02-22 21:36:00,animateur 02,2025-02-22 21:36:00,,,,,,,,,,,Touria Tammor,2025-03-21 11:07:00,à la charge SI,TMU,0.0,0.0,0.0,0.0,Poteau de caméra de surveillance endommagé au niveau parking terminal ferroviaire TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4577,,
infrastructure,14700,14790,OT Crée,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-22 11:47:00,animateur 02,2025-02-22 11:47:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,"Trois grilles de protection des caniveaux sont mal posée près de PNG d'import, SAS IMPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,358,,
infrastructure,14699,14789,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 11,animateur 02,Non,2025-02-22 11:32:00,animateur 02,2025-02-22 11:32:00,sup-nzala- 01,2025-02-26 08:20:00,sup-nzala- 01,2025-03-02 17:48:00,La trappe a été fixée à sa place,,,,,,,,,NZALA,10136.81,0.0,0.0,10136.81,Trappe de regard est ouverte à proximité de la sortie du SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,105.46,42907,198.26666666666668,92.8
infrastructure,14698,14788,OT Realisé,,Déformation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 5,animateur 02,Non,2025-02-22 11:28:00,animateur 02,2025-02-22 11:28:00,sup-nzala- 01,2025-02-26 08:20:00,sup-nzala- 01,2025-03-02 17:51:00,Pavé a été traité,,,,,,,,,NZALA,10142.58,0.0,0.0,10142.58,Déformation des pavés au niveau du parking visite SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,105.52,28028,198.38333333333333,92.86666666666666
infrastructure,14697,14787,OT Cloturé,,Inclinaison ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,animateur 02,Non,2025-02-21 22:16:00,animateur 02,2025-02-21 22:16:00,sup-nzala- 01,2025-02-24 07:37:00,sup-nzala- 01,2025-03-02 18:07:00,Le support a été ajusté,,,,Soufiane chegdali,2025-07-14 22:12:00,,,,NZALA,14849.58,0.0,0.0,14849.58,Panneau de signalisation routière incliné au niveau de la route périphérique TM1 côté station gasoil,WEB,WEB,WEB,WEB,WEB,WEB,2,154.49,42373,211.85,57.35
batiment,14696,14786,OT Realisé,,fuite  d'eau,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 2 - Parking L,WC Sanitaire 1,animateur 02,Non,2025-02-21 17:14:00,animateur 02,2025-02-21 17:14:00,sup-tmu-bat- 05,2025-02-24 13:30:00,sup-tmu-bat- 05,2025-02-25 11:56:00,"L'anomalie constatée est l'endommagement des mécanismes et du flexible sanitaire._x000d_
Action curative: changement deux mécanisme de toilette et une flexible ",,,,,,,,,TMU,1163.24,1422.0,0.0,2585.24,"Incident environnemental, fuite d'eau potable constatée au niveau du local sanitaire situé au parking L sas import TM1 suite défaillance de conduite en PVC.",WEB,WEB,WEB,WEB,WEB,WEB,1,22.37,1245567,90.7,68.26666666666667
infrastructure,14695,14785,OT Realisé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 4,animateur 02,Non,2025-02-21 17:05:00,animateur 02,2025-02-21 17:05:00,sup-nzala- 01,2025-02-28 07:21:00,sup-nzala- 01,2025-03-02 18:09:00,Bordure a été traité,,,,,,,,,NZALA,5649.94,0.0,0.0,5649.94,Dégradation du béton d'avec des ferraillages sortants mettre une situation dangereuse qui Engendrer des dommages aux roues des unités routières et risque pour les utilisateurs de la zone au niveau parking après scanner SAS EXPORT TM1 côté scanner 05,WEB,WEB,WEB,WEB,WEB,WEB,2,58.78,28027,217.06666666666666,158.26666666666668
batiment,14694,14776,OT Cloturé,,Défaillance du tubes,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Caisson lumineux,Accès TIR,Caisson lumineux 1,sup-tmu-bat- 05,Non,2025-02-21 15:46:00,Said Touil,2025-02-21 16:29:00,sup-tmu-bat- 05,2025-02-21 16:35:00,sup-tmu-bat- 05,2025-02-24 13:28:00,Les lampes ont été changées ,,,,Said Touil,2025-02-26 14:42:00,,,,TMU,3630.64,960.0,0.0,4590.639999999999,Éclairage insuffisant au niveau de bâtiment TIR ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,69.82,1243802,69.7,0.1
batiment,14693,14773,OT Cloturé,,Corrosion ou rouille de flexible,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire 2 quai 3,Lavabo 1,sup-tmu-bat- 05,Non,2025-02-21 15:41:00,Said Touil,2025-02-21 16:29:00,sup-tmu-bat- 05,2025-02-21 16:34:00,sup-tmu-bat- 05,2025-02-24 14:17:00,Changement de la douchette ,,,,Said Touil,2025-07-28 10:47:00,,,,TMU,3675.88,388.75,0.0,4064.63,Endommagement d'une douchette PPR quai 3 (actif non modélisé),MOBILE,WEB,WEB,WEB,WEB,WEB,1,70.69,133215,70.6,0.08333333333333333
batiment,14692,14757,OT Rejeté,,Dégradations de peinture ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Sanitaire 3,Cloison ,Animateur 01,Non,2025-02-21 12:14:00,Said Touil,2025-02-21 16:28:00,,,,,,,,,,,Said Touil,2025-03-19 11:33:00,Anomalies traités et le bungalow déplacé vers PPR,TMU,0.0,0.0,0.0,0.0,Début de dégradation de la peinture du sol du bungalow sanitaire de gate 02,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1241655,,
batiment,14691,14765,OT Cloturé,,Absence des trappe ou plaques,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Plafond,Entrepôt 130,Plafond ,sup-tmu-bat- 05,Non,2025-02-21 14:51:00,zakariae lotfi,2025-02-21 15:13:00,sup-tmu-bat- 05,2025-02-21 15:34:00,sup-tmu-bat- 05,2025-02-21 16:25:00,Pose d'une trappe plafonnier ,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,69.5,0.0,0.0,69.5,Manque d'une trappe plafonnier au couloir lot 130 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.8,1229556,1.5666666666666667,0.35
batiment,14690,14766,OT Cloturé,,Lavabo mal fixé ,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Equipement plomberie et sanitaire,Lavabo,Entrepôt 72,Lavabo 2,sup-tmu-bat- 05,Non,2025-02-21 14:57:00,zakariae lotfi,2025-02-21 15:13:00,sup-tmu-bat- 05,2025-02-21 15:34:00,sup-tmu-bat- 05,2025-02-21 16:27:00,Fixation Le bac à douche ,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,73.85,0.0,0.0,73.85,"Le bac à douche présente un défaut de fixation, ce qui peut provoquer des infiltrations d’eau et une instabilité lors de l'utilisation. Des traces d’usure et d’humidité sont visibles autour des bords du bac(errur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.85,1242868,1.5,0.35
infrastructure,14689,14758,OT Realisé,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 181,animateur 02,Non,2025-02-21 12:34:00,Zakaria El marzak,2025-02-21 14:25:00,sup-nzala- 01,2025-03-07 06:31:00,sup-nzala- 01,2025-03-07 06:45:00,La brèche a été fermée,,,,,,,,,NZALA,32.62,0.0,0.0,32.62,"Présence d'une clôture incomplète près du garage de fouille du bâtiment 04, SAS EXPORT TM1.",MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.21,25824,330.18333333333334,328.1
batiment,14688,14759,OT Realisé,,Défaillance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Element de structure ,Dalle,Batiment 7-H,Dalle ,animateur 02,Non,2025-02-21 12:42:00,Soufiane chegdali,2025-02-21 12:47:00,sup-nzala- 01,2025-03-07 18:22:00,sup-nzala- 01,2025-03-11 12:37:00,Remise en état des chasses roues,,,,,,,,,NZALA,8323.99,0.0,0.0,8323.99,Chasse roue est endommagée au niveau de l'intérieur du scanner 02 SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,86.6,151111,431.9166666666667,341.5833333333333
batiment,14687,14755,OT Cloturé,,Mauvais fonctionnement des rails ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement  de levage,Ascenseur ,Flemingo,Ascenseur 1,Said Touil,Non,2025-02-21 11:52:00,Said Touil,2025-02-21 11:56:00,SUP-TMU-BAT- 02,2025-04-18 15:27:00,SUP-TMU-BAT- 02,2025-04-18 16:20:00,état normal ,,,,Said Touil,2025-04-18 16:40:00,,,,TMU,44.2,0.0,0.0,44.2,Bruit anormal lors du fonctionnement ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.85,173599,1348.4666666666667,1347.5166666666667
infrastructure,14686,14753,OT Cloturé,,Dégradation,Fort,non,False,False,False,False,PPR,GATE3,Regard d'assainissement,Regard EU-EPL,GATE3 Regard EU-EPL,GATE3 Regard EU-EPL 12,Rachid Labib,Non,2025-02-21 11:15:00,Said Touil,2025-02-21 11:55:00,SUP-TMU-HY-ASS-INF- 02,2025-03-12 13:58:00,SUP-TMU-HY-ASS-INF- 02,2025-03-12 13:59:00,Trappe changée,,,,Said Touil,2025-03-24 14:50:00,,,,TMU-HY,0.0,0.0,0.0,0.0,"Le tampon de regard situé au centre de la voie, au pied du mur cloué, est dégradé. Une section métallique du tampon a disparu en raison d’un phénomène de corrosion.",MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.0,33509,458.73333333333335,458.05
batiment,14685,14752,OT Realisé,,Robinet non opérationnel,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Robinet ,Batiment 5-D,Robinet 1,sup-tmu-bat- 05,Non,2025-02-21 11:03:00,Soufiane chegdali,2025-02-21 11:04:00,sup-tmu-bat- 05,2025-02-21 11:13:00,sup-tmu-bat- 05,2025-02-24 14:44:00,Changement de robinet,,,,,,,,,TMU,3976.96,820.0,0.0,4796.96,Robinet endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,76.48,1237915,75.68333333333334,0.15
batiment,14684,14749,OT Cloturé,,Bouton poussoir endommagée,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 3,WC Sanitaire 2,Hamza Elguetioui,Non,2025-02-21 10:48:00,Hamza Elguetioui,2025-02-21 10:57:00,SUP-TMU-BAT- 02,2025-02-26 09:20:00,SUP-TMU-BAT- 02,2025-03-18 11:29:00,fixer ,,,,Chaymae Farah,2025-03-23 21:26:00,,,,TMU,25071.8,700.0,0.0,25771.8,"Manque un bouton poussoir dans les toilettes du secteur 3, N22.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,482.15,91995,600.6833333333333,118.38333333333334
batiment,14683,14750,OT Cloturé,,Lavabo mal fixé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,Lavabo,Secteur 3,Lavabo 1,Hamza Elguetioui,Non,2025-02-21 10:52:00,Hamza Elguetioui,2025-02-21 10:57:00,SUP-TMU-BAT- 02,2025-02-26 09:20:00,SUP-TMU-BAT- 02,2025-02-26 15:12:00,fixation robinet ,,,,Chaymae Farah,2025-03-18 11:58:00,,,,TMU,302.12,0.0,0.0,302.12,"Le robinet mal fixé au niveau des toilettes, secteur 3, N22.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,5.81,87391,124.33333333333333,118.38333333333334
batiment,14682,14751,OT Cloturé,,Manque applique led,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Applique LED ,Secteur 3,Applique LED 2,Hamza Elguetioui,Non,2025-02-21 10:57:00,Hamza Elguetioui,2025-02-21 10:57:00,SUP-TMU-BAT- 02,2025-02-24 13:27:00,SUP-TMU-BAT- 02,2025-03-04 22:07:00,fixation robinet ,,,,Chaymae Farah,2025-03-20 22:53:00,,,,TMU,10433.8,0.0,0.0,10433.8,"Le robinet mal fixé au niveau des toilettes, secteur 3, N22.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,200.65,78165,275.1666666666667,74.5
batiment,14681,14747,OT Cloturé,,Manque de spot,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 8,Spot 13,Hamza Elguetioui,Non,2025-02-21 10:32:00,Hamza Elguetioui,2025-02-21 10:40:00,SUP-TMU-BAT- 02,2025-03-05 14:09:00,SUP-TMU-BAT- 02,2025-03-05 14:47:00,"changement lampas stocke 0_x000d_
",,,,Hamza Elguetioui,2025-04-03 12:20:00,,,,TMU,64.48,0.0,0.0,64.48,"Manque de spots au niveau du secteur 8, N27",MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.62,91030,292.25,291.48333333333335
batiment,14680,14748,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 8,Porte 2,Hamza Elguetioui,Non,2025-02-21 10:37:00,Hamza Elguetioui,2025-02-21 10:40:00,SUP-TMU-BAT- 02,2025-02-24 13:27:00,SUP-TMU-BAT- 02,2025-02-25 09:18:00,"réparation poignée _x000d_
",,,,Hamza Elguetioui,2025-04-30 11:23:00,,,,TMU,1030.64,0.0,0.0,1030.64,La vitre de la fenêtre n'est pas fixé correctement Secteur 8 Niveau 27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,19.82,89308,94.68333333333334,74.78333333333333
infrastructure,14679,14525,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 24,Rachid Labib,Non,2025-02-12 15:29:00,Saadia agnouch,2025-02-21 10:18:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:52:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Les deux chaînes de cisaillement sont arrachées, et un écrou d'ancrage de la défense en caoutchouc a été retiré.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17695,,
infrastructure,14678,14524,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 24,Rachid Labib,Non,2025-02-12 15:22:00,Saadia agnouch,2025-02-21 10:18:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:52:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Les deux chaînes de cisaillement sont arrachées.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17695,,
infrastructure,14677,14528,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 28,Rachid Labib,Non,2025-02-12 15:31:00,Saadia agnouch,2025-02-21 10:18:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:52:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Les deux chaînes de cisaillement sont arrachées.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17691,,
infrastructure,14676,14529,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 30,Rachid Labib,Non,2025-02-12 15:33:00,Saadia agnouch,2025-02-21 10:17:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:01:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Les deux chaînes de cisaillement sont arrachées.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17689,,
infrastructure,14675,14530,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 31,Rachid Labib,Non,2025-02-12 15:33:00,Saadia agnouch,2025-02-21 10:17:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:04:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Les deux chaînes de cisaillement sont arrachées.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17688,,
infrastructure,14674,14532,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 32,Rachid Labib,Non,2025-02-12 15:36:00,Saadia agnouch,2025-02-21 10:17:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:02:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,une chaîne de cisaillement et une chaine de poids sont arrachées.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17687,,
infrastructure,14673,14533,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 33,Rachid Labib,Non,2025-02-12 15:37:00,Saadia agnouch,2025-02-21 10:17:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:51:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Les deux chaînes de cisaillement sont arrachées.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17686,,
infrastructure,14672,14534,OT Rejeté,,corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 34,Rachid Labib,Non,2025-02-12 15:53:00,Saadia agnouch,2025-02-21 10:17:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:52:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une corrosion avancée touche le bouclier et les autres éléments métalliques de la défense, et les deux chaînes de cisaillement sont arrachées.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17685,,
infrastructure,14671,14535,OT Rejeté,,corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 35,Rachid Labib,Non,2025-02-12 15:55:00,Saadia agnouch,2025-02-21 10:17:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:51:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une corrosion avancée touche le bouclier et les autres éléments métalliques de la défense, les deux chaînes de cisaillement sont arrachées et une chaine de poids arrachée.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17684,,
infrastructure,14670,14536,OT Rejeté,,corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 36,Rachid Labib,Non,2025-02-12 16:09:00,Saadia agnouch,2025-02-21 10:17:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:51:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une corrosion avancée touche le bouclier et les autres éléments métalliques de la défense, et les deux chaînes de cisaillement sont arrachées.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17683,,
infrastructure,14669,14537,OT Rejeté,,corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 37,Rachid Labib,Non,2025-02-12 16:10:00,Saadia agnouch,2025-02-21 10:16:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:02:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une corrosion avancée touche le bouclier et les autres éléments métalliques de la défense, et les deux chaînes de cisaillement sont arrachées.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17682,,
infrastructure,14668,14538,OT Rejeté,,corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 38,Rachid Labib,Non,2025-02-12 16:11:00,Saadia agnouch,2025-02-21 10:16:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:50:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une corrosion avancée touche le bouclier et les autres éléments métalliques de la défense, et les deux chaînes de cisaillement sont arrachées.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17681,,
infrastructure,14667,14539,OT Rejeté,,corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 39,Rachid Labib,Non,2025-02-12 16:13:00,Saadia agnouch,2025-02-21 10:16:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:02:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une corrosion avancée touche le bouclier et les autres éléments métalliques de la défense, et les deux chaînes de cisaillement ainsi une chaine de poids sont arrachées.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17680,,
infrastructure,14666,14540,OT Rejeté,,corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Poste pétrolier 2Bis,Défense 40,Rachid Labib,Non,2025-02-12 16:14:00,Saadia agnouch,2025-02-21 10:16:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:50:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une corrosion avancée touche le bouclier et les autres éléments métalliques de la défense, et les deux chaînes de cisaillement sont arrachées.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17679,,
infrastructure,14665,14558,OT Rejeté,,Corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Quai pétrolier 2Bis,Bollard 18 - 100T,Rachid Labib,Non,2025-02-13 14:49:00,Saadia agnouch,2025-02-21 10:16:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:50:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Le bollard présente une corrosion très avancée.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17661,,
batiment,14664,14684,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte vitrée,Gare Maritime TMPC,Porte vitrée 2,sup-tmu-bat- 05,Non,2025-02-19 09:49:00,Saadia agnouch,2025-02-21 10:16:00,sup-tmu-bat- 05,2025-02-21 10:23:00,sup-tmu-bat- 05,2025-02-21 11:17:00,Fixation la plinthe de la porte ,,,,Chaymae Farah,2025-02-28 12:51:00,,,,TMU,45.24,0.0,0.0,45.24,"La plinthe de la porte vitrée est mal fixée, ce qui peut entraîner un risque de dégradation supplémentaire ou un danger pour les usagers",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.87,177334,49.46666666666667,0.11666666666666667
batiment,14663,14746,OT Cloturé,,Eclairage insuffisant ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Caisson lumineux,Batiment quai 1,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-02-21 09:42:00,Saadia agnouch,2025-02-21 10:15:00,sup-tmu-bat- 05,2025-02-21 10:21:00,sup-tmu-bat- 05,2025-02-24 10:56:00,Changement des lampes ,,,,Said Touil,2025-02-25 20:24:00,,,,TMU,3825.64,480.0,0.0,4305.639999999999,Éclairage insuffisant au bureau d'exploitation quai 1 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,73.57,1231206,73.23333333333333,0.1
batiment,14662,14745,OT Realisé,,déchiré,Moyen,non,False,False,True,False,TM1,TM01,Equipement lot archi / Menuiserie ,Drapeau,Batiment Douane,Drapeau,sup-tmu-bat- 05,Non,2025-02-21 09:39:00,Saadia agnouch,2025-02-21 10:15:00,sup-tmu-bat- 05,2025-02-21 10:21:00,sup-tmu-bat- 05,2025-02-21 14:42:00,Changement de drapeau ,,,,,,,,,TMU,224.12,0.0,0.0,224.12,Drapeau à changer ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,4.31,1235922,5.05,0.1
infrastructure,14661,14726,OT Realisé,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 195,animateur 02,Non,2025-02-20 12:19:00,Zakaria El marzak,2025-02-21 10:13:00,sup-nzala- 01,2025-02-24 07:39:00,sup-nzala- 01,2025-03-02 18:14:00,Remise en état la dégradation de regrad,,,,,,,,,NZALA,14856.31,0.0,0.0,14856.31,Regard d'assainissement est endommagée au niveau du parking accroche décroche SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,154.56,43091,245.91666666666666,69.43333333333334
equipement,14660,14731,OT Cloturé,,Endommagement,Moyen,non,False,False,True,False,MEDHUB,ZFL01,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Entrepôt 110,Porte Sectionnelle 10 LOT 110,sup-tmu-bat-eq- 08,Non,2025-02-20 15:52:00,zakariae lotfi,2025-02-21 09:37:00,sup-tmu-bat-eq- 08,2025-02-21 11:32:00,sup-tmu-bat-eq- 08,2025-02-25 14:17:00,MISE EN ETAT PORTE 10  LOT110,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,25993.63,4308.9,0.0,30302.53, Porte numéro 10 LOT 110 endommage ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,99.73,6614,118.41666666666667,1.9166666666666667
equipement,14659,14732,OT Cloturé,,Défaillance de ferme porte-paumelle-serrure-garniture de béquilles,Moyen,non,False,False,True,False,MEDHUB,ZFL02,Equipement de protection contre incendie,Porte coupe feu,Entrepôt 52,Porte coupe feu 5 lot 52,sup-tmu-bat-eq- 08,Non,2025-02-20 16:03:00,zakariae lotfi,2025-02-21 09:37:00,sup-tmu-bat-eq- 08,2025-02-21 11:52:00,sup-tmu-bat-eq- 08,2025-02-23 21:29:00,Changement cylindre de serrure,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,10177.12,1920.0,0.0,12097.12,"Cylindre de serrure TC6 (7,5CM) a changer_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,2,58.57,9692,77.43333333333334,2.25
equipement,14658,14733,OT Cloturé,,Défaillance de ferme porte-paumelle-serrure-garniture de béquilles,Moyen,non,False,False,True,False,MEDHUB,ZFL02,Equipement de protection contre incendie,Porte coupe feu,Entrepôt 72,Porte coupe feu 8 lot 72,sup-tmu-bat-eq- 08,Non,2025-02-20 16:07:00,zakariae lotfi,2025-02-21 09:36:00,sup-tmu-bat-eq- 08,2025-02-21 11:53:00,sup-tmu-bat-eq- 08,2025-02-23 21:32:00,Changement Poignée porte coupe-feu,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,10187.55,750.0,0.0,10937.55,"Poignée porte coupe-feu  endommage _x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,2,58.63,9710,77.41666666666667,2.283333333333333
equipement,14657,14744,OT Realisé,,Bras endommagé,Moyen,non,False,False,True,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Barrière,Pont Houar,Barrière 3 Pont Howar,Matière   dangereuse ,Non,2025-02-21 07:48:00,Matière   dangereuse ,2025-02-21 07:48:00,SUP-TMU-EQ- 07,2025-03-04 09:37:00,SUP-TMU-EQ- 03,2025-03-05 10:54:00,changement la lisse de barrière ,,,,,,,,,TMU,631.25,3000.0,0.0,3631.25,barrière levante endommagée au niveau de passage à niveau situé au dessous du pont Houar,WEB,WEB,WEB,WEB,WEB,WEB,3,25.26,1989,291.1,265.81666666666666
equipement,14656,14743,OT Realisé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,TM1,TM01,Equipement de protection contre incendie,Centrale de détection d'incendie,Parking Renault,Centrale incendie 2 PARKING A ETAGES,Matière   dangereuse ,Non,2025-02-21 07:41:00,Matière   dangereuse ,2025-02-21 07:41:00,SUP-TMU-EQ 09,2025-04-07 12:01:00,SUP-TMU-EQ 09,2025-04-09 23:58:00,réarmement de central ,,,,,,,,,TMU,3113.24,0.0,0.0,3113.24,La Centrale incendie 2 PARKING A ETAGES affiche un message << dérangement >>,WEB,WEB,WEB,WEB,WEB,WEB,1,59.87,9284,1144.2833333333333,1084.3333333333333
equipement,14655,14742,OT Cloturé,,Alarme incendie ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement de protection contre incendie,Centrale de détection d'incendie,TMPC,Centrale incendie  TMPC SECTEUR 2,Matière   dangereuse ,Non,2025-02-21 07:36:00,Matière   dangereuse ,2025-02-21 07:36:00,SUP-TMU-EQ- 07,2025-02-21 10:07:00,SUP-TMU-EQ- 07,2025-02-21 11:46:00,Réarmement de l'alarme de la gare maritime.,,,,Chaymae Farah,2025-07-17 20:33:00,,,,TMU,85.28,0.0,0.0,85.28,La centrale d'incendie au niveau de  secteur 02 de TMPC   affiche un message << alarme incendie  >>,WEB,WEB,WEB,WEB,WEB,WEB,1,1.64,5694,4.166666666666667,2.5166666666666666
infrastructure,14654,14741,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,TM02,Ouvrages hydrauliques,Ouvrage hydraulique,OHydr4,Tronçon 15,C3 -PRINCIPALE ,Non,2025-02-21 05:00:00,C3 -PRINCIPALE ,2025-02-21 05:00:00,sup-nzala- 01,2025-02-22 08:16:00,sup-nzala- 01,2025-03-03 16:39:00,Les trappes ont été ajustées,,,,Said Touil,2025-05-12 20:38:00,,,,NZALA,20708.09,0.0,0.0,20708.09,soudage des couvercle canal parking SR TM2,WEB,WEB,WEB,WEB,WEB,WEB,2,215.44,15933,251.65,27.266666666666666
infrastructure,14653,14740,OT Crée,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 195,C3 -EXTENTION ,Non,2025-02-20 23:53:00,C3 -EXTENTION ,2025-02-20 23:53:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Couverture regard nécessite la réparation (parking ACDC sas exp). ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,43091,,
infrastructure,14652,14739,OT Crée,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 195,C3 -EXTENTION ,Non,2025-02-20 23:53:00,C3 -EXTENTION ,2025-02-20 23:53:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Couverture regard nécessite la réparation (parking ACDC sas exp). ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,43091,,
batiment,14651,14738,OT Realisé,,Flux lumineux faible ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 3-C,SP 5,animateur 02,Non,2025-02-20 20:08:00,animateur 02,2025-02-20 20:08:00,sup-tmu-bat- 05,2025-02-27 16:35:00,sup-tmu-bat- 05,2025-02-28 11:46:00,Réparation la cabale d'alimentation de numéro de bâtiment 3,,,,,,,,,TMU,994.24,0.0,0.0,994.24,Flux lumineux faible au niveau façade bâtiment 03 SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,19.12,155593,183.63333333333333,164.45
infrastructure,14650,14737,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-20 19:50:00,animateur 02,2025-02-20 19:50:00,sup-nzala- 01,2025-02-24 07:39:00,sup-nzala- 01,2025-03-03 16:41:00,Faite,,,,Said Touil,2025-05-12 20:39:00,,,,NZALA,16059.73,0.0,0.0,16059.73,"Trappe en béton d'un regard électrique déplacée, non signalée ni balisée, située à proximité du poteau d'éclairage au niveau de l'entrée du Quai de Service TM2. Étant donné la profondeur estimée à 1,3 m, il existe un risque de chute de hauteur ainsi que de détérioration des câbles de l'installation électrique",WEB,WEB,WEB,WEB,WEB,WEB,2,167.08,492,260.85,83.81666666666666
batiment,14649,14736,OT Crée,,débit d'eau irrégulier et  insuffisant,Moyen,non,False,False,False,False,TM1,TM01,Equipement de sécurité et incendie,RIA ( Robinet Incendie Armé ),Dalle centrale,RIA ( Robinet Incendie Armé ) 1,Matière   dangereuse ,Non,2025-02-20 19:48:00,Matière   dangereuse ,2025-02-20 19:48:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"les Ria de bâtiment  Dalle centrale et bureau facturation sas import GATE 01 sont faibles  pression _x000d_
_x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,174809,,
batiment,14648,14735,OT Crée,,débit d'eau irrégulier et  insuffisant,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement de sécurité et incendie,RIA ( Robinet Incendie Armé ),Scanner Sas Import,RIA ( Robinet Incendie Armé ) 1,Matière   dangereuse ,Non,2025-02-20 19:37:00,Matière   dangereuse ,2025-02-20 19:37:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Les RIA  de Scanner 606/ 607 sas import sont privées d'eau _x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,163965,,
batiment,14647,14734,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Element de structure ,Dalle,Flemingo,Dalle ,Said Touil,Non,2025-02-20 17:21:00,Said Touil,2025-02-20 17:21:00,sup-tmu-bat- 05,2025-02-24 16:15:00,sup-tmu-bat- 05,2025-02-25 09:30:00,Nettoyage les canaux d'assainissement afin d’éliminer les obstructions provenant de la cuisine et d’assurer un écoulement optimal ,,,,Said Touil,2025-07-28 10:47:00,,,,TMU,1785.68,0.0,0.0,1785.68,"Il y a une accumulation d'obstructions provenant de la cuisine dans les canaux d'assainissement, ce qui entraînera des blocages fréquents une fois la cuisine mise en service، besoin d'un hydrocurage préventif ",WEB,WEB,WEB,WEB,WEB,WEB,2,17.17,100463,112.15,94.9
infrastructure,14646,14728,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Panneaux de signalisation,TM2,TR,animateur 02,Non,2025-02-20 12:49:00,Zakaria El marzak,2025-02-20 16:37:00,sup-nzala- 01,2025-02-22 08:17:00,sup-nzala- 01,2025-03-03 16:43:00,La plaque a été réparée,,,,Said Touil,2025-05-12 20:39:00,,,,NZALA,20711.94,0.0,0.0,20711.94,,MOBILE,WEB,WEB,WEB,WEB,WEB,2,215.48,42608,267.9,39.666666666666664
batiment,14645,14730,OT Cloturé,,Saleté ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement climatisation et VMC,Bouche VMC,Sanitaire quai 1,Bouche VMC 3,sup-tmu-bat- 05,Non,2025-02-20 13:09:00,Said Touil,2025-02-20 14:03:00,sup-tmu-bat- 05,2025-02-20 14:04:00,sup-tmu-bat- 05,2025-02-20 15:15:00,Nettoyage des bouches VMC,,,,Said Touil,2025-02-24 16:44:00,,,,TMU,59.28,0.0,0.0,59.28,"Grille de ventilation encrassée, accumulation importante de poussière",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.14,133267,2.1,0.016666666666666666
