portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
batiment,14644,14727,OT Realisé,,Manque de spot,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Spot,Dalle centrale,Spot 2,animateur 02,Non,2025-02-20 12:38:00,Soufiane chegdali,2025-02-20 13:45:00,sup-tmu-bat- 05,2025-02-20 14:02:00,sup-tmu-bat- 05,2025-02-24 13:19:00,Changement de lampe ,,,,,,,,,TMU,5005.52,195.0,0.0,5200.52,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,96.26,174939,96.68333333333334,0.2833333333333333
batiment,14643,14717,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement électrique,Prise de courant ,Batiment douane sortie vide,Prise de courant 1,sup-tmu-bat- 05,Non,2025-02-20 09:54:00,Soufiane chegdali,2025-02-20 13:45:00,sup-tmu-bat- 05,2025-02-20 14:02:00,sup-tmu-bat- 05,2025-02-20 15:17:00,Fixation des prises électriques ,,,,Soufiane chegdali,2025-07-14 21:36:00,,,,TMU,63.44,0.0,0.0,63.44,"Mauvaise installation et câblage électrique désorganisé. Boîtes de dérivation ouvertes avec fils apparents, risque électrique élevé",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.22,163874,5.383333333333334,0.2833333333333333
batiment,14642,14729,OT Realisé,,Fuite d'eau ,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Robinet ,Sanitaire 3 Sas Import,Robinet 3,sup-tmu-bat- 05,Non,2025-02-20 13:01:00,Soufiane chegdali,2025-02-20 13:44:00,sup-tmu-bat- 05,2025-02-20 14:01:00,sup-tmu-bat- 05,2025-02-24 14:48:00,Changement de robinet ,,,,,,,,,TMU,5083.52,0.0,0.0,5083.52,Robinet endommagée au bloc sanitaire de bâtiment douane SAS IMPORT ( Actif non modélisé au bâtiment douane ),MOBILE,WEB,WEB,WEB,WEB,WEB,1,97.76,1245649,97.78333333333333,0.2833333333333333
infrastructure,14641,14559,OT Rejeté,,Corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Quai pétrolier 2Bis,Bollard 19 - 100T,Rachid Labib,Non,2025-02-13 14:49:00,Saadia agnouch,2025-02-20 11:38:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:49:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Le bollard présente une corrosion très avancée.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17660,,
infrastructure,14640,14560,OT Rejeté,,Corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Quai pétrolier 2Bis,Bollard 20 - 100T,Rachid Labib,Non,2025-02-13 14:50:00,Saadia agnouch,2025-02-20 11:38:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:49:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Le bollard présente une corrosion très avancée.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17659,,
infrastructure,14639,14562,OT Realisé,,MECANIQUE,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 1 (TC1),Bollard 43 - 300T,SUP-AFP-OUV- 01,Non,2025-02-13 15:58:00,Saadia agnouch,2025-02-20 11:37:00,SUP-AFP-OUV- 01,2025-02-25 11:21:00,SUP-AFP-OUV- 01,2025-02-26 10:58:00,Réparation un visible du bollard et endommagée ,,,,,,,,,AQUA FLOR PROTECT ,2525.31,0.0,0.0,2525.31,01 visible du bollard et endommagée ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.59,17286,307.0,119.73333333333333
batiment,14638,14692,OT Cloturé,,Bouchage,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement plomberie et sanitaire,Lavabo,Siège TMSA-Tanger,Lavabo 3,Sup-MMI- TMSA,Non,2025-02-19 11:31:00,Saadia agnouch,2025-02-20 11:37:00,Sup-MMI- TMSA,2025-02-20 11:41:00,Sup-MMI- TMSA,2025-02-20 12:42:00,Bouchage de lavabo restaurant RDC,,,,Chaymae Farah,2025-04-27 00:56:00,,,,MMI,109.41,0.0,0.0,109.41,bouchage de lavabo restaurant RDC,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.01,1244623,25.183333333333334,0.06666666666666667
batiment,14637,14693,OT Cloturé,,Endomagement,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 6,Sup-MMI- TMSA,Non,2025-02-19 11:33:00,Saadia agnouch,2025-02-20 11:37:00,Sup-MMI- TMSA,2025-02-20 11:41:00,Sup-MMI- TMSA,2025-02-20 12:40:00,lampe de toilette femmes au restaurant est endommage,,,,Chaymae Farah,2025-04-27 00:56:00,,,,MMI,106.16,0.0,0.0,106.16,lampe de toilette femmes au restaurant est endommage  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.98,1245136,25.116666666666667,0.06666666666666667
equipement,14636,14725,OT Realisé,,Fuite d'huile,Moyen,non,False,False,True,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment 4-G,Quai Niveleur 5 (SasExport-Bat4-ZoneB),SUP-TMU-EQ- 03,Non,2025-02-20 11:17:00,Saadia agnouch,2025-02-20 11:37:00,SUP-TMU-EQ- 03,2025-02-20 11:53:00,SUP-TMU-EQ- 03,2025-02-23 22:03:00,remplier 5L de huile ,,,,,,,,,TMU,434.1,25.0,0.0,459.1,manque d'huile hydraulique ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,83.16,2097,82.76666666666667,0.26666666666666666
infrastructure,14635,14719,OT Cloturé,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-02-20 10:29:00,Saadia agnouch,2025-02-20 11:35:00,sup-nzala- 01,2025-02-26 08:21:00,sup-nzala- 01,2025-03-03 17:04:00,Pavé traité,,,,Soufiane chegdali,2025-07-14 22:11:00,,,,NZALA,11416.17,0.0,0.0,11416.17,Pavé à remettre en état au giratoire provisoire à coté du parking des cobus à la gare maritime ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,118.77,494,270.5833333333333,140.76666666666668
batiment,14634,14718,OT Cloturé,,Endommagement de l'abattant,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 1,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-20 10:05:00,Said Touil,2025-02-20 11:27:00,sup-tmu-bat- 05,2025-02-20 11:50:00,sup-tmu-bat- 05,2025-02-21 15:34:00,Changement de l'abattant,,,,Said Touil,2025-02-21 16:35:00,,,,TMU,1440.92,2100.0,0.0,3540.92,Abattant endommagée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,27.71,1237595,29.483333333333334,0.38333333333333336
infrastructure,14633,14561,OT Cloturé,,Dégradation,Moyen,non,False,True,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Rachid Labib,Non,2025-02-13 15:03:00,Said Touil,2025-02-20 11:27:00,Said Touil,2025-06-18 15:24:00,Said Touil,2025-09-02 13:05:00,réparé ,,,,Said Touil,2025-09-05 09:14:00,,,,CAMPEZO,1457336.0,0.0,0.0,1457336.0,"L'arrachement d'une petite section d'enrobé a créé une cavité sur la voie de circulation, pouvant endommager les pneus des véhicules.",MOBILE,WEB,WEB,WEB,WEB,WEB,2,1821.67,501,4822.033333333334,2835.95
infrastructure,14632,14720,OT Cloturé,,Dégradtion du sol,Moyen,non,False,True,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-02-20 10:32:00,Said Touil,2025-02-20 11:25:00,Said Touil,2025-06-18 15:23:00,Said Touil,2025-09-02 12:01:00,réparé ,,,,Said Touil,2025-09-05 09:14:00,,,,CAMPEZO,1456496.0,0.0,0.0,1456496.0,Dégradation du sol au giratoire G7 du TPR,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1820.62,389,4657.483333333334,2835.9666666666667
batiment,14631,14724,OT Realisé,PDR Indisponible : Les interrupteurs ( EFAPEL) ne sont pas disponibles ,Desencastrement,Fort,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Interrupteur d'allumage ,Sanitaire et mosquee Quai 6,Interrupteur d'allumage 1,Said Touil,Non,2025-02-20 10:53:00,Said Touil,2025-02-20 11:20:00,sup-tmu-bat- 05,2025-02-26 14:29:00,sup-tmu-bat- 05,2025-09-02 12:43:00,Installation d'un interrupteur ,,,,,,,,,TMU,11969.38,22.0,0.0,11991.38,"-il n'y a aucune interrupteur ni des détecteurs de mouvement pour le fonctionnement d'éclairage dans tous le bâtiment _x000d_
- l'allumage d'éclairage fait depuis la réception du bâtiment par la manipulation des fusibles directement du coffret électrique   ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,191.51,157972,4657.833333333333,147.15
batiment,14630,14716,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire quai 1,Porte aluminium 1,sup-tmu-bat- 05,Non,2025-02-20 09:44:00,Said Touil,2025-02-20 11:19:00,sup-tmu-bat- 05,2025-02-20 11:37:00,sup-tmu-bat- 05,2025-02-21 12:08:00,changement la vachette et canon de la porte toilette ,,,,Said Touil,2025-02-21 16:35:00,,,,TMU,1274.0,132.0,0.0,1406.0,Endommagement d'une vachette et canon de la porte PMR de quai 1 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.5,1237597,26.4,0.3
infrastructure,14629,14715,OT Cloturé,,peinture dégradé,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Zone Billetterie Parking,Zone Billetterie Parking 1,Animateur 01,Non,2025-02-20 08:05:00,Said Touil,2025-02-20 11:18:00,sup-nzala- 01,2025-02-28 07:21:00,sup-nzala- 01,2025-03-03 17:08:00,Réparé,,,,Said Touil,2025-05-12 20:39:00,,,,NZALA,6904.3,0.0,0.0,6904.3,La nécessité de peindre six (6)  potelets a la zone billetterie,MOBILE,WEB,WEB,WEB,WEB,WEB,2,71.83,28015,273.05,188.05
batiment,14628,14721,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,PNG PPR,Cloison ,Animateur 01,Non,2025-02-20 10:34:00,Said Touil,2025-02-20 11:18:00,Said Touil,2025-10-22 15:43:00,Said Touil,2025-10-22 15:48:00,traité ,,,,Said Touil,2025-10-23 09:11:00,,,,NZALA,4.5,0.0,0.0,4.5,Dégradation de la peinture et revêtement du mu d'un local à l'accès TPR,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.06,132630,5861.233333333334,5860.416666666667
infrastructure,14627,14723,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Structure d'ombrage,Ombrage,Ombrage08,Ombrage08,Animateur 01,Non,2025-02-20 10:48:00,Zakaria El marzak,2025-02-20 11:14:00,SUP-ADAM-STD-INF- 01,2025-02-24 09:56:00,SUP-ADAM-STD-INF- 01,2025-02-24 14:53:00,Travaux de remplacement d'un bâche déchiré par un nouveau bâche.,,,,Said Touil,2025-05-21 10:19:00,,,,ADAM STD,3835.84,0.0,0.0,3835.84,Déchirure au bâche d'abri à coté de l'accès TIR,MOBILE,WEB,MOBILE,WEB,WEB,WEB,3,4.91,34571,100.08333333333333,94.7
batiment,14626,14722,OT Cloturé,,Robinet non opérationnel,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire 3,Robinet 1,Animateur 01,Non,2025-02-20 10:36:00,Said Touil,2025-02-20 11:10:00,sup-tmu-bat- 05,2025-02-20 11:25:00,sup-tmu-bat- 05,2025-02-24 11:54:00,Changement de robinet ,,,,Said Touil,2025-07-29 17:42:00,,,,TMU,5067.92,848.75,0.0,5916.67,Endommagement d'un robinet du lavabo au bloc sanitaire du scanner mobile de gate 02,MOBILE,WEB,WEB,WEB,WEB,WEB,1,97.46,1241717,97.3,0.25
batiment,14625,14690,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois ,Sup-MMI- TMSA,Non,2025-02-19 11:09:00,Chaymae Farah,2025-02-20 10:24:00,Sup-MMI- TMSA,2025-02-20 10:35:00,Sup-MMI- TMSA,2025-02-20 11:36:00,Réparation de poignée porte et organisation de stock TMZ- TMSA au RDC,,,,Chaymae Farah,2025-04-27 00:56:00,,,,MMI,95.33,0.0,0.0,95.33,réparation de poignée porte et organisation de stock TMZ- TMSA au RDC,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.88,1244662,24.45,0.18333333333333332
batiment,14624,14685,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-02-19 10:45:00,Chaymae Farah,2025-02-20 10:24:00,Sup-MMI- TMSA,2025-02-20 10:36:00,Sup-MMI- TMSA,2025-02-20 11:38:00,Réparation de stores rideaux au salle réunion président 2eme étage,,,,Chaymae Farah,2025-04-27 00:57:00,,,,MMI,111.58,0.0,0.0,111.58,Réparation de stores rideaux au salle réunion président 2eme étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.03,1245319,24.883333333333333,0.2
batiment,14623,14686,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Projecteur,Siège TMSA-Tanger,Projecteur 1,Sup-MMI- TMSA,Non,2025-02-19 10:47:00,Chaymae Farah,2025-02-20 10:24:00,Sup-MMI- TMSA,2025-02-20 10:36:00,Sup-MMI- TMSA,2025-02-20 11:40:00,changement des LED lumineux 3D en LOGO principale,,,,Chaymae Farah,2025-04-27 00:58:00,,,,MMI,115.91,0.0,0.0,115.91,changement des LED lumineux 3D en LOGO principale ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.07,1244979,24.883333333333333,0.2
batiment,14622,14709,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Spot,Entrepôt 120,Spot 1,sup-tmu-bat- 05,Non,2025-02-19 16:47:00,zakariae lotfi,2025-02-20 09:51:00,sup-tmu-bat- 05,2025-02-20 09:56:00,sup-tmu-bat- 05,2025-02-20 11:52:00,Changement de lampe ,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,166.81,250.0,0.0,416.81,Ampoule hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.92,176189,19.083333333333332,0.08333333333333333
equipement,14621,14683,OT Realisé,,Bras endommagé,Moyen,non,False,False,False,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Barrière,Pont Houar,Barrière 1 Pont Howar,SUP-TMU-EQ- 03,Non,2025-02-19 09:36:00,Soufiane chegdali,2025-02-20 08:47:00,SUP-TMU-EQ- 03,2025-02-20 09:22:00,SUP-TMU-EQ- 03,2025-02-20 12:46:00,Dressage et fixation la lisse de barrière,,,,,,,,,TMU,56.48,0.0,0.0,56.48,barrière accidenté la lisse déformé ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,3.39,1987,27.166666666666668,0.5833333333333334
infrastructure,14620,14698,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Espace vert,Espace vert,Sas Export Espace vert,Sas Export Espace vert 30,animateur 02,Non,2025-02-19 12:52:00,Soufiane chegdali,2025-02-20 08:42:00,sup-nzala- 01,2025-02-22 08:18:00,sup-nzala- 01,2025-03-03 17:19:00,Faite,,,,,,,,,NZALA,20768.65,0.0,0.0,20768.65,Passage piéton au pavé nécessite réaménagement à proximité de nouveau pont bascule SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,216.07,23183,292.45,47.6
batiment,14619,14670,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,TM02,Equipement lot archi / Menuiserie ,Cloison,BO Pilotage,CLN ,sup-tmu-bat- 05,Non,2025-02-18 13:49:00,Soufiane chegdali,2025-02-20 08:29:00,sup-tmu-bat- 05,2025-04-07 09:19:00,sup-tmu-bat- 05,2025-04-08 09:33:00,Installation de nouveau réseau en PVC ,,,,Said Touil,2025-08-02 18:09:00,,,,TMU,2510.56,0.0,0.0,2510.56,"L’absence de gargouilles sur la toiture du quai service TM2 entraîne une accumulation d’eau pluviale, ce qui présente plusieurs risques(erreur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,2,24.14,138593,1171.7333333333333,1104.8333333333333
batiment,14618,14691,OT Realisé,,Manque de poignée,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire 3 Sas Import,Porte bois 3,sup-tmu-bat- 05,Non,2025-02-19 11:12:00,Soufiane chegdali,2025-02-20 08:27:00,sup-tmu-bat- 05,2025-02-20 09:11:00,sup-tmu-bat- 05,2025-02-21 13:02:00,Pose des plusieurs poignées ,,,,,,,,,TMU,1445.08,0.0,0.0,1445.08,"Manque de poignées sur les portes en aluminium des toilettes, ce qui peut entraîner des difficultés d’utilisation /Toilette extension SAS IMPORT.TM1",MOBILE,WEB,WEB,WEB,WEB,WEB,1,27.79,1245699,49.833333333333336,0.7333333333333333
infrastructure,14617,14714,OT Cloturé,,panneaux  clôtures accidenté,Moyen,non,False,False,True,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 260,Animateur 01,Non,2025-02-20 06:24:00,Animateur 01,2025-02-20 06:24:00,sup-nzala- 01,2025-02-22 08:18:00,sup-nzala- 01,2025-03-03 18:00:00,Ajustage l'inclinaison du panneau de clôture y compris le réparation de fixation,,,,Said Touil,2025-05-19 10:10:00,,,,NZALA,20833.05,209.0,0.0,21042.05,Panneaux de clôtures inclinées séparant la route périphérique et la zone stockage import en face de quai 04.,WEB,WEB,WEB,WEB,WEB,WEB,2,216.74,23520,275.6,49.9
infrastructure,14616,14713,OT Realisé,,Usure des roulements et galets,Moyen,non,False,False,True,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-02-20 06:17:00,Animateur 01,2025-02-20 06:17:00,sup-nzala- 01,2025-02-22 08:18:00,sup-nzala- 01,2025-03-03 18:06:00,Fixation d'une nouvelle roulette sur le portail,,,,,,,,,NZALA,20842.66,1818.0,0.0,22660.66,Roulette manquante et l'autre endommagé du mini-portail au parking pré-embarquement n° 10 au quai 01.,WEB,WEB,WEB,WEB,WEB,WEB,2,216.84,34631,275.81666666666666,50.016666666666666
infrastructure,14615,14712,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 186,Animateur 01,Non,2025-02-20 06:11:00,Animateur 01,2025-02-20 06:11:00,sup-nzala- 01,2025-02-27 08:21:00,sup-nzala- 01,2025-03-03 18:20:00,Faite,,,,Said Touil,2025-05-12 20:40:00,,,,NZALA,9230.41,0.0,0.0,9230.41,"Des trappes grilles des caniveaux pluviaux à souder au parking de pré-embarquement de quai 06._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,2,96.03,33102,276.15,170.16666666666666
batiment,14614,14711,OT Cloturé,,Dégradation ,Moyen,non,False,False,True,False,TM1,TMPC01,Element de structure ,Poteau ,Gare Maritime TMPC,Poteau ,Animateur 01,Non,2025-02-20 05:24:00,Animateur 01,2025-02-20 05:24:00,sup-tmu-bat- 05,2025-02-20 10:13:00,sup-tmu-bat- 05,2025-02-24 11:42:00,Fixation la plinthe du carrelage ,,,,Chaymae Farah,2025-03-19 00:40:00,,,,TMU,5118.88,300.0,0.0,5418.88,Plinthe du mur arrachée à la salle d'embarquement à la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,98.44,161422,102.3,4.816666666666666
batiment,14613,14703,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Ancienne gare maritime,WC Sanitaire 1,SUP-TMU-BAT- 6,Non,2025-02-19 13:40:00,Said Touil,2025-02-19 19:11:00,SUP-TMU-BAT- 6,2025-04-24 15:17:00,sup-tmu-bat- 05,2025-05-15 14:04:00,Installation d'un chauffe-eau électrique ,,,,,,,,,TMU,26143.52,7886.5,0.0,34030.020000000004,Prévoir d'installer chauffe-eau électrique,MOBILE,WEB,WEB,WEB,WEB,WEB,1,502.76,129344,2040.4,1532.1
batiment,14612,14703,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Ancienne gare maritime,WC Sanitaire 1,SUP-TMU-BAT- 6,Non,2025-02-19 13:40:00,Said Touil,2025-02-19 16:55:00,,,,,,,,,,,Said Touil,2025-03-24 22:30:00,OT en double; 15375,TMU,0.0,0.0,0.0,0.0,Prévoir d'installer chauffe-eau électrique,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,129344,,
batiment,14611,14710,OT Cloturé,,Porte armoire degradé ,Moyen,non,True,False,False,True,PPR,PPR01,Equipement électrique,Armoire électrique ,Flemingo,Armoire électrique 2,Said Touil,Non,2025-02-19 16:49:00,Said Touil,2025-02-19 16:53:00,sup-tmu-bat- 05,2025-02-24 16:16:00,sup-tmu-bat- 05,2025-03-03 09:31:00,Les travaux de l'installation de détecteur d'incendie sont à la charge de l'équipement ,Said Touil,2025-02-28 20:30:00,manque le détecteur d'incendie ,Said Touil,2025-08-02 18:00:00,,,,TMU,8382.92,0.0,0.0,8382.92,"-manque le détecteur automatique d'incendie_x000d_
- les schémas manque (les désignations des consommateurs ) le technicien n'a pas réussi à trouver le disjoncteur d'extracteur ! _x000d_
- des choses qui n'ont rien à voir avec le lieu sont là _x000d_
- on a trouver les portes de deux coffrets ouvertes ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,161.21,1232712,280.7,119.38333333333334
batiment,14610,14707,OT Cloturé,PDR Indisponible : La turbine ,Hors service ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement climatisation et VMC,Ventilo-convecteur ,Secteur 8,Ventiloconvecteur 7,Hamza Elguetioui,Non,2025-02-19 16:34:00,Hamza Elguetioui,2025-02-19 16:37:00,SUP-TMU-BAT- 02,2025-03-05 14:00:00,sup-tmu-bat- 05,2025-07-14 10:16:00,Réparation de turbine ,,,,Chaymae Farah,2025-07-17 20:32:00,,,,TMU,32756.25,0.0,0.0,32756.25,"Ventilo-convecteur Hors service salle GUANTER TRANSIT 8133_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,1,524.1,91933,3473.7,333.3833333333333
batiment,14609,14708,OT Rejeté,"PDR Indisponible : besoin turbine ventilo MOD A9530CA060 /V 220 / HZ 50/60 
CAP 105µF /450WV
MFRS D020947G02 ",Hors service ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement climatisation et VMC,Ventilo-convecteur ,Secteur 8,Ventiloconvecteur 2,Hamza Elguetioui,Non,2025-02-19 16:36:00,Hamza Elguetioui,2025-02-19 16:37:00,SUP-TMU-BAT- 02,2025-03-05 14:01:00,,,,,,,,,Hamza Elguetioui,2025-06-16 11:14:00,ordre de travaille en double 17140,TMU,0.0,0.0,0.0,0.0,"Ventilo-convecteur Hors service salle AGECOMAR 8202_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,91887,,333.4
infrastructure,14608,14700,OT Cloturé,,la trappe est casse ,Moyen,non,False,False,False,False,TM2,TM02,Regard d'eau potable,Regard EP,VP-TM2 Regard EP,VP-TM2 Regard EP 3,animateur 02,Non,2025-02-19 13:09:00,Zakaria El marzak,2025-02-19 16:10:00,sup-nzala- 01,2025-02-22 08:27:00,sup-nzala- 01,2025-03-06 21:42:00,La trappe a été posé à sa place,,,,Said Touil,2025-05-12 20:40:00,,,,NZALA,29051.31,0.0,0.0,29051.31,Absence de trappe de regard à proximité de station de traitement des eaux usées TM2.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,302.24,31952,368.55,64.28333333333333
infrastructure,14607,14702,OT Realisé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 19,animateur 02,Non,2025-02-19 13:19:00,Zakaria El marzak,2025-02-19 16:08:00,sup-nzala- 01,2025-02-24 07:40:00,sup-nzala- 01,2025-03-06 21:23:00,Traitement la dégradation de regard,,,,,,,,,NZALA,24385.64,0.0,0.0,24385.64,Effondrement du regard et grille de caniveau endommagée au niveau de l'accès au garage de fouille SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,253.7,42915,368.06666666666666,111.53333333333333
batiment,14606,14688,OT Cloturé,,Eclairage insuffisant ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Caisson lumineux,Entrepôt 120,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-02-19 10:59:00,zakariae lotfi,2025-02-19 15:23:00,sup-tmu-bat- 05,2025-02-19 15:30:00,sup-tmu-bat- 05,2025-02-20 10:21:00,Les lampes ont été changés ,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,1630.74,770.0,0.0,2400.74,"Deux lampes sont hors service, entraînant une insuffisance d’éclairage dans la bâtiment africain denim lot 120 MEDHUB",MOBILE,WEB,WEB,WEB,WEB,WEB,1,18.77,175764,23.366666666666667,0.11666666666666667
batiment,14605,14689,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Spot,Entrepôt 120,Spot 2,sup-tmu-bat- 05,Non,2025-02-19 11:02:00,zakariae lotfi,2025-02-19 15:23:00,sup-tmu-bat- 05,2025-02-19 15:29:00,sup-tmu-bat- 05,2025-02-20 10:12:00,Chanement de spot,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,1624.66,280.0,0.0,1904.66,Ampoule hors service au vestiaire de bâtiment africain denim lot 120 MEDHUB ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,18.7,125055,23.166666666666668,0.1
batiment,14604,14695,OT Cloturé,,Manque de robinet,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire et douche zone de stockage,Robinet 2,sup-tmu-bat- 05,Non,2025-02-19 12:35:00,Said Touil,2025-02-19 15:09:00,sup-tmu-bat- 05,2025-02-19 16:32:00,sup-tmu-bat- 05,2025-02-20 15:04:00,Changement des robinets ,,,,Said Touil,2025-02-27 21:44:00,,,,TMU,1170.0,540.0,0.0,1710.0,"Plusieurs robinets sont endommagés, ce qui peut entraîner des fuites d’eau et une utilisation difficile. au bloc sanitaire Zone stockage ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,22.5,157845,26.483333333333334,1.3833333333333333
batiment,14603,14696,OT Cloturé,,Robinet non opérationnel,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 8,Robinet 2,sup-tmu-bat- 05,Non,2025-02-19 12:38:00,Said Touil,2025-02-19 15:07:00,sup-tmu-bat- 05,2025-02-19 16:29:00,sup-tmu-bat- 05,2025-02-20 16:20:00,Les robinets ont été changés ,,,,Said Touil,2025-02-24 16:37:00,,,,TMU,1238.64,360.0,0.0,1598.64,Plusieurs robinets sont endommagés au lieu d'ablution PPR quai 8,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.82,1240087,27.7,1.3666666666666667
batiment,14602,14697,OT Cloturé,,Robinet non opérationnel,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 8,Robinet 2,sup-tmu-bat- 05,Non,2025-02-19 12:44:00,Said Touil,2025-02-19 15:06:00,sup-tmu-bat- 05,2025-02-19 15:21:00,sup-tmu-bat- 05,2025-02-20 16:18:00,Changement des robinets ,,,,Said Touil,2025-02-21 16:36:00,,,,TMU,1293.76,422.0,0.0,1715.76,Deux robinets endommagés au bloc sanitaire homme PPR Quai 8 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.88,1240093,27.566666666666666,0.25
batiment,14601,14682,OT Cloturé,,Endomagement,Moyen,non,True,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Zone Fourgons Sanitaires,Spot 2,sup-tmu-bat- 05,Non,2025-02-19 09:23:00,Said Touil,2025-02-19 12:06:00,sup-tmu-bat- 05,2025-02-19 12:26:00,sup-tmu-bat- 05,2025-02-20 13:23:00,Changement deux lampes E27,,,,Said Touil,2025-02-25 10:36:00,,,,TMU,1293.76,500.0,0.0,1793.76,"L’éclairage dans le bloc sanitaire de la zone fourgons est insuffisant, ce qui réduit la visibilité et peut poser un problème de sécurité et de confort pour les utilisateurs",MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.88,162743,28.0,0.3333333333333333
batiment,14600,14694,OT Cloturé,,Arrachement de l'évacuation de WC,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Zone Fourgons Sanitaires,WC Sanitaire 2,Animateur 01,Non,2025-02-19 11:37:00,Said Touil,2025-02-19 12:05:00,sup-tmu-bat- 05,2025-02-19 12:57:00,sup-tmu-bat- 05,2025-02-20 14:01:00,Le flexible a été changé,,,,Said Touil,2025-02-25 10:37:00,,,,TMU,1301.56,24.0,0.0,1325.56,Endommagement aux tubes d'évacuation des eaux usées du bloc sanitaire de la zone fourgons .,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.03,162773,26.4,0.8666666666666667
batiment,14599,14563,OT Cloturé,,Hors service ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement climatisation et VMC,Mono split ,Batiment quai 1,Mono split 1,sup-tmu-bat- 05,Non,2025-02-13 16:03:00,Said Touil,2025-02-19 09:07:00,sup-tmu-bat- 05,2025-02-19 09:14:00,sup-tmu-bat- 05,2025-02-20 11:57:00,Changement de condensateur,,,,Said Touil,2025-07-29 17:42:00,,,,TMU,1385.8,0.0,0.0,1385.8,Climatiseur non fonctionnel au locale technique de bâtiment quai 1 PPR(Ce locale non modélisé ),MOBILE,WEB,WEB,WEB,WEB,WEB,1,26.65,1231301,163.9,0.11666666666666667
batiment,14598,14629,OT Cloturé,,Dégradation ,Moyen,non,False,False,True,False,PPR,PPR01,Element de structure ,Dalle,Zone Fourgons Bungalow,Dalle ,sup-tmu-bat- 05,Non,2025-02-17 15:21:00,Said Touil,2025-02-19 09:07:00,sup-tmu-bat- 05,2025-02-19 09:13:00,sup-tmu-bat- 05,2025-02-20 12:41:00,Remise ne état du sol du bungalow marsa maroc ,,,,Said Touil,2025-02-26 09:40:00,,,,TMU,2848.56,100.0,0.0,2948.56," Dégradation importante du revêtement de sol dans le bungalow de Marsa Maroc Le sol présente plusieurs fissures et trous, cette anomalie peut présenter un risque de sécurité pour les ausages ",MOBILE,WEB,WEB,WEB,WEB,WEB,2,27.39,162525,69.33333333333333,0.1
equipement,14597,14681,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,True,False,TM1,TM01,Equipement Electrique,Onduleur,LIO Ouest,Onduleur3-LT2-OND-TGBT-OUEST,SUP-TMU-EQ- 07,Non,2025-02-19 08:13:00,Saadia agnouch,2025-02-19 09:07:00,SUP-TMU-EQ- 07,2025-02-19 12:22:00,SUP-TMU-EQ 09,2025-02-21 11:02:00,installation d'un nouveaux onduleur 60kva pour un alimentation ondulée provisoire des équipements informatiques LT-SERVER 1 ère étage au niveau de lio ouest ,,,,,,,,,TMU,232.12,0.0,0.0,232.12,"Demande de mise en service d’un nouvel onduleur de 60 kVA.

",MOBILE,MOBILE,WEB,WEB,WEB,WEB,6,46.61,5174,50.81666666666667,3.25
batiment,14596,14631,OT Cloturé,,Manque de courant ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement électrique,Prise de courant ,Zone Fourgons Bungalow,Prise de courant 2,sup-tmu-bat- 05,Non,2025-02-17 15:29:00,Said Touil,2025-02-19 09:07:00,sup-tmu-bat- 05,2025-02-19 09:12:00,sup-tmu-bat- 05,2025-02-20 12:44:00,Remise ne état d'éclairage de bungalow de marsa maroc ,,,,Said Touil,2025-02-25 15:59:00,,,,TMU,1428.96,510.0,0.0,1938.96,Manque d'éclairage au bungalow e Marsa Maroc ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,27.48,162677,69.25,0.08333333333333333
batiment,14595,14655,OT Cloturé,,Cable exposé ,Moyen,non,True,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Gare Maritime TMPC,Prise de courant 1,Animateur 01,Non,2025-02-18 11:02:00,Saadia agnouch,2025-02-19 09:06:00,sup-tmu-bat- 05,2025-02-19 09:50:00,sup-tmu-bat- 05,2025-02-19 10:16:00,La protection du branchement électrique a été assurée pour garantir la sécurité et le bon fonctionnement du système,,,,Chaymae Farah,2025-02-28 12:46:00,,,,TMU,21.32,0.0,0.0,21.32,Branchement électrique non sécurisé à coté du scanner à bagages import à la salle des arrivées de la gare maritime .,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.41,161498,23.233333333333334,0.7333333333333333
batiment,14594,14632,OT Cloturé,,Serrure endommagé ,Moyen,non,True,False,True,True,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Zone Fourgons Bungalow,Porte Aluminium 1,sup-tmu-bat- 05,Non,2025-02-17 15:30:00,Said Touil,2025-02-19 09:06:00,sup-tmu-bat- 05,2025-02-19 09:11:00,sup-tmu-bat- 05,2025-04-09 11:40:00,Pose d'une rosace de sécurité,Said Touil,2025-02-21 16:43:00,Manque les rosaces de sécurité ,Said Touil,2025-09-08 10:10:00,,,,TMU,61272.12,60.0,0.0,61332.12,Canon endommagée bungalow de Marsa Maroc (emplacement non modélisé),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1178.31,162613,1220.1666666666667,0.08333333333333333
batiment,14593,14652,OT Cloturé,,Fissure,Moyen,non,True,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Gare Maritime TMPC,Cloison ,Animateur 01,Non,2025-02-18 10:30:00,Saadia agnouch,2025-02-19 09:06:00,sup-tmu-bat- 05,2025-02-20 12:50:00,sup-tmu-bat- 05,2025-02-20 15:21:00,Réfection de plaque du mur ,,,,Chaymae Farah,2025-02-28 12:48:00,,,,TMU,127.92,0.0,0.0,127.92,Endommagement d'une plaque du mur à coté du scanner à bagages de la sale des arrivées ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.46,159399,52.85,27.733333333333334
batiment,14592,14634,OT Realisé,,Vachette endomage ,Moyen,non,True,False,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte vitrée,Douane - extension sas,Porte Vitré 1,sup-tmu-bat- 05,Non,2025-02-17 15:39:00,Saadia agnouch,2025-02-19 09:05:00,sup-tmu-bat- 05,2025-02-19 09:08:00,sup-tmu-bat- 05,2025-02-19 10:12:00,La vachette et le canon de la porte vitrée ont été changés ,,,,,,,,,TMU,53.56,132.0,0.0,185.56,"La vachette et le canon de la porte du bureau d’exploration (Extension SAS IMPORT) sont endommagés, compromettant la sécurité et le bon fonctionnement de l’accès",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.03,166256,42.55,0.05
batiment,14591,14567,OT Cloturé,,Manque cache d'interrupteur,Moyen,non,False,False,False,False,TM2,TM02,Equipement éclairage,Interrupteur d'allumage ,BO Pilotage,IA 1,sup-tmu-bat- 05,Non,2025-02-13 16:24:00,Saadia agnouch,2025-02-19 09:04:00,sup-tmu-bat- 05,2025-02-19 09:08:00,sup-tmu-bat- 05,2025-02-19 10:10:00,Installation de goulottes pour assurer une bonne protection.,,,,Said Touil,2025-05-12 20:43:00,,,,TMU,52.0,0.0,0.0,52.0,Les câbles électriques sont visibles au niveau d'un bureau situé au Quai Service TM2. Cette anomalie peut présenter un risque de sécurité pour les usagers.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.0,138732,137.76666666666668,0.06666666666666667
infrastructure,14590,14523,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 22,Rachid Labib,Non,2025-02-12 15:01:00,Saadia agnouch,2025-02-19 09:01:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:49:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Les deux chaînes de cisaillement, arrachées, restent suspendue.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17697,,
infrastructure,14589,14520,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 20,Rachid Labib,Non,2025-02-12 14:54:00,Saadia agnouch,2025-02-19 09:01:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:49:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Les deux chaînes de cisaillement, arrachées, restent suspendue.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17699,,
batiment,14588,14518,OT Realisé,PDR Indisponible : panel 18 w rond ,Endomagement,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement éclairage,Spot,Club Tanger MED,Spot 3,SUP-TMU-BAT- 6,Non,2025-02-12 12:56:00,Saadia agnouch,2025-02-19 09:01:00,SUP-TMU-BAT- 02,2025-02-21 09:22:00,sup-tmu-bat- 05,2026-01-08 12:46:00,Changement des lampes ,,,,,,,,,TMU,6103.13,4.0,0.0,6107.13,Lampe bruler,MOBILE,WEB,WEB,WEB,WEB,WEB,1,97.65,1229183,7919.833333333333,48.35
infrastructure,14587,14511,OT Rejeté,Les chaînes de poids et les chaînes de cisaillement ont été remises en place et fixées ,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 19,Rachid Labib,Non,2025-02-12 12:10:00,Saadia agnouch,2025-02-19 09:00:00,SUP-AFP-OUV- 01,2025-05-20 11:15:00,,,,,,,,,Touria Tammor,2025-05-27 13:48:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une chaîne de poids et les deux chaines de cisaillement, arrachées du, restent suspendue.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17700,,2162.25
infrastructure,14586,14510,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 18,Rachid Labib,Non,2025-02-12 12:08:00,Saadia agnouch,2025-02-19 09:00:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:48:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"les deux chaînes de cisaillement, arrachées, restent suspendue.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17701,,
infrastructure,14585,14509,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 17,Rachid Labib,Non,2025-02-12 12:05:00,Saadia agnouch,2025-02-19 08:59:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:48:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une chaîne de cisaillement de la rive droite, arrachée du côté platine, reste suspendue.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17702,,
infrastructure,14584,14508,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 16,Rachid Labib,Non,2025-02-12 12:03:00,Saadia agnouch,2025-02-19 08:59:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:48:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une chaîne de cisaillement de la rive droite, arrachée du côté platine, reste suspendue.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17703,,
infrastructure,14583,14506,OT Rejeté,Les deux chaînes de poids ont été remises en place et solidement fixées des deux côtés.,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 09,Rachid Labib,Non,2025-02-12 11:47:00,Saadia agnouch,2025-02-19 08:59:00,SUP-AFP-OUV- 01,2025-05-20 10:06:00,,,,,,,,,Touria Tammor,2025-05-27 13:46:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"les deux chaînes de poids, arrachées du côté platine, reste suspendue et fixée du côté défense.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17710,,2161.116666666667
infrastructure,14582,14507,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 12,Rachid Labib,Non,2025-02-12 12:01:00,Saadia agnouch,2025-02-19 08:58:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:47:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"les deux chaînes de poids , arrachées, restent suspendue.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17707,,
infrastructure,14581,14505,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 08,Rachid Labib,Non,2025-02-12 11:45:00,Saadia agnouch,2025-02-19 08:58:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:47:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une chaîne de poids de la rive droite, arrachée du côté platine, reste suspendue et fixée du côté défense.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17711,,
infrastructure,14580,14504,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 07,Rachid Labib,Non,2025-02-12 11:43:00,Saadia agnouch,2025-02-19 08:57:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:46:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande
",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Les deux chaînes de poids, arrachées du côté platine, reste suspendue et fixée du côté défense.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17712,,
infrastructure,14579,14503,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 04,Rachid Labib,Non,2025-02-12 11:42:00,Saadia agnouch,2025-02-19 08:57:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:45:00,"
Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une chaîne de poids de la rive gauche, arrachée du côté platine, reste suspendue et fixée du côté défense.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17715,,
infrastructure,14578,14479,OT Crée,,Epaufrure,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages de chargement et déchargement,Quai de service,Quai de service 1,Tronçon 2,Rachid Labib,Non,2025-02-11 14:41:00,Saadia agnouch,2025-02-19 08:57:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Trois épaufrures affectent le front de quai :_x000d_
_x000d_
Une première section de béton arrachée sur la surface verticale du voile d'escalier, côté bollard n°17._x000d_
Une deuxième section enlevée à la suite d'un choc au front, côté bollard n°24._x000d_
Une troisième section de béton détériorée au pied du massif en béton armé, laissant quelques aciers apparents, côté bollard n°26.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1625,,
batiment,14577,14472,OT Cloturé,,Problème d'alimentation ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement éclairage,Lampe linéaire continue ,Zone Fourgons Bungalow,Lampe linéaire continue 1,sup-tmu-bat- 05,Non,2025-02-11 14:09:00,Saadia agnouch,2025-02-19 08:56:00,sup-tmu-bat- 05,2025-02-19 09:03:00,sup-tmu-bat- 05,2025-02-19 10:06:00,La réparation du câble d’alimentation a été effectuée. L’isolation a été renforcée et la connexion sécurisée pour assurer un bon fonctionnement,,,,Said Touil,2025-02-25 16:02:00,,,,TMU,54.08,0.0,0.0,54.08,Manque d'éclairage au bungalow douane Marsa Maroc(erreur de modélisation),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.04,162583,187.95,0.11666666666666667
batiment,14576,14674,OT Realisé,,Serrure endommagé ,Moyen,non,True,False,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte vitrée,Sanitaire 3 Sas Import,Porte Vitrée 1,sup-tmu-bat- 05,Non,2025-02-18 16:21:00,Saadia agnouch,2025-02-19 08:56:00,sup-tmu-bat- 05,2025-02-19 09:02:00,sup-tmu-bat- 05,2025-02-19 10:24:00,Changement de canon ,,,,,,,,,TMU,69.68,60.0,0.0,129.68,Serrure endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.34,1245701,18.05,0.1
batiment,14575,14680,OT Cloturé,,Manque prise de courant,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement électrique,Prise de courant ,Entrepôt 130,Prise de courant 2,sup-tmu-bat-eq- 08,Non,2025-02-18 22:54:00,sup-tmu-bat-eq- 08,2025-02-18 22:54:00,sup-tmu-bat-eq- 08,2025-02-18 22:55:00,sup-tmu-bat-eq- 08,2025-02-20 14:52:00,Installation Climatiseur 9000 BTU TRANE,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,10409.96,12000.0,0.0,22409.96,"Installation Climatiseur 9000 BTU TRANE _x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,3,39.94,120537,39.96666666666667,0.016666666666666666
batiment,14574,14679,OT Cloturé,,Fissure,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 70,Cloison -,sup-tmu-bat-eq- 08,Non,2025-02-18 22:14:00,sup-tmu-bat-eq- 08,2025-02-18 22:14:00,sup-tmu-bat-eq- 08,2025-02-18 22:33:00,sup-tmu-bat-eq- 08,2025-02-20 15:03:00,Changement Bardage endommage au niveau lot 70 ,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,10550.71,5040.0,0.0,15590.71,"Bardage lot 70 endommage _x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,3,40.48,110870,40.81666666666667,0.31666666666666665
batiment,14573,14678,OT Cloturé,,Infiltration d'eau ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Element de structure ,Toiture,Entrepôt 71,Toiture -,sup-tmu-bat-eq- 08,Non,2025-02-18 22:06:00,sup-tmu-bat-eq- 08,2025-02-18 22:06:00,sup-tmu-bat-eq- 08,2025-03-17 11:44:00,sup-tmu-bat-eq- 08,2025-03-18 13:27:00,Bardage lot 71 endommage,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,6701.05,4032.0,0.0,10733.05,Bardage lot 110 endommage ,WEB,WEB,WEB,WEB,WEB,WEB,3,25.71,121741,663.35,637.6333333333333
infrastructure,14572,14677,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-18 22:03:00,animateur 02,2025-02-18 22:03:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation du sol avec des ferraillages sortants mettre une situation dangereuse qui Engendrer des dommages aux roues des unités routières au niveau de station gasoil suite au niveau de la route périphériques TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,393,,
batiment,14571,14676,OT Cloturé,,Infiltration d'eau ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Element de structure ,Toiture,Entrepôt 110,Toiture ,sup-tmu-bat-eq- 08,Non,2025-02-18 22:02:00,sup-tmu-bat-eq- 08,2025-02-18 22:02:00,sup-tmu-bat-eq- 08,2025-03-17 11:45:00,sup-tmu-bat-eq- 08,2025-03-18 13:27:00,Bardage endommagé lot 110,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,6693.24,4032.0,0.0,10725.24,"Bardage lot 110 endommage_x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,3,25.68,119479,663.4166666666666,637.7166666666667
batiment,14570,14675,OT Cloturé,,Fissure,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 120,Cloison ,sup-tmu-bat-eq- 08,Non,2025-02-18 21:59:00,sup-tmu-bat-eq- 08,2025-02-18 21:59:00,sup-tmu-bat-eq- 08,2025-02-18 22:32:00,sup-tmu-bat-eq- 08,2025-02-20 15:05:00,Changement Bardage endommagé au niveau lot 120 ,,,,zakariae lotfi,2025-06-25 09:56:00,,,,TMU,10566.35,5376.0,0.0,15942.35,"Bardage lot 120 endommagé _x000d_
_x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,3,40.54,123865,41.1,0.55
equipement,14569,14662,OT Cloturé,,Défaillance de ferme porte-paumelle-serrure-garniture de béquilles,Moyen,non,False,False,True,False,MEDHUB,ZFL02,Equipement de protection contre incendie,Porte coupe feu,Entrepôt 52,Porte coupe feu 1 lot 52,sup-tmu-bat-eq- 08,Non,2025-02-18 12:11:00,zakariae lotfi,2025-02-18 21:43:00,sup-tmu-bat-eq- 08,2025-02-18 22:59:00,sup-tmu-bat-eq- 08,2025-02-20 15:18:00,changement deux serrures ,,,,zakariae lotfi,2025-06-25 09:56:00,,,,TMU,10475.12,800.0,0.0,11275.12,"Deux serrure endommagé_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,3,40.19,9664,51.11666666666667,1.2666666666666666
equipement,14568,14665,OT Cloturé,,Centrale hors service,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Centrale de détection d'incendie,Entrepôt 71,Centrale incendie 71,sup-tmu-bat-eq- 08,Non,2025-02-18 12:26:00,zakariae lotfi,2025-02-18 21:43:00,sup-tmu-bat-eq- 08,2025-02-18 23:03:00,sup-tmu-bat-eq- 08,2025-02-20 15:21:00,mise en marche la centrale incendie,,,,zakariae lotfi,2025-06-25 09:56:00,,,,TMU,10495.97,30300.0,0.0,40795.97,Dysfonctionnements au niveau de la centrale incendie,MOBILE,WEB,WEB,WEB,WEB,WEB,3,40.27,8955,50.916666666666664,1.3333333333333333
batiment,14567,14666,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,WC Sanitaire,Entrepôt 140,WC Sanitaire 1,sup-tmu-bat-eq- 08,Non,2025-02-18 12:47:00,zakariae lotfi,2025-02-18 21:43:00,sup-tmu-bat-eq- 08,2025-02-18 22:24:00,sup-tmu-bat-eq- 08,2025-02-20 15:00:00,Mise en marche sanitaire loT 140,,,,zakariae lotfi,2025-06-25 09:56:00,,,,TMU,10548.1,3440.0,0.0,13988.1,Dysfonctionnement au niveau des sanitaire,MOBILE,WEB,WEB,WEB,WEB,WEB,3,40.47,114823,50.21666666666667,0.6833333333333333
batiment,14566,14667,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Interrupteur d'allumage ,Entrepôt 140,Interrupteur d'allumage 1,sup-tmu-bat-eq- 08,Non,2025-02-18 12:57:00,zakariae lotfi,2025-02-18 21:42:00,sup-tmu-bat-eq- 08,2025-02-18 22:16:00,sup-tmu-bat-eq- 08,2025-02-20 15:30:00,mise en marche  d’électricité au niveau plateforme Lot 140,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,10722.73,641.0,0.0,11363.73,Travaux d’électricité au niveau  plateforme Lot 140,MOBILE,WEB,WEB,WEB,WEB,WEB,3,41.14,113998,50.55,0.5666666666666667
batiment,14565,14668,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Secteur 4,Cloison ,sup-tmu-bat- 05,Non,2025-02-18 13:13:00,zakariae lotfi,2025-02-18 21:42:00,sup-tmu-bat- 05,2025-02-19 08:53:00,sup-tmu-bat- 05,2025-02-20 12:08:00,Installation d'un climatiseur ,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,4708.9,1910.0,0.0,6618.9,Absence de système de climatisation dans le local technique de MEDHUB (Place non modélisé),MOBILE,WEB,WEB,WEB,WEB,WEB,2,27.1,79845,46.916666666666664,11.183333333333334
batiment,14564,14671,OT Cloturé,,endomagement de la porte,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Porte aluminium,PNG-ZFL1,Porte Aluminium 1,sup-tmu-bat- 05,Non,2025-02-18 14:16:00,zakariae lotfi,2025-02-18 21:42:00,sup-tmu-bat- 05,2025-02-19 08:52:00,sup-tmu-bat- 05,2025-02-19 10:47:00,Remise en état de la porte ,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,164.2,0.0,0.0,164.2,"La porte du bungalow est endommagée, ce qui pose des problèmes de sécurité et d’isolation. Une intervention est nécessaire pour la réparer ou la remplacer afin d’assurer son bon fonctionnement (ERRUR ACTIF)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.89,162417,20.516666666666666,11.166666666666666
batiment,14563,14672,OT Cloturé,,Vachette endommagé ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Porte  bois,Entrepôt 82,Porte bois 1,sup-tmu-bat- 05,Non,2025-02-18 15:13:00,zakariae lotfi,2025-02-18 21:41:00,sup-tmu-bat- 05,2025-02-19 08:52:00,sup-tmu-bat- 05,2025-02-19 10:48:00,Réparation la vachette de la porte de coupe-feu ,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,166.81,0.0,0.0,166.81, La vachette de la porte est endommagée( erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.92,115301,19.583333333333332,11.183333333333334
batiment,14562,14673,OT Cloturé,,Flexible de WC endommagée,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 8,WC Sanitaire 3,Hamza Elguetioui,Non,2025-02-18 15:35:00,Hamza Elguetioui,2025-02-18 15:36:00,SUP-TMU-BAT- 02,2025-02-25 09:07:00,SUP-TMU-BAT- 02,2025-03-05 14:45:00,travaux réaliser ,,,,Hamza Elguetioui,2025-04-03 12:20:00,,,,TMU,20553.52,54.0,0.0,20607.52,Manque de pression d'eau au niveau des toilettes du secteur 6.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,197.63,92086,359.1666666666667,161.51666666666668
batiment,14561,14669,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,True,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 3,Plafond ,Hamza Elguetioui,Non,2025-02-18 13:45:00,Hamza Elguetioui,2025-02-18 13:45:00,SUP-TMU-BAT- 02,2025-02-24 13:27:00,SUP-TMU-BAT- 02,2025-03-25 22:35:00,fixation du traps ,Chaymae Farah,2025-03-23 21:27:00,Problème d'affichage photos après ,Hamza Elguetioui,2025-04-03 12:21:00,,,,TMU,36666.24,0.0,0.0,36666.24,"Manque une trappe au secteur 3, N27",MOBILE,WEB,WEB,WEB,WEB,WEB,1,705.12,88060,848.8333333333334,143.7
