portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
batiment,14560,14626,OT Cloturé,,Bouton poussoir endommagée,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 4-G,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-17 11:30:00,Soufiane chegdali,2025-02-18 12:47:00,sup-tmu-bat- 05,2025-02-18 12:50:00,sup-tmu-bat- 05,2025-02-18 13:20:00,Changement de robinet temporisé mural de toilette ,,,,Soufiane chegdali,2025-04-24 15:59:00,,,,TMU,23.92,0.0,0.0,23.92,Le robinet poussoir mural de toilette est non opérationnel au bloc sanitaire dépotage Bâtiment 4 SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.46,156123,25.833333333333332,0.05
batiment,14559,14654,OT Realisé,,Desencastrement,Moyen,oui,False,False,False,False,TM1,TM01,Equipement éclairage,Interrupteur d'allumage ,Batiment Douane,Interrupteur d'allumage 1,sup-tmu-bat- 05,Non,2025-02-18 10:58:00,Soufiane chegdali,2025-02-18 12:46:00,sup-tmu-bat- 05,2025-02-18 12:50:00,sup-tmu-bat- 05,2025-02-18 13:17:00,Fixation de l'interrupteur ,,,,,,,,,TMU,22.36,0.0,0.0,22.36,L'interrupteur d'allumage est mal fixé au locale sanitaire de bâtiment douane SAS IMPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.43,165623,2.316666666666667,0.06666666666666667
batiment,14558,14656,OT Realisé,,Manque distributeur papier et servitte,Moyen,oui,False,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Batiment Douane,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-02-18 11:06:00,Soufiane chegdali,2025-02-18 12:46:00,sup-tmu-bat- 05,2025-02-18 12:49:00,sup-tmu-bat- 05,2025-02-19 13:12:00,Installation d'une nouveau porte papier ,,,,,,,,,TMU,1266.2,799.0,0.0,2065.2,Manque d'une distributeur papier au locale sanitaire douane SAS IMPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.35,165466,26.1,0.05
batiment,14557,14657,OT Cloturé,,Manque distributeur savon,Moyen,oui,False,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,Distributeur savon,Dalle centrale,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-02-18 11:08:00,Soufiane chegdali,2025-02-18 12:45:00,sup-tmu-bat- 05,2025-02-18 12:48:00,sup-tmu-bat- 05,2025-02-19 10:25:00,Installation d'une porte savon ,,,,Soufiane chegdali,2025-07-14 21:36:00,,,,TMU,1123.2,700.0,0.0,1823.2,Manque d'une distributeur savon au locale sanitaire de bâtiment de facturation SAS IMPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,21.6,174218,23.283333333333335,0.05
batiment,14556,14664,OT Cloturé,,Problème d'alimentation,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement climatisation et VMC,Thermostat Clim,Secteur 8,Thermostat Clim 1,SUP-TMU-BAT- 6,Non,2025-02-18 12:19:00,Hamza Elguetioui,2025-02-18 12:37:00,SUP-TMU-BAT- 02,2025-03-05 14:01:00,SUP-TMU-BAT- 02,2025-03-13 09:57:00,travaux réaliser ,,,,Hamza Elguetioui,2025-04-30 11:23:00,,,,TMU,9772.36,6.0,0.0,9778.36,Problème  condensateur,MOBILE,WEB,WEB,WEB,WEB,WEB,1,187.93,91426,549.6333333333333,361.4
batiment,14555,14653,OT Cloturé,,Flexible de WC endommagée,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et mosquee Quai 6,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-18 10:55:00,Said Touil,2025-02-18 11:47:00,sup-tmu-bat- 05,2025-02-18 11:53:00,sup-tmu-bat- 05,2025-02-19 15:29:00,Changement le flexible de toilette ,,,,Said Touil,2025-02-24 16:38:00,,,,TMU,1434.16,24.0,0.0,1458.16,Endommagement d'une flexible de bloc sanitaire femme au lieu de quai 6 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,27.58,158022,28.566666666666666,0.1
infrastructure,14554,14651,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 94,Animateur 01,Non,2025-02-18 10:27:00,Said Touil,2025-02-18 11:46:00,sup-nzala- 01,2025-02-20 08:05:00,sup-nzala- 01,2025-03-06 21:40:00,Les grilles ont été soudées,,,,Said Touil,2025-05-12 20:40:00,,,,NZALA,33694.87,0.0,0.0,33694.87,Des trappes grilles des caniveaux pluviaux à souder entre parkings des quais 05 et06,MOBILE,WEB,WEB,WEB,WEB,WEB,2,350.55,33010,395.21666666666664,44.31666666666667
batiment,14553,14659,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et douche zone de stockage,WC Sanitaire 3,sup-tmu-bat- 05,Non,2025-02-18 11:15:00,Said Touil,2025-02-18 11:43:00,sup-tmu-bat- 05,2025-02-18 11:53:00,sup-tmu-bat- 05,2025-02-18 12:21:00,Déboucahge de toilette ,,,,Said Touil,2025-02-18 21:48:00,,,,TMU,23.4,0.0,0.0,23.4,Le bloc salutaire homme est hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.45,157913,1.1,0.16666666666666666
batiment,14552,14660,OT Cloturé,,Distributeur savon cassé,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Distributeur savon,Sanitaire quai 4,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-02-18 11:25:00,Said Touil,2025-02-18 11:42:00,sup-tmu-bat- 05,2025-02-18 11:51:00,sup-tmu-bat- 05,2025-02-19 14:17:00,Changement des trois porte papier ,,,,Said Touil,2025-05-12 20:43:00,,,,TMU,1373.32,2397.0,0.0,3770.3199999999997,"Les distributeurs de papier du local sanitaire quai 4  sont endommagés, empêchant leur bon fonctionnement et impactant l’hygiène et le confort des utilisateurs.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,26.41,177772,26.866666666666667,0.15
batiment,14551,14658,OT Cloturé,,Manque de l'abattant,Moyen,non,True,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 5,WC Sanitaire 4,Hamza Elguetioui,Non,2025-02-18 11:11:00,Hamza Elguetioui,2025-02-18 11:12:00,SUP-TMU-BAT- 02,2025-02-21 09:45:00,SUP-TMU-BAT- 02,2025-02-24 12:41:00,changement d'abattant ,,,,Hamza Elguetioui,2025-04-09 09:09:00,,,,TMU,3948.36,8400.0,0.0,12348.36,Manque de l'abattant WC secteur 5 Niveau 22,MOBILE,WEB,WEB,WEB,WEB,WEB,1,75.93,92045,145.5,70.55
infrastructure,14550,14643,OT Crée,,Déplacement,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages de protection,Digue à caisson,Digue principale à caisson 2,Caisson 20,Rachid Labib,Non,2025-02-17 16:40:00,Said Touil,2025-02-18 09:23:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Les murettes en blocs GBA, installées en tant que mur de protection, ont pour la plupart chuté au fond du bassin en raison des mouvements répétitifs des vagues.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1567,,
infrastructure,14549,14638,OT Crée,,Epaufrure,Moyen,non,True,False,False,False,PPR,PPR01,Ouvrages de protection,Digue à caisson,Digue principale à caisson 2,Caisson 19,Rachid Labib,Non,2025-02-17 16:19:00,Said Touil,2025-02-18 09:20:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Béton de réparation éclaté sur le front du caisson côté bassin, affectant une zone de 1,20 m × 0,60 m._x000d_
_x000d_
_x000d_
_x000d_
_x000d_
_x000d_
_x000d_
_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1566,,
infrastructure,14548,14640,OT Crée,,Epaufrure,Moyen,non,True,False,False,False,PPR,PPR01,Ouvrages de protection,Digue à caisson,Digue principale à caisson 2,Caisson 20,Rachid Labib,Non,2025-02-17 16:24:00,Said Touil,2025-02-18 09:20:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Épaufrure avec armature et ruban de protection cathodique apparents, affectant le coin supérieur du caisson côté caisson N19, sur une zone d’environ 0,60 m × 0,40 m × 0,40 m.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1567,,
infrastructure,14547,14642,OT Crée,,Déplacement,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages de protection,Digue à caisson,Digue principale à caisson 2,Caisson 19,Rachid Labib,Non,2025-02-17 16:39:00,Said Touil,2025-02-18 09:16:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Les murettes en blocs GBA, installées en tant que mur de protection, ont pour la plupart chuté au fond du bassin en raison des mouvements répétitifs des vagues.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1566,,
infrastructure,14546,14644,OT Crée,,Déplacement,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages de protection,Digue à caisson,Digue principale à caisson 2,Caisson 21,Rachid Labib,Non,2025-02-17 16:41:00,Said Touil,2025-02-18 09:15:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Les murettes en blocs GBA, installées en tant que mur de protection, ont pour la plupart chuté au fond du bassin en raison des mouvements répétitifs des vagues.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1568,,
infrastructure,14545,14645,OT Crée,,Déplacement,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages de protection,Digue à caisson,Digue principale à caisson 2,Caisson 22,Rachid Labib,Non,2025-02-17 16:42:00,Said Touil,2025-02-18 09:14:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Les murettes en blocs GBA, installées en tant que mur de protection, ont pour la plupart chuté au fond du bassin en raison des mouvements répétitifs des vagues.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1569,,
infrastructure,14544,14646,OT Rejeté,,Déplacement,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages de protection,Digue à caisson,Digue principale à caisson 2,Caisson 23,Rachid Labib,Non,2025-02-17 16:43:00,Said Touil,2025-02-18 09:13:00,,,,,,,,,,,Zakaria El marzak,2025-05-15 15:56:00,"C'est pas une anomalie c'est équipement de protection (garde-corps) installé sur la limite de la digue, chuté a cause d'une forte vague ",NZALA,0.0,0.0,0.0,0.0,"Les murettes en blocs GBA, installées en tant que mur de protection, ont pour la plupart chuté au fond du bassin en raison des mouvements répétitifs des vagues.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1570,,
batiment,14543,14635,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Spot,Secteur 4,Spot 21,sup-tmu-bat- 05,Non,2025-02-17 16:04:00,zakariae lotfi,2025-02-18 09:10:00,sup-tmu-bat- 05,2025-02-18 10:02:00,sup-tmu-bat- 05,2025-02-25 16:35:00,Remise en état de bâtiment (BL),,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,15250.05,11915.0,0.0,27165.05,Le secteur 4 nécessite une intervention de remise en état pour une nouvelle administration de MEDHUB.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,175.53,90718,192.51666666666668,0.8666666666666667
batiment,14542,14636,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Caisson lumineux,Secteur 4,Lampe linéaire continue 9,sup-tmu-bat- 05,Non,2025-02-17 16:06:00,zakariae lotfi,2025-02-18 09:10:00,sup-tmu-bat- 05,2025-02-18 09:49:00,sup-tmu-bat- 05,2025-02-21 16:31:00,Remise en état de bâtiment (BL),,,,zakariae lotfi,2025-06-25 09:56:00,,,,TMU,6833.98,6275.0,0.0,13108.98,Le secteur 4 nécessite une intervention de remise en état pour une nouvelle administration de MEDHUB (BL),MOBILE,WEB,WEB,WEB,WEB,WEB,1,78.66,86496,96.41666666666667,0.65
batiment,14541,14637,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Caisson lumineux,Secteur 4,Lampe linéaire continue 6,sup-tmu-bat- 05,Non,2025-02-17 16:08:00,zakariae lotfi,2025-02-18 09:10:00,sup-tmu-bat- 05,2025-02-18 09:47:00,sup-tmu-bat- 05,2025-02-25 16:34:00,Remise en état de bâtiment (BL),,,,zakariae lotfi,2025-06-25 09:54:00,,,,TMU,30529.63,10155.0,0.0,40684.630000000005,La nouvelle administration de MEDHUB nécessite une remise à son état ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,175.7,86493,192.43333333333334,0.6166666666666667
batiment,14540,14639,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,Lavabo,Secteur 4,Lavabo 1,sup-tmu-bat- 05,Non,2025-02-17 16:20:00,zakariae lotfi,2025-02-18 09:09:00,sup-tmu-bat- 05,2025-02-18 09:33:00,sup-tmu-bat- 05,2025-02-20 16:27:00,Remise en état de bloc sanitaire de SECTEUR 4 (BL),,,,zakariae lotfi,2025-06-25 09:54:00,,,,TMU,14301.32,69500.0,0.0,83801.32,Le bloc sanitaire de la nouvelle administration de MEDHUB nécessite plusieurs interventions (bl),MOBILE,WEB,WEB,WEB,WEB,WEB,3,54.87,87419,72.11666666666666,0.4
infrastructure,14539,14650,OT Realisé,,Dégradation,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 3,animateur 02,Non,2025-02-17 21:42:00,animateur 02,2025-02-17 21:42:00,sup-nzala- 01,2025-02-22 08:27:00,sup-nzala- 01,2025-03-06 21:19:00,Le béton a été traité,,,,,,,,,NZALA,29014.79,0.0,0.0,29014.79,,WEB,WEB,WEB,WEB,WEB,WEB,2,301.86,28026,407.6166666666667,106.75
batiment,14538,14649,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 4-G,WC Sanitaire 1,animateur 02,Non,2025-02-17 21:37:00,animateur 02,2025-02-17 21:37:00,sup-tmu-bat- 05,2025-02-18 12:23:00,sup-tmu-bat- 05,2025-02-18 13:16:00,"Pose d’une trappe d’accès pour la chasse d’eau._x000d_
_x000d_
_x000d_
_x000d_
_x000d_
_x000d_
_x000d_
_x000d_
",,,,Soufiane chegdali,2025-04-24 15:59:00,,,,TMU,43.68,0.0,0.0,43.68,"Absence de plaque de commande de la chasse d'eau, située dans le local sanitaire du bâtiment 04, SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.84,156123,15.65,14.766666666666667
batiment,14537,14648,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Equipement éclairage,Interrupteur d'allumage ,ZVC,Interrupteur d'allumage 1,animateur 02,Non,2025-02-17 21:24:00,animateur 02,2025-02-17 21:24:00,sup-tmu-bat- 05,2025-02-24 14:01:00,sup-tmu-bat- 05,2025-02-24 16:52:00,Fermeture les portes des armoires électriques ,,,,,,,,,TMU,146.12,0.0,0.0,146.12,Deux armoires électriques ont été laissées ouvertes au niveau du bâtiment ZVC,WEB,WEB,WEB,WEB,WEB,WEB,1,2.81,101460,163.46666666666667,160.61666666666667
batiment,14536,14630,OT Cloturé,,fuite d'eau,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,PNG PPR,Lavabo 1,Animateur 01,Non,2025-02-17 15:23:00,Said Touil,2025-02-17 19:56:00,sup-tmu-bat- 05,2025-02-21 10:59:00,sup-tmu-bat- 05,2025-02-21 15:03:00,"Changement le robinet de lavabo _x000d_
(en double avec 14535)",,,,Said Touil,2025-02-24 16:49:00,,,,TMU,210.08,0.0,0.0,210.08,fuite des eaux au niveau du robinet du lavabo WC accès TPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,4.04,132667,95.66666666666667,87.05
batiment,14535,14641,OT Cloturé,,Mauvais fonctionnement du robinet,Moyen,non,False,False,True,True,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,PNG PPR,Lavabo 1,sup-tmu-bat- 05,Non,2025-02-17 16:28:00,Said Touil,2025-02-17 19:42:00,sup-tmu-bat- 05,2025-02-20 09:36:00,sup-tmu-bat- 05,2025-02-25 12:12:00,Changement le flexible de la partie chaude ,Said Touil,2025-02-24 16:53:00,le flexible de la partie chaud est débranché de son emplacement ,Said Touil,2025-05-12 20:43:00,,,,TMU,6426.68,820.0,0.0,7246.68,Le robinet de lavabo est endommagé au locale sanitaire PNG PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,123.59,132667,187.73333333333332,61.9
infrastructure,14534,14647,OT Rejeté,,Corrosion,Fort,non,False,False,False,False,PPR,PPR01,Ouvrages d'amarrage et d'accostage,Bollard,Digue principale à caisson 2 - DPC2,Bollard DPC PPR,Rachid Labib,Non,2025-02-17 16:51:00,Said Touil,2025-02-17 19:36:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:44:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Le bollard présente une corrosion avancée, ainsi la disparition complète du matériau de poids à l'intérieur.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,34150,,
batiment,14533,14628,OT Cloturé,,Dégradation ,Moyen,non,False,False,True,False,TM1,TMPC01,Element de structure ,Dalle,Secteur 3,Dalle ,Hamza Elguetioui,Non,2025-02-17 13:42:00,Hamza Elguetioui,2025-02-17 16:55:00,SUP-TMU-BAT- 02,2025-02-24 13:14:00,SUP-TMU-BAT- 02,2025-02-25 15:09:00,remise en état carrelage ,,,,Chaymae Farah,2025-03-23 21:28:00,,,,TMU,1346.8,78.0,0.0,1424.8,Une dégradation du carrelage a été constatée à l’entrée du secteur 3,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.9,81624,193.45,164.31666666666666
batiment,14532,14627,OT Cloturé,,Porte papier endommagé,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Sanitaire et mosquee Quai 6,"Distributeur papier, serviette 2",sup-tmu-bat- 05,Non,2025-02-17 11:36:00,Said Touil,2025-02-17 12:41:00,sup-tmu-bat- 05,2025-02-17 12:42:00,sup-tmu-bat- 05,2025-02-19 09:26:00,Changement de porte papier ,,,,Said Touil,2025-02-24 16:39:00,,,,TMU,2324.92,850.0,0.0,3174.92,Endommagement d'un porte papier au bloc sanitaire femme quai 6 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,44.71,157945,45.833333333333336,0.016666666666666666
batiment,14531,14589,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 90,Cloison -,sup-tmu-bat- 05,Non,2025-02-14 12:34:00,zakariae lotfi,2025-02-17 11:34:00,sup-tmu-bat- 05,2025-02-17 11:42:00,sup-tmu-bat- 05,2025-02-17 13:45:00,Fixation la plinthe du bardage ,,,,zakariae lotfi,2025-06-25 09:55:00,,,,TMU,349.26,0.0,0.0,349.26,"Lors de l'inspection de la plinthe située sur la façade de lot 90 MEDHUB il a été constaté que celle-ci n'est pas correctement fixée, entraînant un risque de désolidarisation et d'endommagement de la structure de bardage",MOBILE,WEB,WEB,WEB,WEB,WEB,2,2.01,117658,73.18333333333334,0.13333333333333333
equipement,14530,14590,OT Cloturé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,MEDHUB,ZFL01,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Entrepôt 100,Porte Sectionnelle 9 LOT 100,SUP-TMU-EQ- 03,Non,2025-02-14 12:56:00,zakariae lotfi,2025-02-17 11:34:00,SUP-TMU-EQ- 03,2025-02-17 12:49:00,SUP-TMU-EQ- 03,2025-02-17 21:43:00,réparation débrayage manuel de porte  ,,,,zakariae lotfi,2025-06-25 09:55:00,,,,TMU,1539.51,0.0,0.0,1539.51,"la porte en panne _x000d_
problème mécanique ",MOBILE,WEB,WEB,WEB,WEB,WEB,2,8.86,8965,80.78333333333333,1.25
batiment,14529,14625,OT Crée,,Vitre fissuré ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Fenêtre ,Douane - extension sas,Fenêtre 4,Soufiane chegdali,Non,2025-02-17 11:28:00,Soufiane chegdali,2025-02-17 11:29:00,,,,,,,,,,,,,,MMI,0.0,0.0,0.0,0.0,"Vitre de la fenêtre entièrement brisée. La grille de protection extérieure est également endommagée, au niveau de l'aubette de la douane, SAS extension import",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,166179,,
infrastructure,14528,14624,OT Realisé,,PORTAILS ENDOMMAGE,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-02-17 10:44:00,Zakaria El marzak,2025-02-17 11:14:00,sup-nzala- 01,2025-02-19 07:59:00,sup-nzala- 01,2025-03-06 21:16:00,L'endommagement a été traité,,,,,,,,,NZALA,35974.83,0.0,0.0,35974.83,Endommagement d'un support du portail de la sortie TIR du TPR,MOBILE,WEB,WEB,WEB,WEB,WEB,2,374.27,34631,418.53333333333336,44.75
infrastructure,14527,14516,OT Cloturé,,habillage non conforme,Fort,non,False,False,False,False,PPR,GATE3,Regard d'assainissement,Regard EU-EPL,GATE3 Regard EU-EPL,GATE3 Regard EU-EPL 32,Animateur 01,Non,2025-02-12 12:45:00,Saadia agnouch,2025-02-17 11:09:00,sup-nzala- 01,2025-02-18 07:47:00,sup-nzala- 01,2025-03-06 21:10:00,Le regard a été traité,,,,Said Touil,2025-03-24 14:50:00,,,,NZALA,38289.4,0.0,0.0,38289.4,Début de dégradation d'habillage d'un regard au parking de la zone billetterie .,MOBILE,WEB,WEB,WEB,WEB,WEB,2,398.35,33529,536.4166666666666,20.633333333333333
batiment,14526,14468,OT Rejeté,,Habillage dégradé ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Cloison,Aubettes ZB,Cloison ,Animateur 01,Non,2025-02-11 11:57:00,Said Touil,2025-02-17 10:20:00,,,,,,,,,,,Said Touil,2025-09-03 13:13:00,habillage changé par un prestataire externe ,NZALA,0.0,0.0,0.0,0.0,Dégradation d'habillage de la tourelle d'accès gate 03. ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,136461,,
infrastructure,14525,14478,OT Cloturé,,Brèche à la clôture ,Moyen,non,True,False,False,False,PPR,GATE3,Clôture,Clôture,Gate3 Clôture,Gate3 Clôture 61,Animateur 01,Non,2025-02-11 14:24:00,Said Touil,2025-02-17 10:15:00,sup-nzala- 01,2025-02-18 07:48:00,sup-nzala- 01,2025-03-06 20:58:00,La brèche a été fermée,,,,Said Touil,2025-05-12 20:28:00,,,,NZALA,38272.1,0.0,0.0,38272.1,Un écart entre deux panneaux de clôture amovible séparant la voie des véhicules import et le terrain dégagé facilite l'intrusion des intrus.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,398.17,26987,558.5666666666667,21.55
batiment,14524,14496,OT Cloturé,,Manque de store,Moyen,non,True,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Store enrouleur,Batiment operationnel 1,Store enrouleur 2,sup-tmu-bat- 05,Non,2025-02-12 10:40:00,Said Touil,2025-02-17 10:14:00,sup-tmu-bat- 05,2025-02-17 10:16:00,sup-tmu-bat- 05,2025-02-17 12:34:00,Montage de store ,,,,Said Touil,2025-05-12 20:28:00,,,,TMU,118.56,0.0,0.0,118.56,Maqnue de store ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.28,175198,121.9,0.03333333333333333
infrastructure,14523,14587,OT Crée,,Endommagement ,Moyen,non,True,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,VP-PPR Regard EU-EPL,VP-PPR Regard EU-EPL 37,Animateur 01,Non,2025-02-14 11:12:00,Said Touil,2025-02-17 09:58:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,manque d'une trappe de la fosse septique de la zone fourgons ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,33584,,
batiment,14522,14588,OT Rejeté,PDR Indisponible : Les abattants suspendu ne sont pas disponibles ,Manque de l'abattant,Moyen,non,True,False,True,False,PPR,GATE3,Equipement plomberie et sanitaire,WC Sanitaire,Zone Billetterie,WC Sanitaire 1,Animateur 01,Non,2025-02-14 11:14:00,Said Touil,2025-02-17 09:57:00,sup-tmu-bat- 05,2025-02-17 11:22:00,,,,,,,,,Said Touil,2026-01-05 12:39:00,Ce type n'est pas équipé d'un abattant depuis l'installation et conforme au norme EN 997,TMU,0.0,0.0,0.0,0.0,Manque de tous  abattants aux toilettes du bloc sanitaire des femmes à la zone billetterie ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,138326,,1.4166666666666667
batiment,14521,14591,OT Cloturé,PDR Indisponible : Panel LED encastré 60/60 ,Manque d eclairage,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Caisson lumineux,Batiment operationnel 1,Caisson lumineux 4,Animateur 01,Non,2025-02-14 13:14:00,Said Touil,2025-02-17 09:54:00,sup-tmu-bat- 05,2025-02-17 10:03:00,sup-tmu-bat- 05,2025-06-30 16:06:00,Changement de panel ,,,,Said Touil,2025-07-29 17:42:00,,,,TMU,9294.38,25.0,0.0,9319.38,"Bloc d'éclairage éteint à la salle ""C3'"" du TPR",MOBILE,WEB,WEB,WEB,WEB,WEB,1,148.71,158348,3266.866666666667,0.15
batiment,14520,14622,OT Cloturé,,Problème d'alimentation,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 1,Spot 1,SUP-TMU-BAT- 6,Non,2025-02-17 09:34:00,Hamza Elguetioui,2025-02-17 09:48:00,SUP-TMU-BAT- 02,2025-02-18 09:16:00,SUP-TMU-BAT- 02,2025-02-24 12:42:00,changement des lampes ,,,,Chaymae Farah,2025-03-20 19:21:00,,,,TMU,7718.36,32.0,0.0,7750.36,Lampe brûler ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,148.43,90399,171.13333333333333,23.466666666666665
batiment,14519,14592,OT Cloturé,,Desencastrement,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,Equipement électrique,Prise de courant ,Batiment 4-G,PRC 1,sup-tmu-bat- 05,Non,2025-02-14 13:43:00,Soufiane chegdali,2025-02-17 09:23:00,sup-tmu-bat- 05,2025-02-17 09:30:00,sup-tmu-bat- 05,2025-02-17 10:11:00,Fixation le prise de courant et réarmement du disjoncteur ,,,,Soufiane chegdali,2025-04-24 16:00:00,,,,TMU,33.28,0.0,0.0,33.28,"Prise électrique murale est partiellement arrachée de son emplacement. Les fils électriques sont apparents et exposés, ce qui représente un risque potentiel d'électrocution et de court-circuit.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.64,1226128,68.46666666666667,0.11666666666666667
batiment,14518,14621,OT Cloturé,,Manque de l'abattant,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 1,WC Sanitaire 1,SUP-TMU-BAT- 6,Non,2025-02-17 09:11:00,Hamza Elguetioui,2025-02-17 09:15:00,SUP-TMU-BAT- 02,2025-02-21 09:48:00,SUP-TMU-BAT- 02,2025-02-24 13:00:00,abattant changer  ,,,,Chaymae Farah,2025-03-20 19:22:00,,,,TMU,3961.36,4200.0,0.0,8161.360000000001,Abattant case,MOBILE,WEB,WEB,WEB,WEB,WEB,1,76.18,91955,171.81666666666666,96.55
equipement,14517,14569,OT Cloturé,,Dégradation du niveau de gel,Moyen,non,False,False,True,False,PPR,PPR01,Equipement de Protection cathodique,Transformateur protection cathodique,PPR,Transformateur PC 1 JETTY 1-2,hassan  Lkhal,Non,2025-02-13 16:47:00,Nour-Eddine  ENNEJMAOUI,2025-02-17 08:57:00,SUP-TMU-EQ 09,2025-02-28 16:27:00,SUP-TMU-EQ 09,2025-03-10 11:14:00,"changement des gel de silice indicatif de couleur orange  des postes cathodiques TPR _x000d_
",,,,Said Touil,2025-04-24 15:58:00,,,,TMU,6831.53,380.0,0.0,7211.53,Le Gel de reniflard a atteint sa date d'expiration,MOBILE,WEB,WEB,WEB,WEB,WEB,1,234.68,243,594.45,271.5
equipement,14516,14620,OT Cloturé,,Alarme incendie ,Moyen,non,False,False,True,False,TM1,TM01,Equipement de protection contre incendie,Centrale de détection d'incendie,TMD,Centrale incendie  HANGAR MARSA MAROC,Matière   dangereuse ,Non,2025-02-17 07:38:00,Matière   dangereuse ,2025-02-17 07:38:00,SUP-TMU-EQ- 07,2025-02-17 09:46:00,SUP-TMU-EQ- 07,2025-02-21 11:32:00,Réarmement d'un déclencheur manuel et de la centrale,,,,Soufiane chegdali,2025-07-14 22:11:00,,,,TMU,5084.56,54.0,0.0,5138.56,La centrale d'incendie au niveau de hangar TMD affiche un message << alarme >> << dérangement >>,WEB,WEB,WEB,WEB,WEB,WEB,1,97.78,5669,99.9,2.1333333333333333
batiment,14515,14619,OT Cloturé,,Manque cache de prise,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Gare Maritime TMPC,Prise de courant 2,Animateur 01,Non,2025-02-17 06:23:00,Animateur 01,2025-02-17 06:23:00,sup-tmu-bat- 05,2025-02-17 11:21:00,sup-tmu-bat- 05,2025-02-17 12:36:00,Fixation de prise électrique ,,,,Chaymae Farah,2025-03-18 13:44:00,,,,TMU,63.44,0.0,0.0,63.44,Prise arrachée à la salle de l'embarquement à la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,1.22,177450,6.216666666666667,4.966666666666667
batiment,14514,14618,OT Cloturé,,Dégradation ,Moyen,non,False,False,False,False,TM1,TMPC01,Element de structure ,Poteau ,Gare Maritime TMPC,Poteau ,Animateur 01,Non,2025-02-17 06:20:00,Animateur 01,2025-02-17 06:20:00,sup-tmu-bat- 05,2025-02-17 11:21:00,sup-tmu-bat- 05,2025-02-17 12:38:00,Réfection du mur ,,,,Chaymae Farah,2025-03-20 18:00:00,,,,TMU,65.52,0.0,0.0,65.52,Dégradation du mur au niveau de la salle de débarquement à la gare maritime. ,WEB,WEB,WEB,WEB,WEB,WEB,1,1.26,161361,6.3,5.016666666666667
batiment,14513,14617,OT Cloturé,,Lampe grillée,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Gare Maritime TMPC,Lampe linéaire continue 40,Animateur 01,Non,2025-02-17 06:17:00,Animateur 01,2025-02-17 06:17:00,sup-tmu-bat- 05,2025-02-17 10:35:00,sup-tmu-bat- 05,2025-02-17 12:39:00,Installation d'une lampe ,,,,Chaymae Farah,2025-03-19 00:39:00,,,,TMU,106.6,0.0,0.0,106.6,Manque réglette au niveau du plafond de la salle de contrôle de débarquement GM.,WEB,WEB,WEB,WEB,WEB,WEB,1,2.05,160316,6.366666666666666,4.3
infrastructure,14512,14616,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Poste 6-7,Parking Poste 6-7,Animateur 01,Non,2025-02-17 06:15:00,Animateur 01,2025-02-17 06:15:00,sup-nzala- 01,2025-02-20 08:08:00,sup-nzala- 01,2025-03-05 21:14:00,Le traitement est faite,,,,Said Touil,2025-05-12 20:28:00,,,,NZALA,31343.77,0.0,0.0,31343.77,Dégradation des bordures au niveau du parking n° 15 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,2,326.09,28009,398.98333333333335,73.88333333333334
infrastructure,14511,14615,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,GATE3,Regard d'assainissement,Regard EU-EPL,GATE3 Regard EU-EPL,GATE3 Regard EU-EPL 20,Animateur 01,Non,2025-02-17 06:11:00,Animateur 01,2025-02-17 06:11:00,SUP-TMU-HY-ASS-INF- 02,2025-03-13 13:15:00,SUP-TMU-HY-ASS-INF- 02,2025-03-13 13:17:00,Trappe remplacée ,,,,Said Touil,2025-03-24 14:51:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Trappe regard à changer près de l'aubette n° 01 des douanes à la zone contrôle des douanes au gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.03,33517,583.1,583.0666666666667
batiment,14510,14614,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire 1,Porte bois 2,Animateur 01,Non,2025-02-17 06:05:00,Animateur 01,2025-02-17 06:05:00,sup-tmu-bat- 05,2025-02-17 15:31:00,sup-tmu-bat- 05,2025-02-17 15:57:00,Installation d’un cadre confortable à la place de l’ancien cadre,,,,Said Touil,2025-03-24 14:52:00,,,,TMU,20.28,0.0,0.0,20.28,Cadre de la porte endommagée de la toilette turque à la zone contrôle des douanes au gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.39,137664,9.866666666666667,9.433333333333334
equipement,14509,14613,OT Realisé,,Endommagement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Paratonnerre,Batiment 4-G,Paratonnerre Batiment 4-G,C3 -EXTENTION ,Non,2025-02-17 02:38:00,C3 -EXTENTION ,2025-02-17 02:38:00,SUP-TMU-EQ- 07,2025-03-05 10:41:00,SUP-TMU-EQ- 03,2025-03-09 23:22:00,Changement de coffret électrique ,,,,,,,,,TMU,10861.0,0.0,0.0,10861.0,Coffret électrique nécessite la réparation au niveau dépotage après scanner sas export. ,WEB,WEB,MOBILE,WEB,WEB,WEB,2,108.61,9291,500.73333333333335,392.05
infrastructure,14508,14612,OT Crée,,Déformation,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,animateur 02,Non,2025-02-16 20:37:00,animateur 02,2025-02-16 20:37:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Grille de protection du caniveau est mal posée au niveau du terminal ferroviaire TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28054,,
infrastructure,14507,14611,OT Crée,,Fuite d'eau,Moyen,non,False,False,False,False,TM1,TM01,Espace vert,Espace vert,Deviation-RN-TM1 Espace vert,Deviation-RN-TM1 Espace vert 3,animateur 02,Non,2025-02-16 20:26:00,animateur 02,2025-02-16 20:26:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Fuite d'eau près de l'entrepôt de la société SJL, au niveau de la zone ZFL2, probablement due à une défaillance d'un tuyau souterrain",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,23065,,
infrastructure,14506,14610,OT Realisé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 5,animateur 02,Non,2025-02-16 20:13:00,animateur 02,2025-02-16 20:13:00,sup-nzala- 01,2025-02-24 07:41:00,sup-nzala- 01,2025-03-05 21:11:00,Traité,,,,,,,,,NZALA,22054.73,0.0,0.0,22054.73,Les trottoirs en béton sont fortement endommagés au niveau de l’entrée du parking visite de SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,229.45,28028,408.96666666666664,179.46666666666667
equipement,14505,14609,OT Rejeté,,Armoire endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Candélabre,SAS EXPORT,Candélabre 234 ,animateur 02,Non,2025-02-16 20:09:00,animateur 02,2025-02-16 20:09:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-17 09:06:00,"Equipement SI
",TMU,0.0,0.0,0.0,0.0,Trois armoires électriques sont tombées au sol en raison d'une défaillance de fixation située à l'entrée du parking visite SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4723,,
infrastructure,14504,14608,OT Crée,,Déformation,Moyen,non,True,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 7,animateur 02,Non,2025-02-16 14:16:00,animateur 02,2025-02-16 14:16:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Grille de protection d'un caniveau déformée et mal placée au passage réservé aux piétons. _x000d_
Risque de blessures des personnes suite chute de plain-pied.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28035,,
batiment,14503,14607,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire 1,Porte bois 1,sup-tmu-bat- 05,Non,2025-02-16 14:07:00,sup-tmu-bat- 05,2025-02-16 14:07:00,sup-tmu-bat- 05,2025-02-16 14:08:00,sup-tmu-bat- 05,2025-02-16 14:43:00,La porte a été débloqué ,,,,Said Touil,2025-05-12 20:28:00,,,,TMU,29.12,0.0,0.0,29.12,La porte de toilette femme est bloquée ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.56,137667,0.6,0.016666666666666666
batiment,14502,14606,OT Cloturé,,Support endommagé ,Moyen,non,True,False,False,False,TM1,SAS IMPORT,Equipement éclairage,Projecteur,Scanner Sas Import,Projecteur 1,animateur 02,Non,2025-02-16 14:02:00,animateur 02,2025-02-16 14:02:00,sup-tmu-bat- 05,2025-02-17 09:37:00,sup-tmu-bat- 05,2025-02-17 10:08:00,Fermeture la porte de l'armoire électrique  ,,,,Soufiane chegdali,2025-04-24 16:00:00,,,,TMU,24.44,0.0,0.0,24.44,"Porte de visite, armoire électrique laissée ouverte._x000d_
Présence du risque électrique pour les occupants de cette zone.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.47,163932,20.1,19.583333333333332
batiment,14501,14605,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Zone Billetterie,Porte bois 4,sup-tmu-bat- 05,Non,2025-02-16 14:02:00,sup-tmu-bat- 05,2025-02-16 14:02:00,sup-tmu-bat- 05,2025-02-16 14:03:00,sup-tmu-bat- 05,2025-02-16 14:41:00,Déblocage de la porte ,,,,Said Touil,2025-03-24 14:52:00,,,,TMU,31.72,0.0,0.0,31.72,La porte de toilette est bloquée ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.61,137682,0.65,0.016666666666666666
batiment,14500,14604,OT Cloturé,,Hors service ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement électrique,Prise de courant ,Batiment 4-G,Prise de courant 1,sup-tmu-bat- 05,Non,2025-02-16 13:59:00,sup-tmu-bat- 05,2025-02-16 13:59:00,sup-tmu-bat- 05,2025-02-16 14:03:00,sup-tmu-bat- 05,2025-02-16 14:48:00,Réparation le prise de pompe de gasoil ,,,,Soufiane chegdali,2025-04-24 16:00:00,,,,TMU,37.44,0.0,0.0,37.44,La prise électrique d'une pompe de gasoil est hors service ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.72,1226063,0.8166666666666667,0.06666666666666667
infrastructure,14499,14603,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Panneaux de signalisation,TM2,CI,C3 -PRINCIPALE ,Non,2025-02-16 13:42:00,C3 -PRINCIPALE ,2025-02-16 13:42:00,sup-nzala- 01,2025-02-19 08:01:00,sup-nzala- 01,2025-03-05 21:01:00,Le panneau a été fixé,,,,Said Touil,2025-05-12 20:28:00,,,,NZALA,33641.04,0.0,0.0,33641.04,"Panneau de signalisation endommagé à la route périphérique TM2, en face TC4",WEB,WEB,WEB,WEB,WEB,WEB,2,349.99,42606,415.31666666666666,66.31666666666666
infrastructure,14498,14602,OT Rejeté,,Brèche à la clôture ,Moyen,non,False,False,False,True,TM1,ZEXT01,Clôture,Clôture,Zone de décharge déouane,ZS01,C3 -PRINCIPALE ,Non,2025-02-16 13:31:00,C3 -PRINCIPALE ,2025-02-16 13:31:00,sup-nzala- 01,2025-02-19 08:01:00,sup-nzala- 01,2025-03-05 21:00:00,Faite,Chaymae Farah,2025-12-31 11:32:00,,,,Chaymae Farah,2025-12-31 11:33:00,OT Doublée avec 14292,NZALA,33638.16,0.0,0.0,33638.16,"Brèche à la clôture du parking de dépôt saisie, route du barrage",WEB,WEB,WEB,WEB,WEB,WEB,2,349.96,43138,415.48333333333335,66.5
infrastructure,14497,14601,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,animateur 02,Non,2025-02-16 01:41:00,animateur 02,2025-02-16 01:41:00,sup-nzala- 01,2025-02-20 08:09:00,sup-nzala- 01,2025-03-05 20:57:00,Faite,,,,Soufiane chegdali,2025-07-14 22:10:00,,,,NZALA,31315.9,0.0,0.0,31315.9,Panneau de signalisation routière endommagée au niveau de parking après scanner SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,2,325.8,42459,427.26666666666665,102.46666666666667
batiment,14496,14600,OT Cloturé,,Fissure,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 8-F,CLN ,animateur 02,Non,2025-02-16 00:29:00,animateur 02,2025-02-16 00:29:00,sup-tmu-bat- 05,2025-02-19 15:25:00,sup-tmu-bat- 05,2025-02-19 16:51:00,Réfection du mur ,,,,Soufiane chegdali,2025-04-24 16:00:00,,,,TMU,74.36,0.0,0.0,74.36,Présence d'une fissure au mûr de séparation AB13 au niveau de la salle de prière bâtiment 08 SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,1.43,151001,88.36666666666666,86.93333333333334
infrastructure,14495,14599,OT Crée,,sol defectué,Moyen,non,True,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,animateur 02,Non,2025-02-15 13:30:00,animateur 02,2025-02-15 13:30:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Grille de protection du caniveau mal posée et instable suite endommagement de l'habillage au niveau du terminal ferroviaire TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28054,,
infrastructure,14494,14598,OT Crée,,Travaux de maintenance,Moyen,non,True,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-15 13:07:00,animateur 02,2025-02-15 13:07:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,"Présence d'une fosse non signalée ni balisée réalisée pour la réparation d'une fuite d'eau. _x000d_
Risque de chute des piétons.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,432,,
infrastructure,14493,14597,OT Cloturé,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM2,TM02,Clôture,Clôture,PNG Clôture,PNG Clôture 35,C3 -PRINCIPALE ,Non,2025-02-15 09:24:00,C3 -PRINCIPALE ,2025-02-15 09:24:00,sup-nzala- 01,2025-02-19 08:03:00,sup-nzala- 01,2025-03-05 20:54:00,Les brèches ont été fermées,,,,Said Touil,2025-05-12 20:29:00,,,,NZALA,33626.62,0.0,0.0,33626.62,Des brèches à la clôture provisoire à l'accès chantier TM2,WEB,WEB,WEB,WEB,WEB,WEB,2,349.84,27372,443.5,94.65
infrastructure,14492,14596,OT Cloturé,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM2,TM02,Clôture,Clôture,PNG Clôture,PNG Clôture 35,C3 -PRINCIPALE ,Non,2025-02-15 09:24:00,C3 -PRINCIPALE ,2025-02-15 09:24:00,sup-nzala- 01,2025-02-19 08:03:00,sup-nzala- 01,2025-03-05 20:52:00,Les brèches ont été fermées,,,,Said Touil,2025-05-26 19:16:00,,,,NZALA,33622.78,0.0,0.0,33622.78,Des brèches à la clôture provisoire à l'accès chantier TM2,WEB,WEB,WEB,WEB,WEB,WEB,2,349.8,27372,443.46666666666664,94.65
batiment,14491,14595,OT Cloturé,,Dégradation ,Moyen,non,False,False,False,False,TM2,TM02,Element de structure ,Dalle,PNG,Dalle -,Matière   dangereuse ,Non,2025-02-15 08:40:00,Matière   dangereuse ,2025-02-15 08:40:00,sup-tmu-bat- 05,2025-04-17 15:21:00,sup-tmu-bat- 05,2025-04-17 16:53:00,enlèvement des bandes antidérapantes aux escaliers PNG TM2,,,,Said Touil,2025-08-02 18:08:00,,,,TMU,158.08,0.0,0.0,158.08,Dégradation de l'état des bandes antidérapantes aux escaliers PNG TM2,WEB,WEB,WEB,WEB,WEB,WEB,2,1.52,156885,1472.2166666666667,1470.6833333333334
batiment,14490,14594,OT Cloturé,,caissaon hors service,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Caisson lumineux,Batiment 8-F,CAL 3,animateur 02,Non,2025-02-15 01:28:00,animateur 02,2025-02-15 01:28:00,sup-tmu-bat- 05,2025-02-19 16:48:00,sup-tmu-bat- 05,2025-02-24 12:46:00,Changement des TUB T8,,,,Soufiane chegdali,2025-04-24 16:00:00,,,,TMU,6081.4,360.0,0.0,6441.4,Caisson lumineux hors service au niveau de bureau d'impression des bons SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,116.95,1226810,227.3,111.33333333333333
batiment,14489,14584,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 4,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-02-14 09:40:00,Said Touil,2025-02-14 16:24:00,sup-tmu-bat- 05,2025-02-14 16:25:00,sup-tmu-bat- 05,2025-02-14 16:49:00,Réparation le mécanisme de chasse d'eau ,,,,Said Touil,2025-02-24 16:39:00,,,,TMU,6.24,0.0,0.0,6.24,Fuite des eux au niveau de chasse d'eau au bloc sanitaire Quai 4 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.12,177829,7.15,0.016666666666666666
batiment,14488,14566,OT Cloturé,,Mauvaise fixation sur support ,Moyen,non,False,False,False,True,PPR,PPR01,Equipement éclairage,Spot,Sanitaire quai 4,Spot 5,sup-tmu-bat- 05,Non,2025-02-13 16:19:00,Said Touil,2025-02-14 16:21:00,sup-tmu-bat- 05,2025-02-14 16:22:00,sup-tmu-bat- 05,2025-02-26 12:11:00,Le fil de la terre a été branchée ,Said Touil,2025-02-24 16:43:00,le fil de terre n'est pas réellement branché ,Said Touil,2025-03-01 13:42:00,,,,TMU,14807.52,0.0,0.0,14807.52,"Le câble électrique d'une ampoule située au bloc sanitaire quai _x000d_
4 est visible ",WEB,WEB,WEB,WEB,WEB,WEB,1,284.76,177816,307.8666666666667,0.016666666666666666
batiment,14487,14593,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 5,Spot 57,Hamza Elguetioui,Non,2025-02-14 15:28:00,Hamza Elguetioui,2025-02-14 15:28:00,SUP-TMU-BAT- 6,2025-02-19 13:04:00,SUP-TMU-BAT- 02,2025-02-24 12:47:00,changement des lampes ,,,,Hamza Elguetioui,2025-04-09 09:09:00,,,,TMU,6273.8,2500.0,0.0,8773.8,"Flux lumineux faible au niveau des lampes du secteur 5, N22.",MOBILE,MOBILE,WEB,WEB,WEB,WEB,1,120.65,90889,237.31666666666666,117.6
batiment,14486,14586,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 2,Sup-MMI- TMSA,Non,2025-02-14 10:24:00,Saadia agnouch,2025-02-14 11:40:00,Sup-MMI- TMSA,2025-02-14 13:11:00,Sup-MMI- TMSA,2025-02-14 15:43:00,Nettoyage de l'extracteur toilette homme RDC,,,,Chaymae Farah,2025-04-27 01:00:00,,,,MMI,274.07,0.0,0.0,274.07,Nettoyage de l'extracteur  toilette homme RDC,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.53,1245274,5.316666666666666,1.5166666666666666
batiment,14485,14585,OT Cloturé,,Bouchage,Fort,oui,False,False,False,False,TMSA,TMSA,Equipement plomberie et sanitaire,Lavabo,Siège TMSA-Tanger,Lavabo 1,Sup-MMI- TMSA,Non,2025-02-14 10:11:00,Saadia agnouch,2025-02-14 11:39:00,Sup-MMI- TMSA,2025-02-14 13:12:00,Sup-MMI- TMSA,2025-02-14 15:33:00,Débouchage lavabo toilette hommes Zone gauche DAF 2eme étage,,,,Chaymae Farah,2025-03-26 20:41:00,,,,MMI,254.58,0.0,0.0,254.58,Débouchage lavabo toilette hommes Zone gauche DAF 2eme étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.35,1245436,5.366666666666666,1.55
batiment,14484,14568,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire PNG ZFL,Porte Aluminium,sup-tmu-bat- 05,Non,2025-02-13 16:28:00,Hicham Elomrani,2025-02-14 10:48:00,sup-tmu-bat- 05,2025-02-14 11:19:00,sup-tmu-bat- 05,2025-02-14 12:26:00,Ajustement les paumelles de la porte ,,,,zakariae lotfi,2025-06-25 09:55:00,,,,TMU,95.57,0.0,0.0,95.57,Un bruit anormal est constaté lors de l’ouverture et de la fermeture de la porte de toilette PNG ZL1.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.1,1227735,19.966666666666665,0.5166666666666667
batiment,14483,14564,OT Cloturé,,Mauvais fonctionnement du robinet,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Batiment 7-H,Lavabo 1,sup-tmu-bat- 05,Non,2025-02-13 16:08:00,Soufiane chegdali,2025-02-14 10:38:00,sup-tmu-bat- 05,2025-02-14 11:19:00,sup-tmu-bat- 05,2025-02-19 09:07:00,Changement de robinet ,,,,Soufiane chegdali,2025-04-24 16:01:00,,,,TMU,6120.4,189.0,0.0,6309.4,Le robinet de lavabo est endommagé au bloc sanitaire après scanner SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,117.7,1225546,136.98333333333332,0.6833333333333333
batiment,14482,14565,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement électrique,Prise de courant ,Batiment 1-A,Prise de courant 1,sup-tmu-bat- 05,Non,2025-02-13 16:17:00,Soufiane chegdali,2025-02-14 10:34:00,sup-tmu-bat- 05,2025-02-14 11:20:00,sup-tmu-bat- 05,2025-02-14 11:58:00,Fixation de prise électrique ,,,,Soufiane chegdali,2025-04-24 16:01:00,,,,TMU,32.24,0.0,0.0,32.24,Prise électrique mal fixée au bloc sanitaire accroche découche ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.62,1225673,19.683333333333334,0.7666666666666667
batiment,14481,14583,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 3,Plafond ,Hamza Elguetioui,Non,2025-02-14 09:29:00,Hamza Elguetioui,2025-02-14 10:00:00,SUP-TMU-BAT- 02,2025-02-24 13:14:00,SUP-TMU-BAT- 02,2025-03-05 14:40:00,réparation ,,,,Chaymae Farah,2025-03-23 21:30:00,,,,TMU,11305.32,0.0,0.0,11305.32,"Un risque de chute du plafond a été constaté dans les toilettes du secteur 3. Une intervention urgente est nécessaire pour sécuriser la zone.""",MOBILE,WEB,WEB,WEB,WEB,WEB,1,217.41,88104,461.18333333333334,243.23333333333332
batiment,14480,14582,OT Cloturé,,Distributeur savon non fixée ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Distributeur savon,Secteur 1,Distributeur savon 1,Hamza Elguetioui,Non,2025-02-14 09:25:00,Hamza Elguetioui,2025-02-14 10:00:00,SUP-TMU-BAT- 02,2025-02-20 11:25:00,SUP-TMU-BAT- 02,2025-02-24 12:48:00,changement de porte savon ,,,,Chaymae Farah,2025-03-20 21:39:00,,,,TMU,5115.24,700.0,0.0,5815.24,"Distributeur savon non fixée Bureau Mr ""Tamim"" S1 N22",MOBILE,WEB,WEB,WEB,WEB,WEB,1,98.37,83200,243.38333333333333,145.41666666666666
batiment,14479,14466,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 6,Porte 1,SUP- TMPC-02,Non,2025-02-11 10:31:00,Hamza Elguetioui,2025-02-14 09:14:00,SUP-TMU-BAT- 02,2025-02-18 12:52:00,SUP-TMU-BAT- 02,2025-02-18 13:07:00,poignée fixé ,,,,Hamza Elguetioui,2025-04-09 09:05:00,,,,TMU,23.92,0.0,0.0,23.92,entrée principale plateau Somagec  : poignée à réinstaller ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.23,89243,170.6,99.63333333333334
batiment,14478,14517,OT Cloturé,,Vachette endomage ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte vitrée,Gare Maritime TMPC,Porte vitrée 1,Animateur 01,Non,2025-02-12 12:48:00,Hamza Elguetioui,2025-02-14 09:13:00,SUP-TMU-BAT- 02,2025-02-20 11:26:00,SUP-TMU-BAT- 02,2025-02-21 09:42:00,réparation poignée ,,,,Chaymae Farah,2025-03-19 00:43:00,,,,TMU,1157.0,0.0,0.0,1157.0,Endommagement du système de fermeture de porte (02) de la gare maritime ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,22.25,161164,212.9,146.21666666666667
batiment,14477,14526,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement climatisation et VMC,Thermostat Clim,Gare Maritime TMPC,Thermostat Clim 1,Animateur 01,Non,2025-02-12 15:30:00,Hamza Elguetioui,2025-02-14 09:13:00,SUP-TMU-BAT- 02,2025-03-04 23:27:00,SUP-TMU-BAT- 02,2025-03-04 23:46:00,après la vérification c'est  un problème de condensation  débouché   ,,,,Chaymae Farah,2025-03-19 00:45:00,,,,TMU,11.44,0.0,0.0,11.44,Egouttage des eaux de climatisation devant la porte de sortie à la gare maritime .,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.22,177714,488.26666666666665,446.23333333333335
batiment,14476,14581,OT Realisé,,armoire ouverte,Moyen,non,False,False,False,False,TM1,TM01,Equipement électrique,Armoire électrique ,Dalle centrale,Armoire électrique 1,animateur 02,Non,2025-02-14 03:34:00,animateur 02,2025-02-14 03:34:00,sup-tmu-bat- 05,2025-02-14 13:13:00,sup-tmu-bat- 05,2025-02-14 13:16:00,La clé de cette armoire est chez l'équipe de Jobson,,,,,,,,,TMU,0.52,0.0,0.0,0.52,Porte de visite d'une armoire électrique est laissée ouverte,WEB,WEB,WEB,WEB,WEB,WEB,1,0.01,173732,9.7,9.65
batiment,14473,14578,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 4-G,WC Sanitaire 1,animateur 02,Non,2025-02-14 03:23:00,animateur 02,2025-02-14 03:23:00,sup-tmu-bat- 05,2025-02-14 12:44:00,sup-tmu-bat- 05,2025-02-14 13:35:00,Réparation de chasse d'eau ,,,,Soufiane chegdali,2025-04-24 16:01:00,,,,TMU,42.12,0.0,0.0,42.12,,WEB,WEB,WEB,WEB,WEB,WEB,1,0.81,156123,10.2,9.35
infrastructure,14472,14577,OT Realisé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 105,C3 -EXTENTION ,Non,2025-02-14 01:08:00,C3 -EXTENTION ,2025-02-14 01:08:00,sup-nzala- 01,2025-02-17 07:58:00,sup-nzala- 01,2025-03-05 20:44:00,Le regard a été traité,,,,,,,,,NZALA,38232.69,0.0,0.0,38232.69,dégradation du sol aux alentours du  regard,WEB,WEB,WEB,WEB,WEB,WEB,2,397.76,43001,475.6,78.83333333333333
