portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
equipement,14471,14576,OT Realisé,,Défaillance des ADAMS,Moyen,non,False,False,False,False,TM1,TM01,Equipement de Protection cathodique,Transformateur protection cathodique,Quai Vraquiers,Transformateur PC 14 Lot2,SUP-TMU-EQ- 03,Non,2025-02-13 22:22:00,SUP-TMU-EQ- 03,2025-02-13 22:22:00,SUP-TMU-EQ 09,2025-02-14 12:08:00,SUP-TMU-EQ 09,2025-02-14 12:32:00,nettoyage de poste cathodique au niveau de Marsa Maroc,,,,,,,,,TMU,22.71,0.0,0.0,22.71,Nettoyage poste cathodique ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.39,240,14.166666666666666,13.766666666666667
equipement,14470,14575,OT Realisé,,Défaillance des ADAMS,Moyen,non,False,False,False,False,TM1,TM01,Equipement de Protection cathodique,Transformateur protection cathodique,Quai Vraquiers,Transformateur PC 13 Lot2,SUP-TMU-EQ- 03,Non,2025-02-13 22:21:00,SUP-TMU-EQ- 03,2025-02-13 22:21:00,SUP-TMU-EQ 09,2025-02-14 12:08:00,SUP-TMU-EQ 09,2025-02-14 12:32:00,nettoyage de poste cathodique au niveau de Marsa Maroc,,,,,,,,,TMU,23.29,0.0,0.0,23.29,Nettoyage de poste cathodique,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.4,239,14.183333333333334,13.783333333333333
equipement,14469,14574,OT Realisé,,Défaillance des ADAMS,Moyen,non,False,False,False,False,TM1,TM01,Equipement de Protection cathodique,Transformateur protection cathodique,Quai Vraquiers,Transformateur PC 13 Lot2,SUP-TMU-EQ- 03,Non,2025-02-13 22:21:00,SUP-TMU-EQ- 03,2025-02-13 22:21:00,SUP-TMU-EQ 09,2025-02-14 12:08:00,SUP-TMU-EQ 09,2025-02-14 12:33:00,nettoyage de poste cathodique au niveau de Marsa Maroc,,,,,,,,,TMU,23.29,0.0,0.0,23.29,Nettoyage de poste cathodique,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.4,239,14.2,13.783333333333333
equipement,14468,14573,OT Rejeté,,Défaillance des ADAMS,Moyen,non,False,False,False,True,TM1,TM01,Equipement de Protection cathodique,Transformateur protection cathodique,Quai Vraquiers,Transformateur PC 12 Lot2,SUP-TMU-EQ- 03,Non,2025-02-13 18:51:00,SUP-TMU-EQ- 03,2025-02-13 18:51:00,SUP-TMU-EQ 09,2025-02-14 12:09:00,SUP-TMU-EQ 09,2025-02-14 12:33:00,nettoyage de poste cathodique au niveau de Marsa Maroc,Soufiane chegdali,2025-07-15 22:35:00,Répéter sous le N° OT 14467 (DI 14572),,,Soufiane chegdali,2025-07-15 22:35:00,Répéter sous le N° OT 14467 (DI 14572),TMU,23.29,0.0,0.0,23.29,Nettoyage poste cathodique ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.4,238,17.7,17.3
equipement,14467,14572,OT Cloturé,,Défaillance des ADAMS,Moyen,non,False,False,False,False,TM1,TM01,Equipement de Protection cathodique,Transformateur protection cathodique,Quai Vraquiers,Transformateur PC 12 Lot2,SUP-TMU-EQ- 03,Non,2025-02-13 18:51:00,SUP-TMU-EQ- 03,2025-02-13 18:51:00,SUP-TMU-EQ 09,2025-02-14 12:10:00,SUP-TMU-EQ 09,2025-02-14 12:34:00,nettoyage de poste cathodique au niveau de Marsa Maroc,,,,Soufiane chegdali,2025-07-15 22:31:00,,,,TMU,23.29,0.0,0.0,23.29,Nettoyage poste cathodique ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.4,238,17.716666666666665,17.316666666666666
infrastructure,14466,14571,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Clôture,DST-TM1 Clôture,DST-TM1 Clôture 41,animateur 02,Non,2025-02-13 18:14:00,animateur 02,2025-02-13 18:14:00,sup-nzala- 01,2025-02-15 08:17:00,sup-nzala- 01,2025-03-05 19:40:00,Remise en état du panneau de signalisation,,,,Soufiane chegdali,2025-07-15 22:31:00,,,,NZALA,42712.84,0.0,0.0,42712.84,Clôture endommagée au niveau de QUAI DE SERVICE TM1,WEB,WEB,WEB,WEB,WEB,WEB,2,444.37,24590,481.43333333333334,38.05
batiment,14465,14570,OT Cloturé,,Flexible de WC endommagée,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire Sas Import,WC Sanitaire 3,animateur 02,Non,2025-02-13 18:10:00,animateur 02,2025-02-13 18:10:00,sup-tmu-bat- 05,2025-02-14 13:13:00,sup-tmu-bat- 05,2025-02-14 13:36:00,Fermeture la porte de coffret de conteur d'eau potable,,,,Soufiane chegdali,2025-04-24 16:01:00,,,,TMU,18.72,0.0,0.0,18.72,Porte de coffret de conteur d'eau potable ouverte à cause d'endommagement de serrure au niveau du local sanitaire situé au parking nouveau véhicule SAS IMPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,0.36,164120,19.433333333333334,19.05
batiment,14464,14557,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 6-E,Spot 4,sup-tmu-bat- 05,Non,2025-02-13 14:48:00,Soufiane chegdali,2025-02-13 15:55:00,sup-tmu-bat- 05,2025-02-13 15:57:00,sup-tmu-bat- 05,2025-02-19 09:01:00,La lampe a été changée,,,,Soufiane chegdali,2025-04-24 16:01:00,,,,TMU,7125.04,250.0,0.0,7375.04,Ampoule hors service dans l'escalier de bâtiment 6 SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,137.02,1227447,138.21666666666667,0.03333333333333333
batiment,14463,14556,OT Cloturé,,Manque d eclairage,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement éclairage,Caisson lumineux,Douane - extension sas,Caisson lumineux 1,sup-tmu-bat- 05,Non,2025-02-13 14:45:00,Soufiane chegdali,2025-02-13 15:55:00,sup-tmu-bat- 05,2025-02-13 15:56:00,sup-tmu-bat- 05,2025-02-13 16:32:00,Changement du disjoncteur ,,,,Soufiane chegdali,2025-04-24 16:02:00,,,,TMU,29.12,0.0,0.0,29.12,Manque d'éclairage au bureau douane Extension SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.56,166215,1.7833333333333334,0.016666666666666666
batiment,14462,14554,OT Cloturé,,Habillage dégradé ,Fort,oui,True,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Gare Maritime TMPC,Cloison ,Animateur 01,Non,2025-02-13 10:35:00,Saadia agnouch,2025-02-13 15:45:00,SUP-TMU-BAT- 02,2025-02-18 12:52:00,SUP-TMU-BAT- 02,2025-02-18 13:05:00,remise en état la plaque ,,,,Chaymae Farah,2025-03-19 00:48:00,,,,TMU,22.88,0.0,0.0,22.88,Arrachement d'une plaque à la passerelle des chariots au parking de la gare,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.22,159479,122.5,117.11666666666666
infrastructure,14461,14553,OT Cloturé,,panneaux  clôtures accidenté,Moyen,non,True,False,True,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 286,Animateur 01,Non,2025-02-13 10:30:00,Said Touil,2025-02-13 15:39:00,sup-nzala- 01,2025-02-15 08:17:00,sup-nzala- 01,2025-03-05 18:15:00,Remise en état d'un clôture clôture simple,,,,Said Touil,2025-05-12 20:29:00,,,,NZALA,42575.39,0.0,0.0,42575.39,Inclinaison des panneaux de la clôture interne de la zone stockage import .,MOBILE,WEB,WEB,WEB,WEB,WEB,2,442.94,23546,487.75,40.63333333333333
batiment,14460,14555,OT Cloturé,,Desencastrement,Fort,oui,True,False,False,False,PPR,PPR01,Equipement électrique,Prise de courant ,Sortie parking TIR,Prise de courant 1,sup-tmu-bat- 05,Non,2025-02-13 11:30:00,Said Touil,2025-02-13 15:37:00,sup-tmu-bat- 05,2025-02-13 15:45:00,sup-tmu-bat- 05,2025-02-13 16:30:00,Fixation des prises électriques ,,,,Said Touil,2025-05-12 20:29:00,,,,TMU,37.96,0.0,0.0,37.96,Les fils électriques des prises sont visibles au niveau de la sortie du parking TIR.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.73,134053,5.0,0.13333333333333333
infrastructure,14459,14502,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 03,Rachid Labib,Non,2025-02-12 11:40:00,Walid Boudra,2025-02-13 15:37:00,Touria Tammor,2025-05-27 10:19:00,,,,,,,,,Touria Tammor,2025-05-27 13:36:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une chaîne de poids de la rive droite, arrachée du côté platine, reste suspendue et fixée du côté défense.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17716,,2466.7
batiment,14458,14527,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 70,Cloison -,sup-tmu-bat- 05,Non,2025-02-12 15:31:00,zakariae lotfi,2025-02-13 15:10:00,sup-tmu-bat- 05,2025-02-13 15:45:00,sup-tmu-bat- 05,2025-02-14 09:28:00,Réparation le problème d'étanchéité sur la toiture décathlon ,,,,zakariae lotfi,2025-06-25 09:55:00,,,,TMU,1536.91,0.0,0.0,1536.91,"Une dégradation importante du revêtement d’étanchéité a été constatée sur la toiture décathlon entrepôt 70 ,La membrane d’étanchéité est fissurée et partiellement décollée, exposant la structure sous-jacente aux infiltrations d’eau et aux dommages potentiels. Cette anomalie peut entraîner des fuites d’eau à l’intérieur du bâtiment( erreur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,17.69,110870,41.95,0.5833333333333334
batiment,14457,14531,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 80,Cloison -,sup-tmu-bat- 05,Non,2025-02-12 15:36:00,zakariae lotfi,2025-02-13 15:10:00,sup-tmu-bat- 05,2025-02-13 15:45:00,sup-tmu-bat- 05,2025-02-14 09:34:00,Réparation le problème d'étanchéité sur la toiture décathlon ,,,,zakariae lotfi,2025-06-25 09:55:00,,,,TMU,1541.25,0.0,0.0,1541.25,"Un problème d’étanchéité a été détecté sur la toiture du bâtiment Decathlon MEDHUB. La membrane d’étanchéité présente des fissures et un décollement localisé, exposant la structure aux infiltrations d’eau ( erreur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,17.74,117297,41.96666666666667,0.5833333333333334
equipement,14456,14549,OT Cloturé,,Fuite,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,SUP-TMU-EQ- 03,Non,2025-02-13 09:41:00,zakariae lotfi,2025-02-13 15:10:00,sup-tmu-bat-eq- 08,2025-02-25 08:51:00,sup-tmu-bat-eq- 08,2025-02-26 11:14:00,Changements flexibles gasoil,,,,zakariae lotfi,2025-06-25 09:55:00,,,,TMU,3773.55,2300.0,0.0,6073.55,Fuite au niveau de flexible gasoil ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,26.37,5722,313.55,281.68333333333334
equipement,14455,14550,OT Cloturé,,Fuite,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,SUP-TMU-EQ- 03,Non,2025-02-13 09:41:00,zakariae lotfi,2025-02-13 15:10:00,sup-tmu-bat-eq- 08,2025-03-10 14:33:00,sup-tmu-bat-eq- 08,2025-03-13 10:46:00,Réparation Fuite gasoil  au niveau pompe diesel LOT 60,,,,zakariae lotfi,2025-06-25 09:56:00,,,,TMU,9747.97,0.0,0.0,9747.97,Fuite au niveau de flexible gasoil ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,68.12,5722,673.0833333333334,599.3833333333333
equipement,14454,14551,OT Cloturé,,Fuite,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 90,Sprinkler LOT 80 - 90,SUP-TMU-EQ- 03,Non,2025-02-13 09:52:00,zakariae lotfi,2025-02-13 15:09:00,sup-tmu-bat-eq- 08,2025-02-17 22:38:00,sup-tmu-bat-eq- 08,2025-03-04 14:19:00,Changement Manomètre ,,,,zakariae lotfi,2025-06-25 09:56:00,,,,TMU,50467.08,246.0,0.0,50713.08,Manomètre donné des calculs incorrects,MOBILE,WEB,WEB,WEB,WEB,WEB,2,352.67,5723,460.45,103.48333333333333
equipement,14453,14552,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Centrale de détection d'incendie,Entrepôt 61,Centrale incendie Entrepôt 61,SUP-TMU-EQ- 03,Non,2025-02-13 10:23:00,zakariae lotfi,2025-02-13 15:08:00,sup-tmu-bat-eq- 08,2025-02-17 22:39:00,sup-tmu-bat-eq- 08,2025-03-06 17:12:00,Corrigé défaut de batterie au niveaux central incendie 61,,,,zakariae lotfi,2025-06-25 09:53:00,,,,TMU,70120.85,0.0,0.0,70120.85,Défaut de batterie ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,403.55,5709,510.81666666666666,103.51666666666667
batiment,14452,14547,OT Cloturé,,Dégradation du paumelle,Moyen,oui,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte vitrée,Douane - extension sas,Porte Vitré 1,sup-tmu-bat- 05,Non,2025-02-13 09:28:00,Soufiane chegdali,2025-02-13 09:35:00,sup-tmu-bat- 05,2025-02-13 09:46:00,sup-tmu-bat- 05,2025-02-13 10:16:00,Fixation de la porte ,,,,Soufiane chegdali,2025-04-24 16:02:00,,,,TMU,24.96,0.0,0.0,24.96,Porte arrachée /Douane extension sas import ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.48,166253,0.8,0.18333333333333332
equipement,14451,14519,OT Cloturé,,Défaillance électrique au niveau du portail,Moyen,non,False,False,True,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Portail,SAS EXPORT,Portail7 Sas Export,SUP-TMU-EQ- 03,Non,2025-02-12 13:39:00,Nour-Eddine  ENNEJMAOUI,2025-02-13 09:14:00,SUP-TMU-EQ- 07,2025-02-13 09:16:00,SUP-TMU-EQ- 03,2025-02-14 11:10:00,Installation de 3 prises de courant au niveau de zone sas export ,,,,Soufiane chegdali,2025-07-15 22:30:00,,,,TMU,1502.66,0.0,0.0,1502.66,Demande d installation pris de courant électrique ,MOBILE,MOBILE,MOBILE,WEB,WEB,WEB,2,25.81,9070,45.516666666666666,0.03333333333333333
infrastructure,14450,14546,OT Crée,,Fuite d'eau,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-13 03:05:00,animateur 02,2025-02-13 03:05:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0," Fuite d'eau au niveau de la voie d'entrée du nouveau parking d'import, près du parking extension accroche-décroche, SAS EXPORT TM1, due à une défaillance d'un tuyau souterrain.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,437,,
equipement,14449,14545,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement de protection contre incendie,Centrale de détection d'incendie,Batiment 7-H,Centrale détection incendie Batiment 7-H,animateur 02,Non,2025-02-13 02:53:00,animateur 02,2025-02-13 02:53:00,SUP-TMU-EQ- 07,2025-02-13 10:17:00,SUP-TMU-EQ- 07,2025-02-13 16:39:00,Fermeture de l'armoire de commande des exutoires,,,,Soufiane chegdali,2025-07-15 22:30:00,,,,TMU,0.0,0.0,0.0,0.0,Porte de l'armoire de la centrale de détection incendie est laissée ouverte.,WEB,WEB,MOBILE,WEB,WEB,WEB,0,0.0,9631,13.766666666666667,7.4
equipement,14448,14544,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement de protection contre incendie,Centrale de détection d'incendie,TMPC,Centrale incendie  TMPC SECTEUR 5,SUP-TMU-EQ- 03,Non,2025-02-12 22:48:00,SUP-TMU-EQ- 03,2025-02-12 22:48:00,SUP-TMU-EQ- 07,2025-02-13 10:11:00,SUP-TMU-EQ- 07,2025-02-13 10:12:00,Réarmement de la centrale incendie.,,,,Chaymae Farah,2025-07-17 20:31:00,,,,TMU,0.52,0.0,0.0,0.52,Réarmement central incendie au niveau 11 gare maritime ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.01,5695,11.4,11.383333333333333
equipement,14447,14543,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement de protection contre incendie,Centrale de détection d'incendie,TMPC,Centrale incendie  TMPC SECTEUR 5,SUP-TMU-EQ- 03,Non,2025-02-12 22:48:00,SUP-TMU-EQ- 03,2025-02-12 22:48:00,SUP-TMU-EQ- 07,2025-02-13 10:10:00,SUP-TMU-EQ- 07,2025-02-13 10:11:00,Réarmement de la centrale incendie,,,,Chaymae Farah,2025-07-03 16:55:00,,,,TMU,0.52,0.0,0.0,0.52,Réarmement central incendie au niveau 11 gare maritime ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.01,5695,11.383333333333333,11.366666666666667
batiment,14446,14542,OT Rejeté,,Projecteur grillée,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement éclairage,Projecteur,Scanner Sas Import,Projecteur 4,animateur 02,Non,2025-02-12 19:41:00,animateur 02,2025-02-12 19:41:00,,,,,,,,,,,Touria Tammor,2025-03-21 11:02:00,à la charge Equipment,TMU,0.0,0.0,0.0,0.0,Plusieurs lampes sont hors service à l'extérieur du bâtiment du scanner SAS IMPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,163943,,
infrastructure,14445,14541,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-12 19:14:00,animateur 02,2025-02-12 19:14:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,"Dégradation du béton avec des ferraillages sortants, ce qui crée une situation dangereuse qui engendre des dommages aux roues des camions au niveau de parking régularisation SAS EXPORT TM1 côté bureau des agents d'orientation",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,467,,
batiment,14444,14499,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,TM1,TM01,Equipement lot archi / Menuiserie ,Fenêtre ,Pilotage,Fenêtre 1,sup-tmu-bat- 05,Non,2025-02-12 11:13:00,Soufiane chegdali,2025-02-12 14:32:00,sup-tmu-bat- 05,2025-02-12 14:59:00,sup-tmu-bat- 05,2025-02-13 09:37:00,Assure une meilleure étanchéité avec du silicone.,,,,Soufiane chegdali,2025-07-15 22:30:00,,,,TMU,1931.28,3000.0,0.0,4931.28,"Infiltration des eaux pluviales par les fenêtres du bâtiment de pilotage TM1, nécessitant une intervention pour identifier et corriger les points de fuite afin d’éviter tout dégât intérieur.",MOBILE,WEB,WEB,WEB,WEB,WEB,2,18.57,1240694,22.4,0.45
batiment,14443,14498,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Spot,Dalle centrale,Spot 1,sup-tmu-bat- 05,Non,2025-02-12 11:10:00,Soufiane chegdali,2025-02-12 14:30:00,sup-tmu-bat- 05,2025-02-12 15:00:00,sup-tmu-bat- 05,2025-02-17 14:27:00,Les lampes ont été changés ,,,,Soufiane chegdali,2025-07-15 22:29:00,,,,TMU,6210.36,500.0,0.0,6710.36,Deux lampes grillées au niveau de dalle centrale SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,119.43,174930,123.28333333333333,0.5
equipement,14442,14512,OT Cloturé,,Information erroné ,Moyen,oui,False,False,True,False,TM2,TM02,Equipement météorologique et hydrographique,Station météo,DPC MED2,Station météo Tenon TM2,Nour-Eddine  ENNEJMAOUI,Non,2025-02-12 12:23:00,Nour-Eddine  ENNEJMAOUI,2025-02-12 12:38:00,Nour-Eddine  ENNEJMAOUI,2025-02-12 13:00:00,Nour-Eddine  ENNEJMAOUI,2025-02-12 14:17:00,Changement de capteur de vent,,,,Said Touil,2025-05-12 20:30:00,,,,TMU,15.7,15000.0,0.0,15015.7,Besoin de changement de capteur du vent.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.26,146,1.9,0.36666666666666664
equipement,14441,14514,OT Cloturé,,Information erroné ,Moyen,oui,False,False,True,False,PPR,PPR01,Equipement météorologique et hydrographique,Station météo,Poste N4,Station météo Poste N4,Nour-Eddine  ENNEJMAOUI,Non,2025-02-12 12:35:00,Nour-Eddine  ENNEJMAOUI,2025-02-12 12:38:00,Nour-Eddine  ENNEJMAOUI,2025-02-12 13:01:00,Nour-Eddine  ENNEJMAOUI,2025-02-12 14:19:00,Changement de capteur de vent,,,,Said Touil,2025-05-12 20:30:00,,,,TMU,15.82,15000.0,0.0,15015.82,Besoin de changement de capteur de vent,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.27,187,1.7333333333333334,0.38333333333333336
equipement,14440,14515,OT Cloturé,,Information erroné ,Moyen,oui,False,False,True,False,PPR,PPR01,Equipement météorologique et hydrographique,Station météo,Poste N1,Station météo Poste N1,Nour-Eddine  ENNEJMAOUI,Non,2025-02-12 12:36:00,Nour-Eddine  ENNEJMAOUI,2025-02-12 12:37:00,Nour-Eddine  ENNEJMAOUI,2025-02-12 13:01:00,Nour-Eddine  ENNEJMAOUI,2025-02-12 14:21:00,Changement de capteur du vent,,,,Said Touil,2025-02-25 16:06:00,,,,TMU,16.2,41000.0,0.0,41016.2,Besoin de changement de capteur du vent.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.3,186,1.75,0.4
batiment,14439,14501,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 2 Sas Import,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-02-12 11:37:00,Chaymae Farah,2025-02-12 12:17:00,sup-tmu-bat- 05,2025-02-12 12:20:00,sup-tmu-bat- 05,2025-02-12 12:40:00,Réparation de la mécanisme ,,,,Soufiane chegdali,2025-04-24 16:02:00,,,,TMU,16.64,0.0,0.0,16.64,Mécanisme endommagée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.32,175103,1.05,0.05
batiment,14438,14482,OT Cloturé,,endomagement de la porte,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte aluminium,Siège TMSA-Tanger,Porte Aluminium 1 ,Sup-MMI- TMSA,Non,2025-02-11 15:22:00,Chaymae Farah,2025-02-12 11:53:00,Sup-MMI- TMSA,2025-02-12 12:00:00,Sup-MMI- TMSA,2025-02-12 12:47:00,Changement de poignée porte entrée plateau TMZ 2,,,,Chaymae Farah,2025-04-27 01:00:00,,,,MMI,84.5,0.0,0.0,84.5,Changement de poignée porte entrée plateau TMZ 2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.78,1244709,21.416666666666668,0.11666666666666667
batiment,14437,14500,OT Cloturé,,Bouchage,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement plomberie et sanitaire,Lavabo,Siège TMSA-Tanger,Lavabo 1,Sup-MMI- TMSA,Non,2025-02-12 11:29:00,Chaymae Farah,2025-02-12 11:50:00,Sup-MMI- TMSA,2025-02-12 14:39:00,Sup-MMI- TMSA,2025-02-12 15:42:00,Débouchage de lavabo toilette femmes TMZ 1er étage,,,,Chaymae Farah,2025-03-26 20:43:00,,,,MMI,112.66,0.0,0.0,112.66,Débouchage de lavabo toilette femmes TMZ 1er étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.04,1245173,4.216666666666667,2.816666666666667
batiment,14436,14457,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Secteur 8,Lampe linéaire continue 1,SUP- TMPC-02,Non,2025-02-11 09:57:00,Hamza Elguetioui,2025-02-12 10:53:00,SUP-TMU-BAT- 02,2025-02-18 12:53:00,SUP-TMU-BAT- 02,2025-02-18 13:10:00,réparation câble ,,,,Hamza Elguetioui,2025-04-30 11:23:00,,,,TMU,29.12,0.0,0.0,29.12,"une lampe presque effondrée , suite à une fuite des eaux. ",MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.28,87336,171.21666666666667,146.0
batiment,14435,14492,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Equipement lot archi / Menuiserie ,Gard corp,Entrepôt 72,Gard corp ,sup-tmu-bat- 05,Non,2025-02-12 10:20:00,zakariae lotfi,2025-02-12 10:49:00,sup-tmu-bat- 05,2025-02-12 11:01:00,sup-tmu-bat- 05,2025-02-12 13:49:00,Réparation de l’échelle et remise en état de sa peinture,,,,zakariae lotfi,2025-06-25 09:53:00,,,,TMU,240.66,0.0,0.0,240.66,"L’échelle d’accès est endommagée avec une main courante instable, des marches usées et une structure fragilisée, représentant un risque de chute au niveau de locale sprinkler lot 72 MEDHUB (erreur de place)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.77,1241888,3.4833333333333334,0.2
batiment,14434,14493,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Equipement lot archi / Menuiserie ,Porte  bois,Entrepôt 72,Porte bois 5,sup-tmu-bat- 05,Non,2025-02-12 10:23:00,zakariae lotfi,2025-02-12 10:49:00,sup-tmu-bat- 05,2025-02-12 11:01:00,sup-tmu-bat- 05,2025-02-12 12:19:00,Réparation de la barre antipanique ,,,,zakariae lotfi,2025-06-25 09:53:00,,,,TMU,105.99,0.0,0.0,105.99,Endommagement d'une barre antipanique de porte coupe-feu Entrepôt 72 MEDHUB (ERRUR ACTIF),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.22,1243071,1.9333333333333333,0.2
batiment,14433,14495,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 5,Porte 1,Hamza Elguetioui,Non,2025-02-12 10:37:00,Hamza Elguetioui,2025-02-12 10:45:00,SUP-TMU-BAT- 02,2025-02-24 13:24:00,SUP-TMU-BAT- 02,2025-02-24 13:32:00,changement poignée stock 0,,,,Hamza Elguetioui,2025-04-09 09:09:00,,,,TMU,6.24,0.0,0.0,6.24,"Manque de poignée au niveau de la porte, secteur 5, N22",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.12,89140,290.9166666666667,290.65
batiment,14432,14497,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 5,Plafond ,Hamza Elguetioui,Non,2025-02-12 10:45:00,Hamza Elguetioui,2025-02-12 10:45:00,SUP-TMU-BAT- 02,2025-02-13 08:55:00,SUP-TMU-BAT- 02,2025-02-20 11:15:00,fixation plafond ,,,,Hamza Elguetioui,2025-04-09 09:09:00,,,,TMU,8856.64,0.0,0.0,8856.64,"Dégradation de la trappe au niveau du bureau 5108, secteur 5, N22. Clé au secteur 4, Medhub.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,170.32,88320,192.5,22.166666666666668
batiment,14431,14494,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte métallique,Siège TMSA-Tanger,Porte métallique 1-Extérieur     ,Zohra   AFSAHI ,Non,2025-02-12 10:32:00,Zohra   AFSAHI ,2025-02-12 10:39:00,Sup-MMI- TMSA,2025-03-03 10:33:00,Sup-MMI- TMSA,2025-03-03 14:17:00,Installation poignet porte métallique,,,,Chaymae Farah,2025-04-27 01:01:00,,,,MMI,404.07,0.0,0.0,404.07,"Mettre poignet porte d'entrée_x000d_
poignet inexistante",MOBILE,WEB,WEB,WEB,WEB,WEB,1,3.73,1244799,459.75,455.9
infrastructure,14430,14491,OT Cloturé,,Obstruction,Moyen,non,False,False,False,False,TM2,TM02,Système d'incendie,Poteau d'incendie,Parking TM2,Poteau d'incendie 30,Matière   dangereuse ,Non,2025-02-12 07:35:00,Matière   dangereuse ,2025-02-12 07:35:00,SUP-TMU-HY-INF- 01,2025-03-12 12:57:00,SUP-TMU-HY-INF- 01,2025-03-12 12:58:00,Réparé,,,,Said Touil,2025-07-29 17:43:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Les poteaux d'incendie du nouveau parking ER au TM2 sont privés d'eau,WEB,WEB,WEB,WEB,WEB,WEB,2,0.0,41977,677.3833333333333,677.3666666666667
equipement,14429,14490,OT Cloturé,,Défaillance ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 8-F,Porte Sectionnelle 2 (SasExport-Bat8),animateur 02,Non,2025-02-12 05:32:00,animateur 02,2025-02-12 05:32:00,SUP-TMU-EQ- 03,2025-02-15 15:52:00,SUP-TMU-EQ- 03,2025-02-15 16:06:00,Changement boîte étanché,,,,Soufiane chegdali,2025-05-07 15:36:00,,,,TMU,8.75,0.0,0.0,8.75,boîte de dérivation électrique endommagée au niveau du bâtiment 8 SAS EXPORTTM1.,WEB,WEB,MOBILE,WEB,WEB,WEB,2,0.21,2019,82.56666666666666,82.33333333333333
equipement,14428,14489,OT Realisé,,Problèmes d'alimentation électrique ,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Groupe électrogène,PRG1,Groupe électrogène PRG1,animateur 02,Non,2025-02-12 05:20:00,animateur 02,2025-02-12 05:20:00,sup-tmu-eq- 04,2025-02-12 10:11:00,sup-tmu-eq- 04,2025-02-12 11:32:00,Isolation des câbles,,,,,,,,,TMU,75.01,0.0,0.0,75.01,Présence de câbles électriques non isolés près d'un poste électrique situé au giratoire de sortie du SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,2,1.35,5593,6.2,4.85
equipement,14427,14424,OT Cloturé,"PDR Indisponible : besoin d'un 40m de câble 2,5mm",Arrachement du câble,Moyen,oui,False,False,True,False,TM1,TMPC01,Equipement Electrique,Eclairage décoratif,TMPC,Niche30 TMPC,SUP-TMU-EQ- 03,Non,2025-02-10 12:44:00,Nour-Eddine  ENNEJMAOUI,2025-02-11 21:59:00,SUP-TMU-EQ 09,2025-02-16 15:59:00,SUP-TMU-EQ 09,2025-02-24 12:03:00,"Tirage d’environ 30 mètres de câble 2,5 mm² pour alimenter l’éclairage décoratif (niches) au niveau du belvédère_x000d_
",,,,Chaymae Farah,2025-07-03 16:54:00,,,,TMU,4114.44,75.5,0.0,4189.94,Des niches hors service problème au niveau de câble d'alimentation électrique ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,132.0,2175,335.31666666666666,114.0
equipement,14426,14428,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement de protection contre incendie,Centrale de détection d'incendie,TMPC,Centrale incendie  TMPC SECTEUR 5,SUP-TMU-EQ- 03,Non,2025-02-10 13:17:00,Nour-Eddine  ENNEJMAOUI,2025-02-11 21:58:00,SUP-TMU-EQ- 03,2025-02-11 22:36:00,SUP-TMU-EQ- 07,2025-02-13 10:49:00,Réarmement de la centrale incendie,,,,Chaymae Farah,2025-07-03 16:54:00,,,,TMU,1883.44,0.0,0.0,1883.44,Alarme incendie ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,36.22,5695,69.53333333333333,0.6333333333333333
equipement,14425,14470,OT Cloturé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 4-G,Porte Sectionnelle 5 (SasExport-Bat4-ZoneFrigo),SUP-TMU-EQ- 03,Non,2025-02-11 12:45:00,Nour-Eddine  ENNEJMAOUI,2025-02-11 21:56:00,SUP-TMU-EQ- 03,2025-02-12 09:35:00,SUP-TMU-EQ- 03,2025-02-12 20:06:00,réparation câble de la porte ,,,,Soufiane chegdali,2025-05-07 15:36:00,,,,TMU,437.43,0.0,0.0,437.43,"la porte en panne _x000d_
La cause des dégâts de la porte est de placer du poutou sous la porte",MOBILE,WEB,WEB,WEB,WEB,WEB,2,10.5,2010,31.35,11.65
equipement,14424,14473,OT Cloturé,,Échec de l'affichage des données,Moyen,non,False,False,False,False,TM1,TM01,Equipement de signalisation,Radar vitesse,Voie périphérique TM1,Radar vitesse1 Voie périphérique TM1,SUP-TMU-EQ- 03,Non,2025-02-11 14:12:00,Nour-Eddine  ENNEJMAOUI,2025-02-11 21:55:00,SUP-TMU-EQ 09,2025-02-12 22:07:00,SUP-TMU-EQ- 07,2025-02-13 10:28:00,Réparation du problème d’affichage.,,,,Soufiane chegdali,2025-07-15 22:28:00,,,,TMU,51.13,0.0,0.0,51.13,Problème de affichage radar vitesse ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,12.35,8983,44.266666666666666,24.2
equipement,14423,14474,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement de protection contre incendie,Centrale de détection d'incendie,Batiment 2-B,Centrale incendie  SAS EXP BAT 2,Matière   dangereuse ,Non,2025-02-11 14:21:00,Nour-Eddine  ENNEJMAOUI,2025-02-11 21:54:00,SUP-TMU-EQ- 07,2025-02-13 11:06:00,SUP-TMU-EQ- 07,2025-02-13 11:26:00,Un déclencheur manuel a été mis hors service à cause d’un problème d’accès au niveau de ce bureau.,,,,Soufiane chegdali,2025-05-07 15:34:00,,,,TMU,17.16,0.0,0.0,17.16,La centrale d'incendie au niveau de SAS EXPORT BAT 2 affiche un message  << dérangement >>,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.33,5674,45.083333333333336,37.2
equipement,14422,14477,OT Cloturé,,Coupure d'électricité,Moyen,non,False,False,False,False,TM1,TM01,Equipement de Protection cathodique,Transformateur protection cathodique,Quai Vraquiers,Transformateur PC 13 Lot2,SUP-TMU-EQ- 03,Non,2025-02-11 14:24:00,Nour-Eddine  ENNEJMAOUI,2025-02-11 21:52:00,SUP-TMU-EQ 09,2025-02-12 22:07:00,SUP-TMU-EQ 09,2025-02-16 15:57:00,nettoyage d'un post cathodique un niveau de marsa maroc,,,,Soufiane chegdali,2025-07-15 22:27:00,,,,TMU,5228.74,0.0,0.0,5228.74,Problème de étanchéité ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,89.81,239,121.55,24.25
equipement,14421,14488,OT Cloturé,,Problème mécanique,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement de protection contre incendie,Caisson désenfumage,TMPC,Caisson désenfumage3-Secteur 1,SUP-TMU-EQ- 03,Non,2025-02-11 21:37:00,SUP-TMU-EQ- 03,2025-02-11 21:37:00,SUP-TMU-EQ 09,2025-02-12 22:08:00,SUP-TMU-EQ 09,2025-02-12 22:22:00,fermeture des volets de désenfumage au niveau de tmpc S1,,,,Chaymae Farah,2025-07-03 16:53:00,,,,TMU,10.4,0.0,0.0,10.4,Fermeture les volet au niveau tmpc secteur 1 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.2,9119,24.75,24.516666666666666
equipement,14420,14487,OT Cloturé,,Problème mécanique,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement de protection contre incendie,Caisson désenfumage,TMPC,Caisson désenfumage3-Secteur 1,SUP-TMU-EQ- 03,Non,2025-02-11 21:37:00,SUP-TMU-EQ- 03,2025-02-11 21:37:00,SUP-TMU-EQ 09,2025-02-12 22:08:00,SUP-TMU-EQ 09,2025-02-12 22:22:00,fermeture des volets de désenfumage au niveau de tmpc S1,,,,Chaymae Farah,2025-07-03 16:53:00,,,,TMU,23.92,0.0,0.0,23.92,Fermeture les volet au niveau tmpc secteur 1 ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.23,9119,24.75,24.516666666666666
batiment,14419,14486,OT Cloturé,,Problèmes d'étanchéité,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement électrique,Prise de courant ,Batiment 8-F,PRC 4,animateur 02,Non,2025-02-11 19:31:00,animateur 02,2025-02-11 19:31:00,sup-tmu-bat- 05,2025-02-13 09:22:00,sup-tmu-bat- 05,2025-02-13 09:41:00,Fermeture la porte de coffret électrique,,,,Soufiane chegdali,2025-04-24 16:02:00,,,,TMU,13.0,0.0,0.0,13.0," Au niveau du bureau de bon parking visite SAS EXPORT TM1. _x000d_
Porte de visite coffret électrique laissée ouverte._x000d_
Présence du risque d'électrocution.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.25,1226807,38.166666666666664,37.85
batiment,14418,14485,OT Cloturé,,Travaux de maintenance,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 7-H,Cloison ,animateur 02,Non,2025-02-11 19:15:00,animateur 02,2025-02-11 19:15:00,sup-tmu-bat- 05,2025-02-13 09:22:00,sup-tmu-bat- 05,2025-02-13 09:45:00,Réparation la serrure de l'armoire électrique ,,,,Soufiane chegdali,2025-04-24 16:03:00,,,,TMU,16.64,0.0,0.0,16.64,"Au niveau de la salle d'attente scanner 02 SAS EXPORT TM1._x000d_
Porte de visite armoire électrique laissée ouverte suite endommagement de la serrure ce qui met en danger électrique les occupants du local.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.32,1225458,38.5,38.11666666666667
batiment,14417,14480,OT Cloturé,,Câblage non raccordé,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Gare Maritime TMPC,Prise de courant 1,Animateur 01,Non,2025-02-11 14:48:00,Chaymae Farah,2025-02-11 15:58:00,SUP-TMU-BAT- 02,2025-02-13 08:52:00,SUP-TMU-BAT- 02,2025-02-14 09:08:00,travaux terminé changement de source d'alimentation ,,,,Chaymae Farah,2025-03-18 13:26:00,,,,TMU,2522.0,0.0,0.0,2522.0,Appareil tickets nécessite un changement du point d'alimentation électrique di couloir à l'intérieur du bureau .,MOBILE,WEB,WEB,WEB,WEB,WEB,2,24.25,161512,66.33333333333333,40.9
batiment,14416,14484,OT Cloturé,,Robinet mal fixer,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,Robinet ,Gare Maritime TMPC,Robinet 1,Chaymae Farah,Non,2025-02-11 15:54:00,Chaymae Farah,2025-02-11 15:57:00,SUP-TMU-BAT- 6,2025-02-26 11:08:00,SUP-TMU-BAT- 02,2025-03-04 23:26:00,fixation robinet terminé  ,,,,Chaymae Farah,2025-03-18 13:23:00,,,,TMU,8126.04,0.0,0.0,8126.04,Le robinet mal installé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,156.27,1229354,511.53333333333336,355.18333333333334
batiment,14415,14483,OT Cloturé,,Problème d'éclairage ,Moyen,non,False,False,False,True,TM1,TMPC01,Equipement  de levage,Ascenseur ,Gare Maritime TMPC,Ascenseur 1,Chaymae Farah,Non,2025-02-11 15:25:00,Chaymae Farah,2025-02-11 15:57:00,SUP-TMU-BAT- 02,2025-02-14 09:02:00,SUP-TMU-BAT- 02,2025-03-25 22:33:00,lampe changer ,Chaymae Farah,2025-03-18 13:30:00,problème d'affichage des photos après  ,Chaymae Farah,2025-03-26 00:36:00,,,,TMU,49424.96,0.0,0.0,49424.96,Eclairage défectueux ou insuffisant dans la cabine de l'ascenseur ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,950.48,158840,1015.1333333333333,65.08333333333333
batiment,14414,14481,OT Cloturé,,Problème d'alimentation,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Projecteur,Gare Maritime TMPC,Projecteur 1,Chaymae Farah,Non,2025-02-11 14:50:00,Chaymae Farah,2025-02-11 15:56:00,SUP-TMU-BAT- 02,2025-03-05 14:09:00,SUP-TMU-BAT- 02,2025-03-13 09:50:00,arrangements des câble   ,,,,Chaymae Farah,2025-03-18 13:22:00,,,,TMU,19515.6,40.0,0.0,19555.6,des câbles électrique détaché et non protégé ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,187.65,177467,715.0,526.2166666666667
infrastructure,14413,14427,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-10 13:09:00,Soufiane chegdali,2025-02-11 15:10:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,Dégradation de sol au niveau de la voie de circulation SAS EXPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,447,,
infrastructure,14412,14471,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Panneaux de signalisation,TM2,TR,animateur 02,Non,2025-02-11 13:57:00,Soufiane chegdali,2025-02-11 15:02:00,sup-nzala- 01,2025-02-13 07:29:00,sup-nzala- 01,2025-03-05 11:08:00,Faite,,,,Said Touil,2025-05-12 20:30:00,,,,NZALA,46317.35,0.0,0.0,46317.35,Panneau de signalisation routière endommagé au niveau de la route périphérique TC3,MOBILE,WEB,WEB,WEB,WEB,WEB,2,481.87,42609,525.1833333333333,40.45
infrastructure,14411,14443,OT Realisé,,disfonctionnement électrique  ,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Croc,Poste  pétrolier 1,Croc 5 - 75T,SUP-AFP-OUV- 01,Non,2025-02-10 16:03:00,Soufiane chegdali,2025-02-11 15:02:00,SUP-AFP-OUV- 01,2025-02-25 11:17:00,SUP-AFP-OUV- 01,2025-02-26 10:59:00,Problème électrique (le bouton d'arrêt d'urgence et bloqué). ,,,,,,,,,AQUA FLOR PROTECT ,2537.09,0.0,0.0,2537.09,Problème électrique (le bouton d'arrêt d'urgence et bloqué).,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.7,17239,378.93333333333334,332.25
infrastructure,14410,14430,OT Realisé,02 visibles du bollard et endommagées ,MECANIQUE,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 26 - 200T,SUP-AFP-OUV- 01,Non,2025-02-10 13:44:00,Soufiane chegdali,2025-02-11 15:02:00,SUP-AFP-OUV- 01,2025-02-13 15:31:00,SUP-AFP-OUV- 01,2025-02-24 13:32:00,Réparation 02 visibles qui sont endommagées ,,,,,,,,,AQUA FLOR PROTECT ,2920.32,0.0,0.0,2920.32,02 visibles du bollard et endommagées,MOBILE,WEB,WEB,WEB,WEB,WEB,4,6.82,17269,335.8,48.483333333333334
infrastructure,14409,14438,OT Cloturé,,MECANIQUE,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 40 - 300T,SUP-AFP-OUV- 01,Non,2025-02-10 14:42:00,Soufiane chegdali,2025-02-11 15:02:00,SUP-AFP-OUV- 01,2025-02-24 13:34:00,SUP-AFP-OUV- 01,2025-02-24 23:39:00,Réparation le  visible qui sont  endommagée. ,,,,Soufiane chegdali,2025-07-15 22:26:00,,,,AQUA FLOR PROTECT ,4320.54,0.0,0.0,4320.54,une visible du bollard est endommagée.,MOBILE,WEB,WEB,WEB,WEB,WEB,4,10.09,17283,344.95,310.53333333333336
batiment,14408,14455,OT Rejeté,,Dégradations de peinture ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Sanitaire et mosquee Quai 6,Cloison ,Animateur 01,Non,2025-02-11 08:08:00,Said Touil,2025-02-11 14:49:00,,,,,,,,,,,Said Touil,2025-03-03 14:34:00,ça concerne le Sanitaire quai 8,NZALA,0.0,0.0,0.0,0.0,Dégradation de peinture du bloc sanitaire de quai 08.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,157927,,
equipement,14407,14442,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Pont bascule,TMD,Pont Bascule 60T 1 TMD,SUP-TMU-EQ- 03,Non,2025-02-10 15:20:00,Nour-Eddine  ENNEJMAOUI,2025-02-11 14:19:00,SUP-TMU-EQ- 03,2025-02-11 22:35:00,SUP-TMU-EQ 09,2025-02-12 22:29:00,démontage d'un barrière au niveau de tmd,,,,Soufiane chegdali,2025-07-15 22:25:00,,,,TMU,893.22,0.0,0.0,893.22,Démontage barrière ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,23.87,1967,55.15,8.266666666666667
batiment,14406,14469,OT Cloturé,,Distributeur savon non fixée ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,Distributeur savon,Gare Maritime TMPC,Distributeur savon 2,Chaymae Farah,Non,2025-02-11 12:08:00,Hamza Elguetioui,2025-02-11 12:38:00,SUP-TMU-BAT- 02,2025-02-14 09:00:00,SUP-TMU-BAT- 02,2025-02-14 09:14:00,fixation porte savon et cache coffré ,,,,Hamza Elguetioui,2025-03-18 12:14:00,,,,TMU,22.88,0.0,0.0,22.88,Distributeur savon mal fixer  ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.22,159854,69.1,68.36666666666666
infrastructure,14405,14440,OT Cloturé,,endommage,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,CI,Animateur 01,Non,2025-02-10 15:00:00,Zakaria El marzak,2025-02-11 12:11:00,sup-nzala- 01,2025-02-14 07:53:00,sup-nzala- 01,2025-03-05 19:41:00,Le panneau a été fixé à sa place,,,,Said Touil,2025-05-12 20:30:00,,,,NZALA,45059.14,0.0,0.0,45059.14,Arrachement d'un panneau de signalisation verticale ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,468.78,42746,556.6833333333333,67.7
batiment,14404,14462,OT Rejeté,,Défaillance de starters,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Secteur 8,Lampe linéaire continue 1,SUP- TMPC-02,Non,2025-02-11 10:11:00,Walid Boudra,2025-02-11 12:00:00,,,,,,,,,,,Hamza Elguetioui,2025-02-12 11:00:00,en double OT 14436,TMU,0.0,0.0,0.0,0.0,lampe presque effondrée suite à une fuite d'eau,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,87196,,
equipement,14403,14463,OT Cloturé,,Surchauffe,Moyen,non,False,False,False,False,PPR,GATE3,Equipement Electrique,Onduleur,GATE3,Onduleur TGBT Gâte3,SUP-TMU-EQ- 03,Non,2025-02-11 10:19:00,Walid Boudra,2025-02-11 11:53:00,SUP-TMU-EQ 09,2025-02-20 20:06:00,SUP-TMU-EQ 09,2025-02-21 10:44:00,Mettre l'onduleur 20 kVA Nitram en mode normal ,,,,Said Touil,2025-05-12 20:30:00,,,,TMU,12.13,0.0,0.0,12.13,Onduleur NITRAM en mode byapss statique ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,14.61,9287,240.41666666666666,224.21666666666667
batiment,14402,14464,OT Cloturé,,Dégradations de peinture ,Faible,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Secteur 8,Cloison ,SUP- TMPC-02,Non,2025-02-11 10:23:00,Walid Boudra,2025-02-11 11:52:00,SUP-TMU-BAT- 02,2025-02-14 09:03:00,SUP-TMU-BAT- 02,2025-02-14 09:16:00,fermeture du fenêtre ,,,,Hamza Elguetioui,2025-04-04 11:24:00,,,,TMU,22.88,0.0,0.0,22.88,fenêtre aux couloirs donnant sur patio nord : structure dégradée  ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.22,81101,70.88333333333334,69.18333333333334
batiment,14401,14465,OT Cloturé,,Absence des trappe ou plaques,Faible,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 8,Plafond ,SUP- TMPC-02,Non,2025-02-11 10:27:00,Walid Boudra,2025-02-11 11:50:00,SUP-TMU-BAT- 02,2025-02-24 13:24:00,SUP-TMU-BAT- 02,2025-02-24 13:33:00,remise en place plafond ,,,,Hamza Elguetioui,2025-04-04 11:24:00,,,,TMU,14.56,0.0,0.0,14.56,trappe à réinstaller,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.14,88505,315.1,313.56666666666666
batiment,14400,14467,OT Cloturé,,Bouchage ,Fort,oui,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 1-A,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-11 11:16:00,Walid Boudra,2025-02-11 11:49:00,sup-tmu-bat- 05,2025-02-11 12:10:00,sup-tmu-bat- 05,2025-02-11 12:32:00,Débouchage de toilette,,,,Soufiane chegdali,2025-04-24 16:03:00,,,,TMU,17.68,0.0,0.0,17.68,Bouchage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.34,156154,1.2666666666666666,0.35
infrastructure,14399,14431,OT Crée,,sol defectué,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 5,animateur 02,Non,2025-02-10 13:44:00,Soufiane chegdali,2025-02-11 11:14:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,Dégradation de sol au niveau de parking avant scanner SAS EXPORT TM1 côté bureau d'impression du bon,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,28028,,
infrastructure,14398,14460,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,Rachid Labib,Non,2025-02-11 10:11:00,Soufiane chegdali,2025-02-11 11:12:00,,,,,,,,,,,Saadia agnouch,2025-05-14 10:50:00,EN DOUBLE,CAMPEZO,0.0,0.0,0.0,0.0,"Deux sections d'enrobé arrachées, de 0,5 m² et 1 m², situées à l'entrée et sortie du giratoire au centre de la voie, causent un endommagent des pneus des véhicules.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,487,,
infrastructure,14397,14454,OT Cloturé,,Dégradtion du sol,Moyen,non,False,True,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-02-11 08:04:00,Soufiane chegdali,2025-02-11 11:11:00,Said Touil,2025-06-18 15:22:00,Said Touil,2025-09-02 11:58:00,réparé ,,,,Said Touil,2025-09-05 09:14:00,,,,CAMPEZO,1456464.0,0.0,0.0,1456464.0,Dégradation du sol au niveau d'entrée du parking de quai 05.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1820.58,384,4875.9,3052.1833333333334
batiment,14396,14444,OT Cloturé,,Mauvais fonctionnement du robinet,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Batiment 7-H,Lavabo 1,sup-tmu-bat- 05,Non,2025-02-10 16:22:00,Soufiane chegdali,2025-02-11 09:36:00,sup-tmu-bat- 05,2025-02-11 09:48:00,sup-tmu-bat- 05,2025-02-11 11:11:00,Fixation des robinets ,,,,Soufiane chegdali,2025-04-24 16:03:00,,,,TMU,70.72,0.0,0.0,70.72,Les robinets de lavabo ne sont pas fixés toilette accroche découche bâtiment 7 SAS EXPORT(ERRUR ACTIF),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.36,1225582,18.816666666666666,0.2
infrastructure,14395,14453,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,animateur 02,Non,2025-02-11 03:25:00,animateur 02,2025-02-11 03:25:00,,,,,,,,,,,Saadia agnouch,2025-07-28 09:06:00,Actif erroné ,TMU,0.0,0.0,0.0,0.0,"Fuite d'eau dans le local sanitaire situé dans la zone Terminale ferroviaire._x000d_
Cette fuite est due à une défaillance de l'installation des flexibles, entraînant un important gaspillage d'eau.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28054,,
infrastructure,14394,14452,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Terre plein,Parking,ZFL Parking,ZFL Parking 2,animateur 02,Non,2025-02-11 03:07:00,animateur 02,2025-02-11 03:07:00,sup-nzala- 01,2025-02-13 07:31:00,sup-nzala- 01,2025-03-05 07:12:00,La trappe a été posée à sa place,,,,zakariae lotfi,2025-06-25 09:54:00,,,,NZALA,0.0,0.0,0.0,0.0,"Grille de protection du caniveau a été réitéré et mal posée près de l'entrepôt de la société BCR Trade, dans la zone ZFL2.",WEB,WEB,WEB,WEB,WEB,WEB,2,480.68,28037,532.0833333333334,52.4
infrastructure,14393,14451,OT Crée,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXPORT Regard EU-EPL,SAS-EXPORT Regard EU-EPL 129,animateur 02,Non,2025-02-11 02:52:00,animateur 02,2025-02-11 02:52:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Absence de trappe d'un regard, à la sortie du SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,32344,,
batiment,14392,14450,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Tourniquet,Siège TMSA-Tanger,Tourniquet 1,Sup-MMI- TMSA,Non,2025-02-10 21:52:00,Sup-MMI- TMSA,2025-02-10 21:52:00,Sup-MMI- TMSA,2025-02-11 15:19:00,Sup-MMI- TMSA,2025-02-11 16:08:00,Réparation de pavé entré principale RDC,,,,Chaymae Farah,2025-04-27 01:01:00,,,,MMI,88.83,0.0,0.0,88.83,Réparation de pavé entré principale RDC,WEB,WEB,WEB,WEB,WEB,WEB,1,0.82,1244645,18.266666666666666,17.45
batiment,14391,14449,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Cloison,Siège TMSA-Tanger,Cloison ,Sup-MMI- TMSA,Non,2025-02-10 21:45:00,Sup-MMI- TMSA,2025-02-10 21:45:00,Sup-MMI- TMSA,2025-02-11 09:35:00,Sup-MMI- TMSA,2025-02-11 11:14:00,Réparation de chaise salle réunion DAF 2eme étage,,,,Chaymae Farah,2025-04-27 01:02:00,,,,MMI,177.66,0.0,0.0,177.66,Réparation de chaise salle réunion DAF 2eme étage,WEB,WEB,WEB,WEB,WEB,WEB,1,1.64,1244725,13.483333333333333,11.833333333333334
batiment,14390,14448,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Fenêtre ,Siège TMSA-Tanger,Fenêtre 1,Sup-MMI- TMSA,Non,2025-02-10 21:39:00,Sup-MMI- TMSA,2025-02-10 21:39:00,Sup-MMI- TMSA,2025-02-11 09:35:00,Sup-MMI- TMSA,2025-02-11 11:12:00,"Travaux d'étanchéité, bungalow TMSA",,,,Chaymae Farah,2025-04-27 01:02:00,,,,MMI,174.41,0.0,0.0,174.41,"travaux d'étanchéité,  bungalow TMSA",WEB,WEB,WEB,WEB,WEB,WEB,1,1.61,1244869,13.55,11.933333333333334
batiment,14389,14447,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte aluminium,Siège TMSA-Tanger,Porte Aluminium 1 ,Sup-MMI- TMSA,Non,2025-02-10 21:30:00,Sup-MMI- TMSA,2025-02-10 21:30:00,Sup-MMI- TMSA,2025-02-11 09:36:00,Sup-MMI- TMSA,2025-02-11 11:10:00,Réglage de pompe ferme porte service RDC,,,,Chaymae Farah,2025-04-27 01:02:00,,,,MMI,168.99,0.0,0.0,168.99,Réglage de pompe ferme porte service RDC,WEB,WEB,WEB,WEB,WEB,WEB,1,1.56,1244631,13.666666666666666,12.1
batiment,14388,14446,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Armoire électrique ,Siège TMSA-Tanger,Armoire électrique 1,Sup-MMI- TMSA,Non,2025-02-10 21:28:00,Sup-MMI- TMSA,2025-02-10 21:28:00,Sup-MMI- TMSA,2025-02-11 09:36:00,Sup-MMI- TMSA,2025-02-11 11:08:00,"Installation de prise de courant pour climatiseur mobile, au salle régi RDC",,,,Chaymae Farah,2025-04-27 01:03:00,,,,MMI,165.74,0.0,0.0,165.74,"Installation de prise de courant pour climatiseur mobile, au salle régi RDC",WEB,WEB,WEB,WEB,WEB,WEB,1,1.53,1244646,13.666666666666666,12.133333333333333
batiment,14387,14445,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Siège TMSA-Tanger,"Distributeur papier, serviette 2",Sup-MMI- TMSA,Non,2025-02-10 21:18:00,Sup-MMI- TMSA,2025-02-10 21:18:00,Sup-MMI- TMSA,2025-02-11 15:19:00,Sup-MMI- TMSA,2025-02-11 16:07:00,Re fixation de support papiers au toilette femmes,,,,Chaymae Farah,2025-04-27 01:03:00,,,,MMI,85.58,0.0,0.0,85.58,Re fixation de support papiers au toilette femmes,WEB,WEB,WEB,WEB,WEB,WEB,1,0.79,1245174,18.816666666666666,18.016666666666666
