portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
batiment,14296,14332,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 72,Cloison ,sup-tmu-bat- 05,Non,2025-02-06 09:34:00,zakariae lotfi,2025-02-06 14:55:00,sup-tmu-bat- 05,2025-02-06 15:42:00,sup-tmu-bat- 05,2025-02-06 16:37:00,Montage de tableau  ,,,,zakariae lotfi,2025-06-25 09:53:00,,,,TMU,76.45,0.0,0.0,76.45,Le tableau à monter au locale sprinkler Entrepôt 72 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.88,1241785,7.05,0.7833333333333333
batiment,14295,14333,OT Cloturé,,Bouchage,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,Lavabo,Entrepôt 60,Lavabo 1,sup-tmu-bat- 05,Non,2025-02-06 09:42:00,zakariae lotfi,2025-02-06 14:55:00,sup-tmu-bat- 05,2025-02-06 15:42:00,sup-tmu-bat- 05,2025-02-06 16:40:00,Débouchage des garguilles ,,,,zakariae lotfi,2025-06-25 09:53:00,,,,TMU,79.93,0.0,0.0,79.93," Bouchage des gargouilles, entraînant un mauvais écoulement des eaux_x000d_
Décathlon Entrepôt 60 - MEDHUB(erreur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.92,168538,6.966666666666667,0.7833333333333333
batiment,14294,14342,OT Realisé,,Traces d'humidité ,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Cloison,Pilotage,Cloison ,C3 -EXTENTION ,Non,2025-02-06 12:02:00,Soufiane chegdali,2025-02-06 14:17:00,sup-nzala- 01,2026-01-14 09:48:00,sup-nzala- 01,2026-01-14 09:50:00,Traité,,,,,,,,,NZALA,1.13,0.0,0.0,1.13,Traces d'humidité nécessite la réparation.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.03,1240283,8205.8,8203.516666666666
batiment,14293,14347,OT Cloturé,,Flexible de WC endommagée,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire Sas Import,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-02-06 12:17:00,Soufiane chegdali,2025-02-06 14:17:00,sup-tmu-bat- 05,2025-02-06 14:36:00,sup-tmu-bat- 05,2025-02-07 14:21:00,Changement de flexible,,,,Soufiane chegdali,2025-07-15 22:19:00,,,,TMU,1234.48,24.0,0.0,1258.48,Endommagement d'une flexible de toilette /sas extension ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.74,164119,26.066666666666666,0.31666666666666665
infrastructure,14292,14348,OT Cloturé,,Brèche à la clôture ,Moyen,oui,False,False,False,False,TM1,ZEXT01,Clôture,Clôture,Zone de décharge déouane,ZS01,C3 -EXTENTION ,Non,2025-02-06 12:20:00,Soufiane chegdali,2025-02-06 12:49:00,sup-nzala- 01,2025-02-11 08:21:00,sup-nzala- 01,2025-03-04 19:26:00,Faite,,,,Chaymae Farah,2025-12-31 11:22:00,,,,NZALA,49603.68,0.0,0.0,49603.68,Breche à la cloture du parking saisie de douane,MOBILE,WEB,WEB,WEB,WEB,WEB,2,516.06,43138,631.1,115.53333333333333
batiment,14291,14339,OT Cloturé,,Travaux de maintenance,Moyen,oui,False,False,False,False,TMSA,TMSA,Equipement électrique,Armoire électrique ,Siège TMSA-Tanger,Armoire électrique 2,Sup-MMI- TMSA,Non,2025-02-06 11:26:00,Chaymae Farah,2025-02-06 12:27:00,Sup-MMI- TMSA,2025-02-06 15:05:00,Sup-MMI- TMSA,2025-02-06 15:39:00,Réparation de clim armoire dans la salle de serveur RDC,,,,Chaymae Farah,2025-04-27 01:05:00,,,,MMI,121.33,0.0,0.0,121.33,Réparation de clim armoire dans la salle de serveur RDC,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.56,1244608,4.216666666666667,2.6333333333333333
batiment,14290,14337,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 2 - Parking L,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-02-06 10:52:00,Soufiane chegdali,2025-02-06 11:47:00,sup-tmu-bat- 05,2025-02-06 12:06:00,sup-tmu-bat- 05,2025-02-07 15:45:00,Changement de mécanisme ,,,,Soufiane chegdali,2025-07-15 22:19:00,,,,TMU,1437.28,700.0,0.0,2137.2799999999997,Mécanisme endommagée au bloc sanitaire Parking L SAS IMPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,27.64,1245568,28.883333333333333,0.31666666666666665
batiment,14289,14340,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte automatique vitrée,Batiment 2-B,PAV 2,Soufiane chegdali,Non,2025-02-06 11:43:00,Soufiane chegdali,2025-02-06 11:46:00,sup-tmu-bat- 05,2025-02-19 10:22:00,sup-tmu-bat- 05,2025-02-20 15:10:00,changement de canon,,,,Soufiane chegdali,2025-07-15 22:19:00,,,,TMU,1496.56,60.0,0.0,1556.56,"Porte bloquée, canon endommagé, besoin de changement, bâtiment 2 SAS export",MOBILE,WEB,WEB,WEB,WEB,WEB,1,28.78,154268,339.45,310.6
batiment,14288,14336,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Zone Billetterie,Porte bois 1,sup-tmu-bat- 05,Non,2025-02-06 10:21:00,Soufiane chegdali,2025-02-06 10:42:00,sup-tmu-bat- 05,2025-02-06 10:57:00,sup-tmu-bat- 05,2025-02-06 12:12:00,La porte a été débloqué ,,,,Said Touil,2025-07-29 17:44:00,,,,TMU,64.48,0.0,0.0,64.48,La porte de cuisine SAS4 est bloquée ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.24,177921,1.85,0.25
batiment,14287,14335,OT Cloturé,,Distributeur savon cassé,Moyen,non,False,False,True,False,PPR,GATE3,Equipement plomberie et sanitaire,Distributeur savon,Sanitaire 1,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-02-06 10:17:00,Soufiane chegdali,2025-02-06 10:42:00,sup-tmu-bat- 05,2025-02-06 10:56:00,sup-tmu-bat- 05,2025-02-07 12:41:00,Changement de porte savon,,,,Said Touil,2025-08-08 17:57:00,,,,TMU,1338.48,700.0,0.0,2038.48,Le distributeur savon est endommagé au bloc sanitaire femme GATE3,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.74,136638,26.4,0.23333333333333334
batiment,14286,14334,OT Cloturé,,Manque distributeur savon,Moyen,non,False,False,True,False,PPR,GATE3,Equipement plomberie et sanitaire,Distributeur savon,Sanitaire 1,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-02-06 10:16:00,Soufiane chegdali,2025-02-06 10:42:00,sup-tmu-bat- 05,2025-02-06 10:54:00,sup-tmu-bat- 05,2025-02-07 12:44:00,Pose de porte savon ,,,,Said Touil,2025-08-08 17:53:00,,,,TMU,1342.64,700.0,0.0,2042.64,Manque d'une distributeur savon au bloc sanitaire homme GATE3,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.82,136637,26.466666666666665,0.2
batiment,14285,14314,OT Cloturé,,Boutton bloqué ,Fort,oui,True,False,False,False,TM1,TMPC01,Equipement  de levage,Ascenseur ,Gare Maritime TMPC,Ascenseur 1,Animateur 01,Non,2025-02-05 14:24:00,Saadia agnouch,2025-02-06 10:00:00,sup-tmu-bat- 05,2025-02-14 12:45:00,sup-tmu-bat- 05,2025-02-14 13:38:00,Réparation le Bouton poussoir d'ascenseur,,,,Hamza Elguetioui,2025-03-18 12:14:00,,,,TMU,44.72,0.0,0.0,44.72,Bouton poussoir d'ascenseur import endommagé à la gare maritime.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.86,176454,215.23333333333332,194.75
batiment,14284,14319,OT Cloturé,,Décollement de la peinture ,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Plafond,Pilotage,Plafond ,sup-tmu-bat- 05,Non,2025-02-05 16:29:00,Saadia agnouch,2025-02-06 09:59:00,sup-tmu-bat- 05,2025-02-06 10:05:00,sup-tmu-bat- 05,2025-02-06 12:11:00,Changement des trappes plafonniers ,,,,Soufiane chegdali,2025-07-15 22:18:00,,,,TMU,107.64,0.0,0.0,107.64,"""Dégradation de l'état de la peinture des trappes plafonnières situées au RDC du bâtiment quai service TM1",MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.07,1240326,19.7,0.1
equipement,14283,14331,OT Rejeté,,Dégradation des matériaux ,Fort,non,True,False,False,False,TM1,SAS IMPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment Depotage,Quai Niveleur 14 (SasImport-DalleCentral-ZoneB),SUP-TMU-EQ- 03,Non,2025-02-06 09:33:00,Saadia agnouch,2025-02-06 09:44:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-17 09:19:00,Ordre de travail en double (voir OT 14235),NZALA,0.0,0.0,0.0,0.0,besoin béton armé pour fixation butoir de  quai niveleur ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,2142,,
infrastructure,14282,14316,OT Cloturé,,Déchets,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,SUP-TMU- CN,Non,2025-02-05 15:09:00,Saadia agnouch,2025-02-06 09:43:00,SUP-TMU- CN,2025-02-06 09:46:00,SUP-TMU- CN,2025-02-06 10:07:00,Evacuation d'une roue abandonnée,,,,Soufiane chegdali,2025-07-14 22:10:00,,,,TMU-CN,2442.26,0.0,0.0,2442.26,une roue en bois délaissée,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.34,498,18.966666666666665,0.05
batiment,14281,14318,OT Cloturé,,Dégradation des joints ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Fenêtre ,Police exploitation quai 3,Fenêtre 1,sup-tmu-bat- 05,Non,2025-02-05 16:20:00,Saadia agnouch,2025-02-06 09:42:00,sup-tmu-bat- 05,2025-02-06 09:45:00,sup-tmu-bat- 05,2025-02-06 12:09:00,Assurer une étanchéité par le Silicon,,,,Said Touil,2025-08-06 17:33:00,,,,TMU,122.72,0.0,0.0,122.72,Infiltration d'eau pluviale via les fenêtres de bâtiment Q3 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.36,132806,19.816666666666666,0.05
batiment,14280,14312,OT Cloturé,,Dégradation au mur ,Moyen,non,True,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Gare Maritime TMPC,Cloison ,Animateur 01,Non,2025-02-05 14:19:00,Saadia agnouch,2025-02-06 09:40:00,sup-tmu-bat- 05,2025-02-26 12:06:00,sup-tmu-bat- 05,2025-02-26 12:46:00,Réfection du mur ,,,,Hamza Elguetioui,2025-03-18 12:14:00,,,,TMU,32.76,0.0,0.0,32.76,Dégradation du mur à la salle de contrôle des passeports à la gare maritime.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.63,159423,502.45,482.43333333333334
equipement,14279,14310,OT Cloturé,,Courroie endommagé,Moyen,non,True,False,False,False,TM1,TMPC01,Equipement de protection contre incendie,Caisson désenfumage,TMPC,Caisson désenfumage4-Secteur 1,Animateur 01,Non,2025-02-05 14:14:00,Saadia agnouch,2025-02-06 09:40:00,SUP-TMU-EQ 09,2025-02-06 09:43:00,SUP-TMU-EQ 09,2025-02-07 16:34:00,réparation d'un déclencheur manuel au niveau de gare maritime,,,,Chaymae Farah,2025-07-03 16:50:00,,,,TMU,1603.16,0.0,0.0,1603.16,Déclencheur d'alarme d'incendie mal fixé près du porte 03 au parking des autocars à la gare maritime.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.83,9120,50.333333333333336,0.05
batiment,14278,14309,OT Cloturé,,Robinet non opérationnel,Moyen,oui,True,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Robinet ,Gare Maritime TMPC,Robinet 1,Animateur 01,Non,2025-02-05 14:06:00,Saadia agnouch,2025-02-06 09:39:00,SUP-TMU-BAT- 02,2025-02-14 08:59:00,SUP-TMU-BAT- 02,2025-02-18 09:45:00,réaliser ,,,,Hamza Elguetioui,2025-03-18 12:14:00,,,,TMU,5031.52,0.0,0.0,5031.52,Bouton poussoir du robinet lavabo endommagé au bloc sanitaire au parking des autocars à la gare maritime.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,96.76,177600,307.65,191.33333333333334
infrastructure,14277,14304,OT Cloturé,,Dégradation,Moyen,non,False,False,True,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-02-05 11:46:00,Saadia agnouch,2025-02-06 09:38:00,sup-nzala- 01,2025-02-08 07:56:00,sup-nzala- 01,2025-03-04 19:20:00,Remise en état la peinture des murettes,,,,Said Touil,2025-05-16 09:24:00,,,,NZALA,56555.08,2050.0,0.0,58605.08,Dégradation de la peinture des murettes à l'entourage du scanner mobile de gate 02,MOBILE,WEB,WEB,WEB,WEB,WEB,2,588.38,362,655.5666666666667,46.3
infrastructure,14276,14330,OT Cloturé,,Déformation,Moyen,non,True,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-06 07:08:00,animateur 02,2025-02-06 07:08:00,sup-nzala- 01,2025-05-19 08:01:00,sup-nzala- 01,2025-05-19 22:37:00,C'est traité,,,,Soufiane chegdali,2025-07-14 22:10:00,,,,NZALA,1402.39,0.0,0.0,1402.39,Panneau de signalisation routière incliné et détaché au niveau de la route de l'entrée SAS EXPORT TM1 .,WEB,WEB,WEB,WEB,WEB,WEB,2,14.59,297,2463.483333333333,2448.883333333333
batiment,14275,14329,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 4-G,Porte bois 1,animateur 02,Non,2025-02-06 07:06:00,animateur 02,2025-02-06 07:06:00,sup-tmu-bat- 05,2025-02-06 15:41:00,sup-tmu-bat- 05,2025-02-06 16:44:00,la porte a été enlevée,,,,Soufiane chegdali,2025-07-15 22:18:00,,,,TMU,53.04,0.0,0.0,53.04,Manque d'évacuation  d'ancienne porte au niveau de la 1ère étage du bâtiment de dépotage  SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,1.02,154641,9.633333333333333,8.583333333333334
infrastructure,14274,14328,OT Crée,,Fissuration,Moyen,non,True,False,False,False,TM1,TM01,Ouvrages de chargement et déchargement,Quai de service,Quai de service 1,Tronçon 2,animateur 02,Non,2025-02-06 02:03:00,animateur 02,2025-02-06 02:03:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Présence d'une fissuration remarquable au niveau de l'extrémité de la structure en béton du quai._x000d_
Cela peut causer la chute et/ou noyade des personnes.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,1625,,
batiment,14273,14327,OT Cloturé,,fuite  d'eau,Moyen,non,True,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 2 - Parking L,WC Sanitaire 3,animateur 02,Non,2025-02-06 01:44:00,animateur 02,2025-02-06 01:44:00,sup-tmu-bat- 05,2025-02-06 10:07:00,sup-tmu-bat- 05,2025-02-07 11:12:00,Changement le flexible de chasse d'eau ,,,,Soufiane chegdali,2025-07-15 22:18:00,,,,TMU,1303.64,66.0,0.0,1369.64,Fuite d'eau constatée au niveau du local sanitaire situé au parking L SAS IMPORT TM1 dédiée à une défaillance et endommagement du flexible de la chasse d'eaux.,WEB,WEB,WEB,WEB,WEB,WEB,1,25.07,1245569,33.46666666666667,8.383333333333333
equipement,14272,14326,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Candélabre,Voie périphérique TM1,Candélabre 147 ,animateur 02,Non,2025-02-06 00:08:00,animateur 02,2025-02-06 00:08:00,sup-tmu-eq- 04,2025-02-06 11:08:00,sup-tmu-eq- 04,2025-02-06 11:43:00,Changement de disjoncteur de 10A,,,,Soufiane chegdali,2025-07-15 22:18:00,,,,TMU,562.8,0.0,0.0,562.8,Candélabre hors service au niveau de la route périphérique TM1 en face gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.56,4636,11.583333333333334,11.0
equipement,14271,14325,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Candélabre,Voie périphérique TM1,Candélabre 167 ,animateur 02,Non,2025-02-06 00:03:00,animateur 02,2025-02-06 00:03:00,sup-tmu-eq- 04,2025-02-06 11:08:00,sup-tmu-eq- 04,2025-02-06 11:42:00,Changement de disjoncter de 10A,,,,Soufiane chegdali,2025-07-15 22:17:00,,,,TMU,562.8,0.0,0.0,562.8,Candélabre hors service au niveau de la route périphérique TM1 en face APM TERMINAL.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.56,4656,11.65,11.083333333333334
batiment,14270,14324,OT Cloturé,,Interrupteur mal fixée,Moyen,non,True,False,False,False,TM1,TM01,Equipement éclairage,Interrupteur d'allumage ,ZVC,Interrupteur d'allumage 1,animateur 02,Non,2025-02-05 23:58:00,animateur 02,2025-02-05 23:58:00,sup-tmu-bat- 05,2025-02-06 10:32:00,sup-tmu-bat- 05,2025-02-06 10:58:00,Fermeture la porte de l'armoire électrique ,,,,Soufiane chegdali,2025-07-15 22:17:00,,,,TMU,21.84,0.0,0.0,21.84,"Porte de visite, armoire électrique laissée ouverte, présence du risque électrique pour les utilisateurs du local technique, bâtiment ZVC",WEB,WEB,WEB,WEB,WEB,WEB,1,0.42,101461,11.0,10.566666666666666
batiment,14269,14323,OT Cloturé,,Défaillance d'interrupteur ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 6-E,Interrupteur d'allumage 3,animateur 02,Non,2025-02-05 23:50:00,animateur 02,2025-02-05 23:50:00,sup-tmu-bat- 05,2025-02-06 16:45:00,sup-tmu-bat- 05,2025-02-07 09:03:00,Réparation l'interrupteur d'allumage ,,,,Soufiane chegdali,2025-07-15 22:16:00,,,,TMU,846.56,0.0,0.0,846.56,Éclairage hors service au niveau de l'entrée au bâtiment 06 SAS EXPORT TM1 suite défaillance d'interrupteur d'allumage.,WEB,WEB,WEB,WEB,WEB,WEB,1,16.28,152883,33.21666666666667,16.916666666666668
equipement,14268,14308,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement Electrique,Onduleur,Station Radio,Onduleur 1 -STATION-RADIO,SUP-TMU-EQ- 03,Non,2025-02-05 13:09:00,Nour-Eddine  ENNEJMAOUI,2025-02-05 23:12:00,SUP-TMU-EQ 09,2025-02-06 09:08:00,SUP-TMU-EQ 09,2025-02-06 10:09:00,installation d'une hublot au niveau de local technique station radio ,,,,Chaymae Farah,2025-07-03 16:49:00,,,,TMU,1.63,39.0,0.0,40.63,Manque d'éclairage de local des onduleurs ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.98,6572,21.0,9.933333333333334
batiment,14267,14322,OT Cloturé,,Support endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 8-F,DSA 1,animateur 02,Non,2025-02-05 22:35:00,animateur 02,2025-02-05 22:35:00,sup-tmu-bat- 05,2025-02-06 14:35:00,sup-tmu-bat- 05,2025-02-06 15:57:00,Fixation le couvercle du distributeur d'eau hydraulique ,,,,Soufiane chegdali,2025-07-15 22:16:00,,,,TMU,68.12,0.0,0.0,68.12,Couverture d'un coffret de distribution d'eau Attachée au niveau de local sanitaire situé au parking avant scanner SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,1.31,1226769,17.366666666666667,16.0
infrastructure,14266,14321,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,sup-nzala- 01,Non,2025-02-05 20:48:00,sup-nzala- 01,2025-02-05 20:48:00,sup-nzala- 01,2025-02-05 20:50:00,sup-nzala- 01,2025-02-10 21:42:00,Les panneaux ont été fixés,,,,Soufiane chegdali,2025-07-14 22:09:00,,,,NZALA,18776.46,2.4,0.0,18778.86,Travaux de pose des panneaux de signalisation y compris les supports en acier galvanisé côté STEP TVR,WEB,WEB,WEB,WEB,WEB,WEB,3,120.85,42415,120.9,0.03333333333333333
infrastructure,14265,14320,OT Crée,,Déchets,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-05 18:07:00,animateur 02,2025-02-05 18:07:00,,,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Anciennes trappes en béton non évacuées au niveau de la voie de service SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,491,,
batiment,14264,14317,OT Rejeté,,Voyant hors service ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Armoire électrique ,Siège TMSA-Tanger,Armoire électrique 1,Saadia agnouch,Non,2025-02-05 16:20:00,Saadia agnouch,2025-02-05 16:37:00,,,,,,,,,,,Saadia agnouch,2025-02-06 10:36:00,TEST,MMI,0.0,0.0,0.0,0.0,,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1244603,,
batiment,14263,14311,OT Cloturé,,fuite d'eau,Moyen,oui,False,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,Douchette ,Pilotage,Douchette 1,sup-tmu-bat- 05,Non,2025-02-05 14:17:00,Soufiane chegdali,2025-02-05 15:49:00,sup-tmu-bat- 05,2025-02-05 16:10:00,sup-tmu-bat- 05,2025-02-07 11:26:00,Changement de douchette,,,,Soufiane chegdali,2025-07-15 22:16:00,,,,TMU,2249.52,246.0,0.0,2495.52,"Une fuite d’eau a été localisée au niveau du bloc sanitaire du quai service TM1, due à l’endommagement d’une douchette_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,1,43.26,1241030,45.15,0.35
batiment,14262,14313,OT Cloturé,,Poigné endommagé ,Moyen,oui,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Porte  bois,Pilotage,Porte bois 1,sup-tmu-bat- 05,Non,2025-02-05 14:19:00,Soufiane chegdali,2025-02-05 15:49:00,sup-tmu-bat- 05,2025-02-19 09:38:00,sup-tmu-bat- 05,2025-02-19 10:53:00,Changement de poignée,,,,Soufiane chegdali,2025-07-15 22:15:00,,,,TMU,61.88,0.0,0.0,61.88,"Endommagement d'une poignée du porte bois au niveau de bâtiment de quai service TM1_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.19,1240551,332.56666666666666,329.81666666666666
batiment,14261,14315,OT Cloturé,,Poigné endommagé ,Moyen,oui,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire quai 1,Porte aluminium 1,Animateur 01,Non,2025-02-05 14:28:00,Soufiane chegdali,2025-02-05 15:48:00,sup-tmu-bat- 05,2025-02-05 16:10:00,sup-tmu-bat- 05,2025-02-06 09:28:00,Fixation de poignée ,,,,Said Touil,2025-02-26 20:58:00,,,,TMU,898.56,0.0,0.0,898.56,Poignée de la porte mal fixée du bloc sanitaire PMR du quai 01 au TPR. ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,17.28,1237597,19.0,0.36666666666666664
infrastructure,14260,14303,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 94,Animateur 01,Non,2025-02-05 11:33:00,Zakaria El marzak,2025-02-05 12:19:00,sup-nzala- 01,2025-02-07 07:50:00,sup-nzala- 01,2025-02-10 21:39:00,Les trappes ont été soudées,,,,Said Touil,2025-02-21 16:50:00,,,,NZALA,8248.05,0.0,0.0,8248.05,Dégradation de la soudure des caniveaux pluviaux entre quai 05 et quai 6,MOBILE,WEB,WEB,WEB,WEB,WEB,2,85.81,33010,130.1,43.516666666666666
batiment,14259,14302,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement plomberie et sanitaire,WC Sanitaire,Zone Billetterie,WC Sanitaire 4,sup-tmu-bat- 05,Non,2025-02-05 10:11:00,Soufiane chegdali,2025-02-05 10:24:00,sup-tmu-bat- 05,2025-02-05 11:21:00,sup-tmu-bat- 05,2025-02-05 12:52:00,Débouchage de toilette,,,,Said Touil,2025-07-29 17:50:00,,,,TMU,57.72,0.0,0.0,57.72,Bouchage au bloc sanitaire homme SAS4,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.11,138329,2.683333333333333,0.95
batiment,14258,14301,OT Cloturé,,Défaillance de bloc ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Bloc autonome secours ,Batiment 4-G,Bloc autonome secours 1,animateur 02,Non,2025-02-04 21:03:00,animateur 02,2025-02-04 21:03:00,sup-tmu-bat- 05,2025-02-07 15:51:00,sup-tmu-bat- 05,2025-02-07 16:59:00,Réarmement de disjoncteur ,,,,Soufiane chegdali,2025-07-15 22:15:00,,,,TMU,56.68,0.0,0.0,56.68,Climatiseur hors service au niveau de local des agents gendarmerie situé au bâtiment de dépotage SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,1.09,149884,67.93333333333334,66.8
equipement,14257,14300,OT Rejeté,,Luminaire endommagé,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Candélabre,Voie périphérique TM1,Candélabre 179 ,animateur 02,Non,2025-02-04 20:56:00,animateur 02,2025-02-04 20:56:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-17 09:16:00,"à la charge de service bâtiment , merci de recréer une demande d'interventions sur le portfolio bâtiment",TMU,0.0,0.0,0.0,0.0,"Plusieurs lampes hors service au niveau de sortie de parking accroche décroche SAS EXPORT TM1, ce qui présente un risque de circulation interne de véhicule.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4668,,
equipement,14256,14299,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Centrale de détection d'incendie,Entrepôt 130,Centrale incendie  Entrepôt  130,Matière   dangereuse ,Non,2025-02-04 18:33:00,Matière   dangereuse ,2025-02-04 18:33:00,sup-tmu-bat-eq- 08,2025-03-06 17:15:00,sup-tmu-bat-eq- 08,2025-03-06 17:17:00,Réarmement central incendie ,,,,zakariae lotfi,2025-06-25 09:53:00,,,,TMU,1.74,0.0,0.0,1.74,La centrale d'incendie au niveau de LOT 140 affiche un message << Dérangement >>,WEB,WEB,WEB,WEB,WEB,WEB,2,0.01,5671,718.7333333333333,718.7
equipement,14255,14298,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Centrale de détection d'incendie,Entrepôt 140,Centrale incendie  Entrepôt  140,Matière   dangereuse ,Non,2025-02-04 18:32:00,Matière   dangereuse ,2025-02-04 18:32:00,sup-tmu-bat-eq- 08,2025-03-06 17:14:00,sup-tmu-bat-eq- 08,2025-03-06 17:15:00,Réarmement central incendie au niveaux 140,,,,zakariae lotfi,2025-06-25 09:53:00,,,,TMU,1.74,0.0,0.0,1.74,La centrale d'incendie au niveau de LOT 130 affiche un message << Dérangement >>,WEB,WEB,WEB,WEB,WEB,WEB,2,0.01,5672,718.7166666666667,718.7
infrastructure,14254,14297,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,ZEXT01,Voies de circulation,Voie de roulement,RN16,Voirie,sup-nzala- 01,Non,2025-02-04 18:06:00,sup-nzala- 01,2025-02-04 18:06:00,sup-nzala- 01,2025-05-19 08:01:00,sup-nzala- 01,2025-05-20 07:22:00,C'est faite,,,,Chaymae Farah,2025-07-03 16:48:00,,,,NZALA,2244.4,0.0,0.0,2244.4,"Demande de travaux de fourniture de rayonnages, y compris un portail en acier galvanisé, pour l’équipement de l'école de voile",WEB,WEB,WEB,WEB,WEB,WEB,2,23.35,298,2509.266666666667,2485.9166666666665
infrastructure,14253,14296,OT Cloturé,,Enlèvement,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-04 17:46:00,animateur 02,2025-02-04 17:46:00,sup-nzala- 01,2025-02-06 08:08:00,sup-nzala- 01,2025-02-10 08:20:00,Remise en état d'une trappe de caniveau,,,,zakariae lotfi,2025-06-25 09:53:00,,,,NZALA,0.0,0.0,0.0,0.0,Trappe Caniveau endommagée au niveau de zone franche logistique 02 côté société BCR TRADE,WEB,WEB,WEB,WEB,WEB,WEB,1,96.18,425,134.56666666666666,38.36666666666667
equipement,14252,14295,OT Cloturé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,MEDHUB,ZFL01,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Entrepôt 130,Porte Sectionnelle 6 LOT 130,SUP-TMU-EQ- 03,Non,2025-02-04 17:32:00,SUP-TMU-EQ- 03,2025-02-04 17:32:00,SUP-TMU-EQ- 03,2025-02-05 09:43:00,SUP-TMU-EQ- 03,2025-02-06 09:26:00,réparation câble de porte sectionnelle ,,,,zakariae lotfi,2025-06-25 09:52:00,,,,TMU,4118.11,0.0,0.0,4118.11,la porte en panne ,WEB,WEB,WEB,WEB,WEB,WEB,2,23.7,6307,39.9,16.183333333333334
infrastructure,14251,14294,OT Cloturé,,Inclinaison ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,LO,animateur 02,Non,2025-02-04 17:20:00,animateur 02,2025-02-04 17:20:00,sup-nzala- 01,2025-02-06 08:08:00,sup-nzala- 01,2025-02-10 21:28:00,Il a été traité,,,,Soufiane chegdali,2025-07-14 22:09:00,,,,NZALA,10508.8,0.0,0.0,10508.8,Panneau de signalisation routière incliné au niveau de la route zone franche logistique 02 côté société EMIRATES,WEB,WEB,WEB,WEB,WEB,WEB,2,109.33,42521,148.13333333333333,38.8
equipement,14250,14293,OT Cloturé,,Dégradation des matériaux ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment 4-G,Quai Niveleur 2 (SasExport-Bat4-ZoneFrigo),SUP-TMU-EQ- 03,Non,2025-02-04 17:06:00,SUP-TMU-EQ- 03,2025-02-04 17:06:00,SUP-TMU-EQ- 03,2025-02-05 09:43:00,SUP-TMU-EQ- 03,2025-02-06 09:27:00,dressage et soudage plate forme de quai niveleur ,,,,Soufiane chegdali,2025-05-07 15:33:00,,,,TMU,123.77,0.0,0.0,123.77,plate forme de quai niveleur deformé,WEB,WEB,WEB,WEB,WEB,WEB,2,23.71,2085,40.35,16.616666666666667
equipement,14249,14292,OT Cloturé,,Dégradation des matériaux ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment 4-G,Quai Niveleur 2 (SasExport-Bat4-ZoneFrigo),SUP-TMU-EQ- 03,Non,2025-02-04 17:06:00,SUP-TMU-EQ- 03,2025-02-04 17:06:00,SUP-TMU-EQ- 03,2025-02-05 18:52:00,SUP-TMU-EQ- 03,2025-02-06 09:28:00,dressage et soudage plate forme de quai niveleur ,,,,Soufiane chegdali,2025-05-07 15:32:00,,,,TMU,76.16,0.0,0.0,76.16,plate forme de quai niveleur deformé,WEB,WEB,WEB,WEB,WEB,WEB,2,14.59,2085,40.36666666666667,25.766666666666666
equipement,14248,14291,OT Cloturé,,Dégradation des matériaux ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment 4-G,Quai Niveleur 2 (SasExport-Bat4-ZoneFrigo),SUP-TMU-EQ- 03,Non,2025-02-04 17:06:00,SUP-TMU-EQ- 03,2025-02-04 17:06:00,SUP-TMU-EQ- 03,2025-02-05 18:53:00,SUP-TMU-EQ- 03,2025-02-06 09:28:00,dressage et soudage plate forme de quai niveleur ,,,,Soufiane chegdali,2025-05-07 15:29:00,,,,TMU,76.16,0.0,0.0,76.16,plate forme de quai niveleur deformé,WEB,WEB,WEB,WEB,WEB,WEB,2,14.59,2085,40.36666666666667,25.783333333333335
infrastructure,14247,14290,OT Cloturé,,Inclinaison ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,Soufiane chegdali,Non,2025-02-04 15:43:00,Soufiane chegdali,2025-02-04 15:44:00,sup-nzala- 01,2025-02-06 08:09:00,sup-nzala- 01,2025-02-10 21:26:00,Remise en état des panneaux de signalisation,,,,Soufiane chegdali,2025-07-14 22:08:00,,,,NZALA,10503.03,0.0,0.0,10503.03,Plusieurs plaques de signalisation ont besoin d'un ajustement et d'une fixation au niveau du giratoire Ver SAS export,MOBILE,WEB,WEB,WEB,WEB,WEB,2,109.27,42438,149.71666666666667,40.416666666666664
batiment,14246,14289,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte automatique vitrée,Batiment 1-A,Porte automatique vitrée 1,Soufiane chegdali,Non,2025-02-04 15:38:00,Soufiane chegdali,2025-02-04 15:44:00,sup-tmu-bat- 05,2025-02-05 09:03:00,sup-tmu-bat- 05,2025-02-05 09:50:00,Ajustement la poignée de la porte ONSSA,,,,Soufiane chegdali,2025-07-15 22:14:00,,,,TMU,37.44,0.0,0.0,37.44,"Porte vers bureau ONSSA, bâtiment 1 : besoin d’ajustement SAS export",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.72,154266,18.2,17.316666666666666
batiment,14245,14282,OT Cloturé,,Poigné endommagé ,Moyen,oui,True,False,True,False,TM1,TM01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaires - Parking L,Porte Aluminium 1,animateur 02,Non,2025-02-04 11:44:00,Saadia agnouch,2025-02-04 15:33:00,sup-tmu-bat- 05,2025-02-04 16:14:00,sup-tmu-bat- 05,2025-02-05 14:21:00,Pose des nouvelles poignées ,,,,Soufiane chegdali,2025-07-15 22:14:00,,,,TMU,1148.68,4550.0,0.0,5698.68,Absence de poignées sur les trois portes au niveau du local sanitaire parking L sas import TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,22.09,166069,26.616666666666667,0.6833333333333333
batiment,14244,14281,OT Cloturé,,Degradation ,Moyen,oui,True,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,Lavabo,Sanitaires - Parking L,Lavabo 1,animateur 02,Non,2025-02-04 11:43:00,Saadia agnouch,2025-02-04 15:32:00,sup-tmu-bat- 05,2025-02-04 16:13:00,sup-tmu-bat- 05,2025-02-05 16:09:00,Changement de robinet ,,,,Soufiane chegdali,2025-07-14 21:35:00,,,,TMU,1244.36,189.0,0.0,1433.36,Robinet endommagé au niveau du local sanitaire parking L SAS EXPORT.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.93,166061,28.433333333333334,0.6833333333333333
equipement,14243,14284,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,oui,False,False,False,False,TM1,ZEXT01,Equipement de protection contre incendie,Centrale de détection d'incendie,LIO 1,Centrale incendie LIO 1,Matière   dangereuse ,Non,2025-02-04 12:15:00,Saadia agnouch,2025-02-04 15:31:00,SUP-TMU-EQ 09,2025-02-06 09:40:00,SUP-TMU-EQ- 07,2025-02-06 13:57:00,"Réparation la boucle du communication

",,,,Chaymae Farah,2025-07-17 20:28:00,,,,TMU,444.08,0.0,0.0,444.08,La centrale d'incendie au niveau de LIO EST affiche un message << Dérangement >>,MOBILE,WEB,MOBILE,WEB,WEB,WEB,2,4.27,9755,49.7,42.15
equipement,14242,14283,OT Cloturé,,Manque trappe ,Moyen,non,True,False,False,False,TM1,TM01,Réseau électrique,Regard MT,Regard MT,Regard MT 263,animateur 02,Non,2025-02-04 11:47:00,Saadia agnouch,2025-02-04 15:31:00,sup-nzala- 01,2025-03-14 07:28:00,sup-nzala- 01,2025-03-14 07:29:00,Traité,,,,Soufiane chegdali,2025-07-15 22:14:00,,,,NZALA,1.93,0.0,0.0,1.93,Regard des câbles électrique/réseau a été laissé ouvert au niveau de la voie de service a l'entrée SAS EXPORT TM1. Cela représente un risque de chute de plain-pieds des personnes.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.02,7120,907.7,903.95
equipement,14241,14285,OT Cloturé,,Alarme incendie ,Moyen,oui,False,False,False,False,TM1,ZEXT01,Equipement de protection contre incendie,Centrale de détection d'incendie,Club TM,Centrale incendie  CLUB TANGER MED,Matière   dangereuse ,Non,2025-02-04 12:22:00,Saadia agnouch,2025-02-04 15:30:00,SUP-TMU-EQ 09,2025-02-06 09:40:00,SUP-TMU-EQ- 07,2025-02-13 10:54:00,"Changement de la centrale incendie Esser du club Tanger Med._x000d_
-Changement d'un déclencheur manuel endommagé._x000d_
-Reconfiguration de la centrale.",,,,Chaymae Farah,2025-07-17 20:27:00,,,,TMU,17597.84,0.0,0.0,17597.84,"La centrale d'incendie au niveau de CLUB TANGER MED  affiche un message << alarme >> , le diffuseur sonore ne fonction pas .",MOBILE,WEB,WEB,WEB,WEB,WEB,2,169.21,5693,214.53333333333333,42.166666666666664
batiment,14240,14286,OT Cloturé,,Habillage dégradé ,Moyen,non,True,False,False,False,TM2,TM02,Equipement lot archi / Menuiserie ,Cloison,BO Pilotage,CLN ,sup-tmu-bat- 05,Non,2025-02-04 13:48:00,Saadia agnouch,2025-02-04 15:30:00,sup-tmu-bat- 05,2025-02-04 15:52:00,sup-tmu-bat- 05,2025-02-05 09:46:00,Fixation des trappes plafonniers ,,,,Said Touil,2025-08-08 17:53:00,,,,TMU,930.28,0.0,0.0,930.28,Les trappes plafonniers ne sont pas fixées pilotage TM2(erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,17.89,138527,19.966666666666665,0.36666666666666664
batiment,14239,14287,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,True,False,TM2,TM02,Equipement lot archi / Menuiserie ,Cloison,BO Pilotage,CLN ,sup-tmu-bat- 05,Non,2025-02-04 14:21:00,Saadia agnouch,2025-02-04 15:30:00,sup-tmu-bat- 05,2025-02-04 15:52:00,sup-tmu-bat- 05,2025-02-05 16:03:00,Assurer une meilleure étanchéité par l'application de silicone,,,,,,,,,TMU,1256.84,1500.0,0.0,2756.84,Une infiltration des eaux de pluie a été constatée au niveau des fenêtres du bâtiment quai service TM2. Cette situation risque d’endommager les installations et d’affecter les conditions de travail dans cette zone(erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.17,138594,25.7,0.36666666666666664
batiment,14238,14288,OT Cloturé,,Dégradation du paumelle,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 6-E,Porte bois 8,sup-tmu-bat- 05,Non,2025-02-04 14:27:00,Soufiane chegdali,2025-02-04 15:27:00,sup-tmu-bat- 05,2025-02-04 15:52:00,sup-tmu-bat- 05,2025-02-05 09:32:00,Réparation les paumelles de la porte bois ,,,,Soufiane chegdali,2025-07-15 22:13:00,,,,TMU,918.32,0.0,0.0,918.32,Endommagement des paumelles de la porte bois toilette homme bâtiment 6 SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,17.66,154374,19.083333333333332,0.4166666666666667
infrastructure,14237,14278,OT Cloturé,,MECANIQUE,Moyen,non,True,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Môle car Carrier,Bollard 01 - 150T,SUP-AFP-OUV- 01,Non,2025-02-04 11:00:00,Touria Tammor,2025-02-04 14:34:00,SUP-AFP-OUV- 01,2025-02-04 14:36:00,SUP-AFP-OUV- 01,2025-02-04 16:48:00,Fixation du bollard et réparation les cinq vis endommagées. ,,,,Soufiane chegdali,2025-07-14 22:07:00,,,,AQUA FLOR PROTECT ,1707.45,0.0,0.0,1707.45,Arrachement du bollard et ses cinq vis endommagées.,MOBILE,WEB,WEB,WEB,WEB,WEB,5,3.19,18032,5.8,0.03333333333333333
equipement,14236,14279,OT Cloturé,,Échec de l'affichage des données,Moyen,non,False,False,False,False,TM1,TM01,Equipement de signalisation,Radar vitesse,Voie périphérique TM1,Radar vitesse1 Voie périphérique TM1,SUP-TMU-EQ- 03,Non,2025-02-04 11:23:00,Nour-Eddine  ENNEJMAOUI,2025-02-04 11:28:00,SUP-TMU-EQ 09,2025-02-04 11:49:00,SUP-TMU-EQ 09,2025-02-06 09:18:00,"chargement des batteries et resserrage des connexions , au radar vitesse TM1 ",,,,Soufiane chegdali,2025-07-15 22:13:00,,,,TMU,187.87,0.0,0.0,187.87,Radar de vitesse hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,45.38,8983,45.916666666666664,0.35
equipement,14235,14280,OT Cloturé,,Dégradation des matériaux ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment Depotage,Quai Niveleur 14 (SasImport-DalleCentral-ZoneB),Nour-Eddine  ENNEJMAOUI,Non,2025-02-04 11:25:00,Nour-Eddine  ENNEJMAOUI,2025-02-04 11:28:00,sup-nzala- 01,2025-03-07 06:35:00,sup-nzala- 01,2025-03-07 06:47:00,La dégaradation a été traité,,,,Soufiane chegdali,2025-07-15 22:13:00,,,,NZALA,16.34,0.0,0.0,16.34,Dégradation de support de buttoir de quai.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.17,2142,739.3666666666667,739.1166666666667
batiment,14234,14277,OT Cloturé,,Bouchage,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire 1 quai 3,Lavabo 1,sup-tmu-bat- 05,Non,2025-02-04 10:43:00,Soufiane chegdali,2025-02-04 10:58:00,sup-tmu-bat- 05,2025-02-04 11:00:00,sup-tmu-bat- 05,2025-02-04 11:34:00,Débouchage de lavabo ,,,,Said Touil,2025-07-29 17:46:00,,,,TMU,28.08,0.0,0.0,28.08,Bouchage au niveau de lavabo Q3 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.54,133058,0.85,0.03333333333333333
batiment,14233,14276,OT Cloturé,PDR Indisponible : Toilette anglaise complet ,Chasse endommagé ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 1 quai 3,WC Sanitaire 2,Animateur 01,Non,2025-02-04 09:25:00,Soufiane chegdali,2025-02-04 10:58:00,sup-tmu-bat- 05,2025-02-04 13:35:00,sup-tmu-bat- 05,2025-02-13 11:26:00,"Changement de la chasse d'eau et du flexible de toilette_x000d_
(Chasse d'eau PDR stock 0)",,,,Said Touil,2025-02-21 16:45:00,,,,TMU,2563.6,24.0,0.0,2587.6,Endommagement d'une chasse-eau au boc sanitaire HOMME du quai 03,MOBILE,WEB,WEB,WEB,WEB,WEB,1,49.3,133142,218.01666666666668,2.6166666666666667
batiment,14232,14275,OT Cloturé,,Arc électrique,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Caisson lumineux,Batiment 4-G,Caisson lumineux 6,animateur 02,Non,2025-02-03 21:00:00,animateur 02,2025-02-03 21:00:00,sup-tmu-bat- 05,2025-02-05 13:40:00,sup-tmu-bat- 05,2025-02-05 16:15:00,La cache a été fixée,,,,Soufiane chegdali,2025-07-15 22:12:00,,,,TMU,132.6,0.0,0.0,132.6,"Cache câble endommagé avec des câbles électriques visibles sans protection, ce qui présente un risque d'électrocution au niveau du local gendarmerie situé au bâtiment de dépotage SAS EXPORT TM1",WEB,WEB,WEB,WEB,WEB,WEB,1,2.55,152951,43.25,40.666666666666664
batiment,14231,14274,OT Cloturé,,Arc électrique,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Caisson lumineux,Batiment 3-C,CAL 2,animateur 02,Non,2025-02-03 20:57:00,animateur 02,2025-02-03 20:57:00,sup-tmu-bat- 05,2025-02-04 12:22:00,sup-tmu-bat- 05,2025-02-04 12:55:00,Fixation d'une cache de câble électrique ,,,,Soufiane chegdali,2025-07-15 22:12:00,,,,TMU,27.04,0.0,0.0,27.04,Cashe câble endommagé au niveau de la cuisine situé bâtiment 3 SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,0.52,153484,15.966666666666667,15.416666666666666
infrastructure,14230,14229,OT Cloturé,,Déformation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 4,animateur 02,Non,2025-01-31 12:29:00,Walid Boudra,2025-02-03 17:14:00,sup-nzala- 01,2025-02-05 07:59:00,sup-nzala- 01,2025-02-10 21:22:00,Le panneau à été réparé,,,,Soufiane chegdali,2025-07-15 22:12:00,,,,NZALA,12819.52,0.0,0.0,12819.52,Panneau de signalisation routière est déformé et détaché au niveau du parking régularisation SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,133.37,28027,248.88333333333333,38.75
batiment,14229,14260,OT Cloturé,,Défaillance de bloc ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Bloc autonome secours ,Entrepôt 140,Bloc autonome secours 1,sup-tmu-bat- 05,Non,2025-02-03 09:59:00,zakariae lotfi,2025-02-03 16:11:00,sup-tmu-bat- 05,2025-02-04 09:00:00,sup-tmu-bat- 05,2025-02-06 15:53:00,Installation d'une bloc autonome secours ,,,,zakariae lotfi,2025-06-25 09:52:00,,,,TMU,4752.34,630.0,0.0,5382.34,Le bloc autonome secoure est hors service au locale technique N°10 entrepôts 140 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,54.7,1231992,77.9,16.816666666666666
batiment,14228,14261,OT Cloturé,,Défaillance de bloc ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Bloc autonome secours ,Entrepôt 140,Bloc autonome secours 1,sup-tmu-bat- 05,Non,2025-02-03 10:00:00,zakariae lotfi,2025-02-03 16:11:00,sup-tmu-bat- 05,2025-02-04 09:01:00,sup-tmu-bat- 05,2025-02-07 11:56:00,Installation d'une bloc autonome secours ,,,,zakariae lotfi,2025-06-25 09:52:00,,,,TMU,6506.44,250.0,0.0,6756.44,Le bloc autonome secoure est hors service au locale technique N°12 entrepôts 140 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,74.89,1232004,97.93333333333334,16.833333333333332
batiment,14227,14262,OT Cloturé,,Défaillance de bloc ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Bloc autonome secours ,Entrepôt 140,Bloc autonome secours 1,sup-tmu-bat- 05,Non,2025-02-03 10:01:00,zakariae lotfi,2025-02-03 16:11:00,sup-tmu-bat- 05,2025-02-04 09:02:00,sup-tmu-bat- 05,2025-02-07 11:57:00,Installation d'une bloc autonome secours ,,,,zakariae lotfi,2025-06-25 09:52:00,,,,TMU,6508.18,630.0,0.0,7138.18,Le bloc autonome secoure est hors service au locale technique N°14 entrepôts 140 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,74.91,1232013,97.93333333333334,16.85
batiment,14226,14263,OT Cloturé,,Défaillance de bloc ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Bloc autonome secours ,Entrepôt 140,Bloc autonome secours 1,sup-tmu-bat- 05,Non,2025-02-03 10:04:00,zakariae lotfi,2025-02-03 16:11:00,sup-tmu-bat- 05,2025-02-04 09:02:00,sup-tmu-bat- 05,2025-02-07 11:58:00,Installation deux blocs autonome secours ,,,,zakariae lotfi,2025-06-25 09:52:00,,,,TMU,13014.62,500.0,0.0,13514.62,Deux blocs autonomes de secours sont hors service dans le local technique n°5 des entrepôts 140 de MEDHUB.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,74.9,1232182,97.9,16.85
batiment,14225,14264,OT Cloturé,,Voyant hors service ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Bloc autonome secours ,Entrepôt 130,Bloc autonome 1,sup-tmu-bat- 05,Non,2025-02-03 10:08:00,zakariae lotfi,2025-02-03 16:11:00,sup-tmu-bat- 05,2025-02-04 09:04:00,sup-tmu-bat- 05,2025-02-07 11:59:00,Installation d'une bloc autonome secours ,,,,zakariae lotfi,2025-06-25 09:51:00,,,,TMU,6507.31,250.0,0.0,6757.31,Le bloc autonome de secours est hors service dans le local technique n°1 lot 140 de MEDHUB.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,74.9,1230223,97.85,16.883333333333333
batiment,14224,14265,OT Cloturé,,Dommages physiques,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Bloc autonome secours ,Entrepôt 130,Bloc autonome 1,sup-tmu-bat- 05,Non,2025-02-03 10:09:00,zakariae lotfi,2025-02-03 16:11:00,sup-tmu-bat- 05,2025-02-04 09:04:00,sup-tmu-bat- 05,2025-02-06 16:02:00,Installation d'une nouveau bloc autonome secours ,,,,zakariae lotfi,2025-06-25 09:51:00,,,,TMU,4770.58,250.0,0.0,5020.58,Le bloc autonome de secours est hors service dans le local technique n°10 lot 130 MEDHUB.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,54.91,1230226,77.88333333333334,16.883333333333333
batiment,14223,14266,OT Cloturé,,Défaillance de bloc ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Bloc autonome secours ,Entrepôt 130,Bloc autonome 1,sup-tmu-bat- 05,Non,2025-02-03 10:10:00,zakariae lotfi,2025-02-03 16:11:00,sup-tmu-bat- 05,2025-02-04 09:05:00,sup-tmu-bat- 05,2025-02-07 11:59:00,Installation d'une bloc autonome secours ,,,,zakariae lotfi,2025-06-25 09:52:00,,,,TMU,6506.44,630.0,0.0,7136.44,Le bloc autonome de secours est hors service dans le local technique n°11 lot 130 MEDHUB.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,74.89,1230231,97.81666666666666,16.9
batiment,14222,14267,OT Cloturé,,Défaillance de bloc ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Bloc autonome secours ,Entrepôt 130,Bloc autonome 1,sup-tmu-bat- 05,Non,2025-02-03 10:12:00,zakariae lotfi,2025-02-03 16:11:00,sup-tmu-bat- 05,2025-02-04 09:06:00,sup-tmu-bat- 05,2025-02-07 12:00:00,Installation deux blocs autonome secours ,,,,zakariae lotfi,2025-06-25 09:52:00,,,,TMU,6506.44,880.0,0.0,7386.44,Deux blocs à changer au locaux techniques lot 130 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,74.89,1230238,97.8,16.916666666666668
batiment,14221,14272,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Lampe linéaire continue ,Entrepôt 140,Lampe linéaire continue 1,sup-tmu-bat-eq- 08,Non,2025-02-03 15:21:00,zakariae lotfi,2025-02-03 16:10:00,sup-tmu-bat-eq- 08,2025-02-03 21:07:00,sup-tmu-bat-eq- 08,2025-02-06 21:11:00,séparation lot 140,,,,zakariae lotfi,2025-06-25 09:52:00,,,,TMU,12519.41,11372.5,0.0,23891.91,l'éclairage h s,MOBILE,WEB,WEB,WEB,WEB,WEB,2,72.05,114118,77.83333333333333,4.95
batiment,14220,14230,OT Cloturé,,Mauvais fonctionnement,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Chauffe eau électrique,Secteur 1,Chauffe eau 1,sup-tmu-bat- 05,Non,2025-01-31 12:55:00,Abdellah  Benbella ,2025-02-03 16:10:00,sup-tmu-bat- 05,2025-02-03 16:15:00,sup-tmu-bat- 05,2025-02-05 16:35:00,Changement de chauffe-eau électrique ,,,,Chaymae Farah,2025-03-20 21:40:00,,,,TMU,5023.2,3500.0,0.0,8523.2,Le chauffe-eau électrique est hors service au bloc sanitaire homme SECTEUR 1 ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,48.3,78389,123.66666666666667,0.08333333333333333
batiment,14219,14273,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,WC Sanitaire,Entrepôt 140,WC Sanitaire 1,sup-tmu-bat-eq- 08,Non,2025-02-03 15:27:00,zakariae lotfi,2025-02-03 16:10:00,sup-tmu-bat- 05,2025-02-03 16:16:00,zakariae lotfi,2025-02-07 11:32:00,changement de mécanisme ,,,,zakariae lotfi,2025-06-25 09:52:00,,,,TMU,7927.8,1080.0,0.0,9007.8,WC endommage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,91.25,114823,92.08333333333333,0.1
infrastructure,14218,14269,OT Cloturé,,PORTAILS ENDOMMAGE,Moyen,non,False,False,False,False,TM2,TM02,Clôture,Portail mécanique,Entrée PNG,Portail mécanique07,C3 -PRINCIPALE ,Non,2025-02-03 12:30:00,Soufiane chegdali,2025-02-03 15:59:00,sup-nzala- 01,2025-02-06 08:08:00,sup-nzala- 01,2025-02-10 21:19:00,Il a été traité,,,,Said Touil,2025-06-03 23:19:00,,,,NZALA,10493.42,0.0,0.0,10493.42,"Portail Oued Ghlala TM2 endommagé, côté ancien hôtel.  ",MOBILE,WEB,WEB,WEB,WEB,WEB,2,109.17,34637,176.81666666666666,64.15
batiment,14217,14271,OT Cloturé,,Bouchage,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Batiment 3-C,LVB 2,animateur 02,Non,2025-02-03 14:38:00,Soufiane chegdali,2025-02-03 15:11:00,sup-tmu-bat- 05,2025-02-03 15:42:00,sup-tmu-bat- 05,2025-02-03 16:21:00,Le siphon a été débouché ,,,,Soufiane chegdali,2025-07-15 22:11:00,,,,TMU,30.68,0.0,0.0,30.68,"Siphon d'évacuation bouché, entraînant une stagnation d'eau et la remontée de mauvaises odeurs au niveau du local sanitaire situé au bâtiment 03 SAS EXPORT.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.59,153877,1.7166666666666666,0.5166666666666667
infrastructure,14216,14259,OT Cloturé,,support arrache,Moyen,non,False,False,False,False,PPR,PPR01,Structure d'ombrage,Ombrage,Parking poste 5&6,Ombrage 42,SUP-ADAM-STD-INF- 01,Non,2025-02-03 09:34:00,Touria Tammor,2025-02-03 11:19:00,SUP-ADAM-STD-INF- 01,2025-02-03 12:08:00,SUP-ADAM-STD-INF- 01,2025-02-04 16:26:00,Travaux de redressage des parties endommagées de l'ombrage.,,,,Said Touil,2025-05-20 12:58:00,,,,ADAM STD,14697.54,0.0,0.0,14697.54,Structure métallique d'ombrage endommagé par un véhicule.,MOBILE,MOBILE,WEB,WEB,WEB,WEB,2,28.22,42852,30.866666666666667,0.8166666666666667
batiment,14215,14257,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,TM2,TM02,Equipement plomberie et sanitaire,WC Sanitaire,PNG,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-03 09:09:00,Soufiane chegdali,2025-02-03 10:23:00,sup-tmu-bat- 05,2025-02-03 10:25:00,sup-tmu-bat- 05,2025-02-03 11:38:00,Réparation le mécanisme de toilette ,,,,Said Touil,2025-07-29 17:46:00,,,,TMU,61.88,0.0,0.0,61.88,Chasse endommagée au bloc sanitaire homme TM2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.19,157260,2.4833333333333334,0.03333333333333333
batiment,14214,14256,OT Rejeté,,Infiltration d'eau ,Moyen,non,False,False,False,False,TM2,TM02,Element de structure ,Toiture,Safety brigade,Toiture -,C3 -PRINCIPALE ,Non,2025-02-03 05:24:00,C3 -PRINCIPALE ,2025-02-03 05:24:00,,,,,,,,,,,Said Touil,2025-09-17 11:03:00,Selon l'exploitant le problème été prise à la charge du constructeur du bâtiment  ,NZALA,0.0,0.0,0.0,0.0,infiltration d'eau pluviale au niveau du plafond bâtiment de sûreté TM2,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,101035,,
