portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
infrastructure,14127,14169,OT Realisé,,PORTAILS ENDOMMAGE,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-01-29 22:41:00,Animateur 01,2025-01-29 22:41:00,sup-nzala- 01,2025-01-31 08:28:00,sup-nzala- 01,2025-02-03 22:53:00,Traité,,,,,,,,,NZALA,8305.73,0.0,0.0,8305.73,Portail endommagé à l'accès de sortie de TIR. ,WEB,WEB,WEB,WEB,WEB,WEB,2,86.41,34631,120.2,33.78333333333333
batiment,14126,14168,OT Cloturé,PDR Indisponible : Vitre trempée (77 cm /46 cm) épaisseur 3 mm,Vitre fissuré ,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Fenêtre ,ZVC,Fenêtre 1,animateur 02,Non,2025-01-29 20:38:00,animateur 02,2025-01-29 20:38:00,sup-tmu-bat- 05,2025-01-30 11:53:00,sup-tmu-bat- 05,2025-03-05 12:20:00,Installation de vitrage ,,,,Soufiane chegdali,2025-07-14 21:33:00,,,,TMU,44.72,0.0,0.0,44.72,Manque de vitrage d'une fenêtre au niveau du RDC+1 bâtiment de la ZVCI TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.86,101443,831.7,15.25
batiment,14125,14167,OT Cloturé,PDR Indisponible : Abattant de toilette anglaise .wc,Endommagement de l'abattant,Moyen,non,False,False,True,False,PPR,GATE3,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 1,WC Sanitaire 2,Animateur 01,Non,2025-01-29 20:21:00,Animateur 01,2025-01-29 20:21:00,sup-tmu-bat- 05,2025-01-30 09:20:00,sup-tmu-bat- 05,2025-02-24 12:42:00,Changement de l'abattant ,,,,Said Touil,2025-08-08 17:59:00,,,,TMU,5175.56,2100.0,0.0,7275.56,Endommagement de l'abattant au toilette hommes à la zone contrôle des douanes au gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,1,99.53,138308,616.35,12.983333333333333
batiment,14124,14166,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 3,WC Sanitaire 3,Animateur 01,Non,2025-01-29 20:20:00,Animateur 01,2025-01-29 20:20:00,sup-tmu-bat- 05,2025-01-30 09:23:00,sup-tmu-bat- 05,2025-01-30 15:00:00,Changement de mécanisme ,,,,Said Touil,2025-08-08 17:59:00,,,,TMU,291.72,700.0,0.0,991.72,Chasse-eau non opérationnelle de la toilette hommes au scanner mobile de gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,5.61,1241716,18.666666666666668,13.05
infrastructure,14123,14165,OT Cloturé,,Brèche à la clôture ,Moyen,non,False,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 11,Animateur 01,Non,2025-01-29 20:14:00,Animateur 01,2025-01-29 20:14:00,sup-nzala- 01,2025-01-31 08:28:00,sup-nzala- 01,2025-02-03 22:51:00,La brèche a été fermée,,,,Said Touil,2025-06-03 23:16:00,,,,NZALA,8301.88,0.0,0.0,8301.88,Panneau de clôture arraché entre quais 01 et 02 de côté bassin au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,2,86.37,23271,122.61666666666666,36.233333333333334
batiment,14122,14164,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Plafond,ZVC,Plafond ,animateur 02,Non,2025-01-29 19:50:00,animateur 02,2025-01-29 19:50:00,sup-tmu-bat- 05,2025-01-30 11:45:00,sup-tmu-bat- 05,2025-01-30 13:57:00,Fixation la cache de système mécanique de désenfumage ,,,,Soufiane chegdali,2025-07-14 21:32:00,,,,TMU,113.36,0.0,0.0,113.36,Système mécanique de désenfumage endommagé au niveau du RDC+1 bâtiment de la Zone de visite conteneur TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,2.18,101584,18.116666666666667,15.916666666666666
batiment,14121,14163,OT Cloturé,,Dégradation de flexible ,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement plomberie et sanitaire,Douchette ,VTS,Douchette 2,sup-tmu-bat- 05,Non,2025-01-29 18:53:00,sup-tmu-bat- 05,2025-01-29 18:53:00,sup-tmu-bat- 05,2025-01-29 18:53:00,sup-tmu-bat- 05,2025-01-31 09:20:00,Changement de douchette,,,,Chaymae Farah,2025-03-23 21:05:00,,,,TMU,1995.76,0.0,0.0,1995.76,Douchette endommagée au Locale sanitaire du bâtiment VTS,WEB,WEB,WEB,WEB,WEB,WEB,1,38.38,1226840,38.45,0.0
infrastructure,14120,14146,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 21,Animateur 01,Non,2025-01-28 16:41:00,Soufiane chegdali,2025-01-29 15:59:00,sup-nzala- 01,2025-01-31 08:29:00,sup-nzala- 01,2025-02-03 22:49:00,Le poignée de mini-porte à été fixée à sa place,,,,Said Touil,2025-06-03 23:14:00,,,,NZALA,8297.08,0.0,0.0,8297.08,Arrachement de la poignée de la porte de mini-clôture au quai 03 au TPR.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,86.32,23281,150.13333333333333,40.5
infrastructure,14119,14147,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Poste 1,Parking Poste 1,Animateur 01,Non,2025-01-28 16:53:00,Soufiane chegdali,2025-01-29 15:59:00,sup-nzala- 01,2025-03-25 06:13:00,sup-nzala- 01,2025-03-26 18:18:00,Réparé,,,,Said Touil,2025-06-03 23:14:00,,,,NZALA,2137.15,0.0,0.0,2137.15,Barrières de sécurité à souder derrière bâtiment de quai 01.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,36.07,28006,1369.4166666666667,1310.2333333333333
infrastructure,14118,14156,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Poste 1,Parking Poste 1,SUP-TMU- CN,Non,2025-01-29 12:16:00,Soufiane chegdali,2025-01-29 15:58:00,SUP-TMU-BASS-INF- 01,2025-01-30 09:34:00,SUP-TMU-BASS-INF- 01,2025-01-30 10:01:00,Evacuation des déchets ,,,,Said Touil,2025-08-03 12:27:00,,,,TMU,135.04,0.0,0.0,135.04,Evacuation des déchets,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.42,28006,21.75,17.6
infrastructure,14117,14159,OT Cloturé,,endommage,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,TR,Animateur 01,Non,2025-01-29 13:21:00,Soufiane chegdali,2025-01-29 15:58:00,sup-nzala- 01,2025-01-31 08:31:00,sup-nzala- 01,2025-02-03 22:47:00,La plaque a été fixée à sa place,,,,Said Touil,2025-06-03 23:14:00,,,,NZALA,8290.35,0.0,0.0,8290.35,Panneau de signalisation arraché au niveau quai 04 ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,86.25,42665,129.43333333333334,40.55
infrastructure,14116,14160,OT Realisé,,Déchets,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-29 13:59:00,Soufiane chegdali,2025-01-29 15:58:00,SUP-TMU-BASS-INF- 01,2026-01-19 11:37:00,SUP-TMU-BASS-INF- 01,2026-01-19 11:54:00,evacution dechets,,,,,,,,,TMU,28.8,0.0,0.0,28.8,Déchets non évacués au niveau de bureau d'attente scanner 2 SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.24,471,8517.916666666666,8515.65
batiment,14115,14157,OT Cloturé,PDR Indisponible : Robinet mitigeur ,Fuite d'eau ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 1,Robinet 3,Animateur 01,Non,2025-01-29 12:59:00,Soufiane chegdali,2025-01-29 14:29:00,sup-tmu-bat- 05,2025-01-30 09:18:00,sup-tmu-bat- 05,2025-02-21 12:58:00,Changement de robinet ,,,,Said Touil,2025-09-08 10:09:00,,,,TMU,1418.04,820.0,0.0,2238.04,Fuite d'eau au niveau  robinet lavabo du sanitaire hommes de quai 01,MOBILE,WEB,WEB,WEB,WEB,WEB,1,27.27,1237591,551.9833333333333,18.816666666666666
batiment,14114,14158,OT Cloturé,,Dégradation ,Moyen,non,False,False,True,False,PPR,PPR01,Element de structure ,Dalle,Sanitaire 3,Dalle ,Animateur 01,Non,2025-01-29 13:11:00,Soufiane chegdali,2025-01-29 14:28:00,sup-nzala- 01,2025-06-01 22:29:00,sup-nzala- 01,2025-06-09 18:50:00,C'est traité,,,,Said Touil,2025-06-11 23:36:00,,,,NZALA,11159.15,731.0,0.0,11890.15,Dégradation de peinture du sol au blocs sanitaires femmes/PMR/hommes gate 02,MOBILE,WEB,WEB,WEB,WEB,WEB,1,188.34,1241660,3149.65,2960.016666666667
batiment,14113,14155,OT Cloturé,,Manque de courant ,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement électrique,Prise de courant ,Douane - extension sas,Prise de courant 1,Soufiane chegdali,Non,2025-01-29 11:54:00,Soufiane chegdali,2025-01-29 11:54:00,sup-tmu-bat- 05,2025-01-30 09:48:00,sup-tmu-bat- 05,2025-01-31 17:13:00,Changement de disjoncter ,,,,Soufiane chegdali,2025-04-24 15:43:00,,,,TMU,1631.24,0.0,0.0,1631.24,endommagement du disjoncteur situé au niveau du bungalow Douane SAS extension import,MOBILE,WEB,WEB,WEB,WEB,WEB,1,31.37,166277,53.31666666666667,21.9
infrastructure,14112,13964,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TMPC01,Terre plein,Parking,TMPC Parking,TMPC Parking 1,SUP-TMU-BASS-INF- 01,Non,2025-01-20 15:54:00,Zakaria El marzak,2025-01-29 09:11:00,SUP-TMU-BASS-INF- 01,2025-01-30 09:36:00,SUP-TMU-BASS-INF- 01,2025-01-30 10:23:00,Evacuation des déchets.,,,,Chaymae Farah,2025-07-17 20:27:00,,,,TMU,371.36,0.0,0.0,371.36,Evacuation des dechets,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.77,28020,234.48333333333332,24.416666666666668
infrastructure,14111,14071,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,GATE3,Regard d'assainissement,Regard EU-EPL,GATE3 Regard EU-EPL,GATE3 Regard EU-EPL 12,Animateur 01,Non,2025-01-24 13:21:00,Zakaria El marzak,2025-01-29 09:10:00,SUP-TMU-HY-ASS-INF- 02,2025-03-12 13:56:00,SUP-TMU-HY-ASS-INF- 02,2025-03-12 13:57:00,Changement de trappe ,,,,Said Touil,2025-08-03 12:28:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Trappe regard à changer à la voie du retour de la zone billetterie .,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.01,33509,1128.6,1012.7666666666667
infrastructure,14110,14145,OT Cloturé,,sol defectué,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Poste 4-5,Parking Poste 4-5,Animateur 01,Non,2025-01-28 16:36:00,Zakaria El marzak,2025-01-29 09:09:00,sup-nzala- 01,2025-02-04 07:57:00,sup-nzala- 01,2025-02-10 08:04:00,Il a été traité.,,,,Said Touil,2025-05-26 19:44:00,,,,NZALA,13851.86,0.0,0.0,13851.86,Dégradation des bordures entre quais 01 et 02 au TPR.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,144.11,28008,303.46666666666664,142.8
equipement,14109,13872,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,ZEXT01,Equipement Electrique,Eclairage décoratif,RN16,Eclairage décoratif portail 1 Giratoire TM2,SUP-TMU-EQ- 03,Non,2025-01-16 14:22:00,Nour-Eddine  ENNEJMAOUI,2025-01-29 09:05:00,SUP-TMU-EQ- 07,2025-01-29 12:34:00,SUP-TMU-EQ- 07,2025-01-29 12:54:00,Installation de 2 projecteurs à l’entrée des camions de TM2,,,,Nour-Eddine  ENNEJMAOUI,2025-02-04 11:37:00,,,,TMU,6.86,0.0,0.0,6.86,Prévoir d'installer des projecteurs au niveau d'entrée des camions gazoil TM2,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.33,5716,310.53333333333336,3.4833333333333334
equipement,14108,13953,OT Cloturé,,Endommagement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 8-F,Porte Sectionnelle 8 (SasExport-Bat8),animateur 02,Non,2025-01-20 12:24:00,Nour-Eddine  ENNEJMAOUI,2025-01-29 09:04:00,SUP-TMU-EQ- 03,2025-01-30 09:22:00,SUP-TMU-EQ- 03,2025-01-30 18:41:00,réparé,,,,Nour-Eddine  ENNEJMAOUI,2025-02-04 11:38:00,,,,TMU,387.85,0.0,0.0,387.85,,MOBILE,WEB,WEB,WEB,WEB,WEB,2,9.31,2025,246.28333333333333,24.3
equipement,14107,13954,OT Cloturé,,Endommagement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 8-F,Porte Sectionnelle 7 (SasExport-Bat8),animateur 02,Non,2025-01-20 12:47:00,Nour-Eddine  ENNEJMAOUI,2025-01-29 09:04:00,SUP-TMU-EQ- 03,2025-01-30 09:23:00,SUP-TMU-EQ- 03,2025-01-30 18:43:00,réparé ,,,,Soufiane chegdali,2025-05-07 15:26:00,,,,TMU,389.1,0.0,0.0,389.1,,MOBILE,WEB,WEB,WEB,WEB,WEB,2,9.34,2024,245.93333333333334,24.316666666666666
equipement,14106,14023,OT Cloturé,PDR Indisponible : besoin d'un fer U 140mm de 2 m langueur ,Dégradation des matériaux ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment 4-G,Quai Niveleur 7 (SasExport-Bat4-ZoneFrigo),SUP-TMU-EQ- 03,Non,2025-01-22 15:32:00,Nour-Eddine  ENNEJMAOUI,2025-01-29 09:03:00,SUP-TMU-EQ- 03,2025-01-30 09:23:00,SUP-TMU-EQ- 03,2025-02-16 21:45:00,réparation  châssis de quai niveleur ,,,,Soufiane chegdali,2025-05-07 15:26:00,,,,TMU,863.49,0.0,0.0,863.49,support de vérin en dommages ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,110.28,2090,606.2166666666667,24.333333333333332
equipement,14105,14028,OT Cloturé,PDR Indisponible : carte d'allimentation,Problèmes de câblage,Moyen,non,False,False,True,False,TM2,TM02,Equipement de signalisation,Radar vitesse,Voie périphérique TM2 ,Radar vitesse2 Voie périphérique TM2 ,Matière   dangereuse ,Non,2025-01-23 08:15:00,Nour-Eddine  ENNEJMAOUI,2025-01-29 09:02:00,SUP-TMU-EQ 09,2025-01-29 20:23:00,SUP-TMU-EQ 09,2025-03-12 14:44:00,réinstallation du radar vitesse TM2 ,,,,Said Touil,2025-11-26 10:28:00,,,,TMU,110.12,24.0,0.0,134.12,Manque de radar vitesse 2 au niveau de la RP TM2 ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,26.6,8980,1158.4833333333333,11.35
equipement,14104,14050,OT Realisé,,Candélabre endommagé,Moyen,non,False,False,False,False,TM1,ZEXT01,Equipement Electrique,Candélabre,RN16,Candélabre 266 ,animateur 02,Non,2025-01-23 12:46:00,Nour-Eddine  ENNEJMAOUI,2025-01-29 09:02:00,sup-tmu-eq- 04,2025-01-30 09:29:00,sup-tmu-eq- 04,2025-01-30 11:07:00,Isolation des contacts.,,,,,,,,,TMU,1618.05,0.0,0.0,1618.05,Câbles électriques visibles d'un poteau d'éclairage heurté nécessitent l'isolation au niveau de la sortie du SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.61,6416,166.35,24.45
equipement,14103,14115,OT Realisé,,Information erroné ,Moyen,non,False,False,False,False,TM2,TM02,Equipement météorologique et hydrographique,Station météo,DPC MED2,Station météo Tenon TM2,VTS- 01,Non,2025-01-27 09:45:00,Nour-Eddine  ENNEJMAOUI,2025-01-29 09:01:00,SUP-TMU-EQ- 07,2025-01-29 12:28:00,SUP-TMU-EQ 09,2025-01-30 10:13:00,reparation et fixation dun capteur de vitesse au niveau de station meteo tm2,,,,,,,,,TMU,269.76,0.0,0.0,269.76,Les indications de direction du vent sont incorrectes.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,21.65,146,72.46666666666667,3.45
equipement,14102,14122,OT Cloturé,,Default mécanisme de levage,Moyen,non,False,False,True,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment 4-G,Quai Niveleur 6 (SasExport-Bat4-ZoneFrigo),SUP-TMU-EQ- 03,Non,2025-01-27 13:56:00,Nour-Eddine  ENNEJMAOUI,2025-01-29 09:00:00,SUP-TMU-EQ- 03,2025-01-30 09:21:00,SUP-TMU-EQ- 03,2025-01-30 18:46:00,changement deux vérin télescopique ,,,,Soufiane chegdali,2025-05-07 15:26:00,,,,TMU,49.07,23800.0,0.0,23849.07,besoin deux virens télescopiques ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,9.4,2089,76.83333333333333,24.35
infrastructure,14101,14123,OT Cloturé,,sol defectué,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 15,animateur 02,Non,2025-01-27 13:59:00,Zakaria El marzak,2025-01-29 08:55:00,sup-nzala- 01,2025-02-08 07:58:00,sup-nzala- 01,2025-02-10 08:02:00,La grille a été remplacée,,,,zakariae lotfi,2025-06-25 09:51:00,,,,NZALA,4619.53,0.0,0.0,4619.53,Caniveau endommagé au niveau de parking extension SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,48.06,28050,330.05,239.05
batiment,14100,14154,OT Cloturé,,Défaillance d'interrupteur ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 3-C,IA 1,animateur 02,Non,2025-01-29 00:14:00,animateur 02,2025-01-29 00:14:00,sup-tmu-bat- 05,2025-01-30 15:10:00,sup-tmu-bat- 05,2025-01-30 17:03:00,Branchement du câble de l'interrupteur.,,,,Soufiane chegdali,2025-04-24 15:44:00,,,,TMU,96.72,0.0,0.0,96.72,Interrupteur hors service au niveau de couloir bâtiment 3 SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,1.86,152758,40.81666666666667,38.93333333333333
batiment,14099,14153,OT Cloturé,"PDR Indisponible : Vachette de bois
",Serrure endommagé ,Moyen,non,False,False,True,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire 1,Porte 3,Animateur 01,Non,2025-01-28 21:11:00,Animateur 01,2025-01-28 21:11:00,sup-tmu-bat- 05,2025-02-03 15:50:00,sup-tmu-bat- 05,2025-02-05 21:56:00,Changer la vachette de la porte de toilette,,,,Said Touil,2025-08-02 10:54:00,,,,TMU,2791.36,135.0,0.0,2926.36,Système de fermeture endommagé au bloc sanitaire hommes au gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,53.68,140738,192.75,138.65
infrastructure,14098,14152,OT Cloturé,,sol defectué,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Tir,Parking Tir,Animateur 01,Non,2025-01-28 21:09:00,Animateur 01,2025-01-28 21:09:00,sup-nzala- 01,2025-02-13 07:32:00,sup-nzala- 01,2025-03-04 17:43:00,Faite,,,,Said Touil,2025-06-03 23:09:00,,,,NZALA,44904.38,0.0,0.0,44904.38,Dégradation des bordures en face parking pré-embarquement n° 15 à la RP au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,2,467.17,28011,836.5666666666667,370.3833333333333
equipement,14097,14151,OT Cloturé,,Problèmes d'alimentation électrique,Moyen,non,False,False,True,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Pont bascule,Terminal Ferroviaire,Pont Bascule 1 60T TerminalFerroviaire,SUP-TMU-EQ- 03,Non,2025-01-28 21:01:00,SUP-TMU-EQ- 03,2025-01-28 21:01:00,SUP-TMU-EQ- 03,2025-01-28 21:05:00,SUP-TMU-EQ- 03,2025-02-02 13:06:00,Installation de support de coffret électrique pour nouveau station méteo,,,,Soufiane chegdali,2025-07-14 22:05:00,,,,TMU,4189.17,48.0,0.0,4237.17,Prévoir d'installer un coffret electrique pour nouveau station méteo,WEB,WEB,WEB,WEB,WEB,WEB,2,111.95,1974,112.08333333333333,0.06666666666666667
batiment,14096,14150,OT Cloturé,,Dégradation du paumelle,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire 3,Porte aluminium 1,Animateur 01,Non,2025-01-28 17:15:00,Animateur 01,2025-01-28 17:15:00,sup-tmu-bat- 05,2025-01-30 09:15:00,sup-tmu-bat- 05,2025-01-30 10:01:00,Réparation les paumelles de la porte de la toilette handicapé GATE2,,,,Said Touil,2025-08-31 15:32:00,,,,TMU,37.96,0.0,0.0,37.96,Paumelle arrachée de la porte de la toilette PMR au scanner mobile de gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.73,1241697,40.766666666666666,40.0
batiment,14095,14149,OT Cloturé,PDR Indisponible : Poignée de porte aluminium ,Manque de poignée,Moyen,non,False,True,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire 3,Porte aluminium 1,Animateur 01,Non,2025-01-28 17:10:00,Animateur 01,2025-01-28 17:10:00,sup-tmu-bat- 05,2025-01-30 09:14:00,sup-tmu-bat- 05,2025-02-20 12:49:00,Changement de poignée,,,,Said Touil,2025-08-08 18:00:00,,,,TMU,1362.92,0.0,0.0,1362.92,Manque de la poignée de la porte de la toilette PMR au scanner mobile de gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,26.21,1241697,547.65,40.06666666666667
infrastructure,14094,14148,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 72,Animateur 01,Non,2025-01-28 17:03:00,Animateur 01,2025-01-28 17:03:00,sup-nzala- 01,2025-02-08 07:59:00,sup-nzala- 01,2025-02-10 07:59:00,Les grilles de caniveau ont été soudées,,,,Said Touil,2025-05-26 19:43:00,,,,NZALA,4613.76,0.0,0.0,4613.76,"Des trappes instables aux caniveaux pluviaux au parking pré-embarquement du quai 04._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,2,48.0,32988,302.93333333333334,254.93333333333334
infrastructure,14093,14130,OT Cloturé,,Dégradation,Moyen,oui,True,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 148,Animateur 01,Non,2025-01-27 16:27:00,Saadia agnouch,2025-01-28 15:33:00,sup-nzala- 01,2025-01-29 07:57:00,sup-nzala- 01,2025-01-29 20:29:00,Les trappes de caniveau ont été soudées,,,,Said Touil,2025-05-26 19:30:00,,,,NZALA,1945.23,0.0,0.0,1945.23,Des trappes grilles à souder aux caniveaux pluviaux du quai 01.,MOBILE,WEB,WEB,WEB,WEB,WEB,3,12.52,33064,52.03333333333333,16.4
batiment,14092,14144,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte vitrée,Douane - extension sas,Porte Vitré 1,Soufiane chegdali,Non,2025-01-28 15:28:00,Soufiane chegdali,2025-01-28 15:28:00,sup-tmu-bat- 05,2025-01-29 18:36:00,sup-tmu-bat- 05,2025-01-30 08:57:00,Changement de canon,,,,Soufiane chegdali,2025-04-24 15:44:00,,,,TMU,744.64,0.0,0.0,744.64,Besoin de canon porte aubette responsable douane zone extension SAS Import ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,14.32,166255,41.483333333333334,27.133333333333333
batiment,14091,14143,OT Cloturé,,Vachette endommagé ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment douane sortie vide,Porte bois 1,Soufiane chegdali,Non,2025-01-28 15:25:00,Soufiane chegdali,2025-01-28 15:28:00,sup-tmu-bat- 05,2025-01-29 18:38:00,sup-tmu-bat- 05,2025-01-30 08:57:00,Changement de canon ,,,,Soufiane chegdali,2025-04-24 15:44:00,,,,TMU,744.12,0.0,0.0,744.12,"Besoin de canon bureau directeur douane Importation, 2eme étage SAS import",MOBILE,WEB,WEB,WEB,WEB,WEB,1,14.31,1238229,41.53333333333333,27.166666666666668
batiment,14090,14142,OT Cloturé,PDR Indisponible : Canon,Vachette endommagé ,Moyen,non,True,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Ancienne gare maritime,Porte 2,Soufiane chegdali,Non,2025-01-28 11:53:00,Soufiane chegdali,2025-01-28 11:54:00,sup-tmu-bat- 05,2025-01-30 09:25:00,sup-tmu-bat- 05,2025-01-30 10:49:00,Changement de canon (att BL),,,,Chaymae Farah,2025-03-26 00:50:00,,,,TMU,59.8,0.0,0.0,59.8,"Clé bloquée, porte du bureau de douane, hall de l'ancienne gare maritime, gate 2",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.15,128205,46.93333333333333,45.516666666666666
batiment,14089,14141,OT Cloturé,PDR Indisponible : Panels encastres 60/60 48W,caissaon hors service,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement éclairage,Caisson lumineux,Batiment douane sortie vide,Caisson lumineux 7,Soufiane chegdali,Non,2025-01-28 11:29:00,Soufiane chegdali,2025-01-28 11:29:00,sup-tmu-bat- 05,2025-01-30 14:02:00,sup-tmu-bat- 05,2025-05-30 14:30:00,Les lampes ont été changés ,,,,Soufiane chegdali,2025-07-14 21:32:00,,,,TMU,27397.76,5700.0,0.0,33097.759999999995,manque éclairage Hall RDC bâtiment douane face PNG SAS import,MOBILE,WEB,WEB,WEB,WEB,WEB,1,526.88,1238601,2931.016666666667,50.55
batiment,14088,14140,OT Cloturé,,Problème d'alimentation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 4-G,Spot 1,Soufiane chegdali,Non,2025-01-28 11:14:00,Soufiane chegdali,2025-01-28 11:14:00,Soufiane chegdali,2025-01-28 11:17:00,Soufiane chegdali,2025-01-28 11:21:00,"Réarmement disjoncteur, serrage des câbles",,,,Soufiane chegdali,2025-04-24 15:46:00,,,,TMU,0.0,0.0,0.0,0.0,"Manque de courant électrique dans les prises alimentant les pompes de pompage de gasoil dans la fosse de la fouille douanière, dépotage bâtiment 4, SAS export",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.0,155273,0.11666666666666667,0.05
batiment,14087,14131,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 1,Sup-MMI- TMSA,Non,2025-01-27 16:58:00,Chaymae Farah,2025-01-28 09:10:00,Sup-MMI- TMSA,2025-01-28 10:26:00,Sup-MMI- TMSA,2025-01-28 10:46:00,Réparation d'une plaque placard au bureau DG FONDATION 1er étage,,,,Chaymae Farah,2025-04-27 01:07:00,,,,MMI,34.67,0.0,0.0,34.67,Réparation d'une plaque placard au bureau DG FONDATION 1er étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.32,1244674,17.8,1.2666666666666666
batiment,14086,14139,OT En stand by,PDR Indisponible : Plaque de bardage 2m/2m,Fissure,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Element de structure ,Dalle,Batiment 1-A,Dalle ,animateur 02,Non,2025-01-28 01:39:00,animateur 02,2025-01-28 01:39:00,sup-tmu-bat- 05,2025-02-07 14:11:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Plaque de bardage arrachée au niveau de voie de circulation PNG SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,151077,,252.53333333333333
batiment,14085,14138,OT En stand by,PDR Indisponible : Filtre model DriPak F8 ta E ( 592*592*380) ,Filtre dégradé,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement climatisation et VMC,Centrale de traitement d'air,Batiment 3-C,CTA 2,SUP-TMU-BAT- 6,Oui,2025-01-28 00:54:00,SUP-TMU-BAT- 6,2025-01-28 00:54:00,sup-tmu-bat- 05,2025-02-11 09:05:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,filtres de CTA dégradé,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,1225850,,344.18333333333334
equipement,14084,14137,OT Rejeté,,Armoire endommagé ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement Electrique,Candélabre,Voie périphérique PPR,Candélabre 15 ,animateur 02,Non,2025-01-27 23:56:00,animateur 02,2025-01-27 23:56:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-02 23:59:00,A LA CHARGE DE SI,TMU,0.0,0.0,0.0,0.0,"Porte d'armoire électrique endommagé au niveau de la route périphérique TM1 à proximité HTT._x000d_
Ce qui présente un risque d'électrisation pour les utilisateurs de la zone et risque d'endommagement des câbles électriques en cas du contact direct avec des eaux de pluie.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4752,,
infrastructure,14083,14136,OT Cloturé,,Fuite d'eau,Moyen,non,False,False,False,False,TM1,TM01,Regard d'assainissement,Regard EU-EPL,QS1 Regard EU-EPL,QS1 Regard EU-EPL 39,animateur 02,Non,2025-01-27 18:57:00,animateur 02,2025-01-27 18:57:00,SUP-TMU-HY-ASS-INF- 02,2025-02-04 12:07:00,SUP-TMU-HY-ASS-INF- 02,2025-02-04 12:09:00,Après contrôle il n'y a pas de fuite ,,,,Soufiane chegdali,2025-07-14 22:04:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Incident environnemental : Fuite d'eau détectée au niveau de l'entrée de ZVC .,WEB,WEB,WEB,WEB,WEB,WEB,1,0.0,32120,185.2,185.16666666666666
equipement,14082,14135,OT En stand by,Les travaux de NZALA sont bloqués par C3 en raison de l’interdiction d’accès à la zone (Zone ZVC),Garde-corps endommagé,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Mat d'éclairage,Quai de service ,Mat d'éclairage 46 ,animateur 02,Non,2025-01-27 18:54:00,animateur 02,2025-01-27 18:54:00,sup-nzala- 01,2025-12-25 15:06:00,,,,,,,,,,,,NZALA,0.0,0.0,0.0,0.0,Barrière de protection d'un mât d'éclairage endommagée au niveau du parking ZVC .,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4487,,7964.2
equipement,14081,14134,OT Rejeté,,Garde-corps endommagé,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Mat d'éclairage,Quai de service ,Mat d'éclairage 46 ,animateur 02,Non,2025-01-27 18:54:00,animateur 02,2025-01-27 18:54:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:01:00,OT en double - voir Détails de l'OT 14082 (DI 14135),TMU,0.0,0.0,0.0,0.0,Barrière de protection d'un mât d'éclairage endommagée au niveau du parking ZVC .,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4487,,
equipement,14080,14133,OT Cloturé,,Câbles d'alimentation endommagé,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Eclairage extérieur,ZVIC,ECLAIRAGE hangar ZVIC,animateur 02,Non,2025-01-27 18:48:00,animateur 02,2025-01-27 18:48:00,SUP-TMU-EQ- 07,2025-01-28 11:16:00,SUP-TMU-EQ 09,2025-01-29 20:40:00,réparation et fixation d'un prise de courant au niveau de zvic,,,,Soufiane chegdali,2025-07-14 22:03:00,,,,TMU,346.51,0.0,0.0,346.51,Prise est endommagée au niveau de La ZVC .,WEB,WEB,WEB,WEB,WEB,WEB,1,33.35,6716,49.86666666666667,16.466666666666665
infrastructure,14079,14132,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Clôture,TM1 Step Clôture,TM1 Step Clôture 34,animateur 02,Non,2025-01-27 18:35:00,animateur 02,2025-01-27 18:36:00,sup-nzala- 01,2025-01-30 08:16:00,sup-nzala- 01,2025-02-03 22:44:00,Les tiges a été coupés (Besoin de chagement la murette),,,,Soufiane chegdali,2025-07-14 22:03:00,,,,NZALA,10618.38,0.0,0.0,10618.38,"Dégradation d'une balise en béton avec apparition d'extrémités de ferraillage pointues au niveau de l'entrée ZVC , représentant un risque de blessures pour les personnes ou d'endommagement des véhicules.",WEB,WEB,WEB,WEB,WEB,WEB,2,110.47,28004,172.15,61.666666666666664
batiment,14078,14129,OT Cloturé,,Dégradation au mur ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 4-G,Cloison ,Soufiane chegdali,Non,2025-01-27 15:54:00,Soufiane chegdali,2025-01-27 15:55:00,sup-nzala- 01,2025-03-11 11:56:00,sup-nzala- 01,2025-03-11 12:40:00,Les murs ont été traités,,,,Soufiane chegdali,2025-04-13 16:57:00,,,,NZALA,450.57,0.0,0.0,450.57,"Les coins des murs sont endommagés au niveau du local de charge batterie ; réparation nécessaire, bâtiment 4, SAS export",MOBILE,WEB,WEB,WEB,WEB,WEB,3,2.9,150546,1028.7666666666667,1028.0166666666667
batiment,14077,14128,OT Crée,,Dégradation des matériaux ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 4-G,Porte sectionnelle 9,Soufiane chegdali,Non,2025-01-27 15:41:00,Soufiane chegdali,2025-01-27 15:42:00,,,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,"Plusieurs projecteurs manquent au niveau des portes sectionnelles de portage, bâtiment 4, SAS export",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,154667,,
batiment,14076,14127,OT Crée,,Dégradation des matériaux ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 4-G,Porte sectionnelle 10,Soufiane chegdali,Non,2025-01-27 15:39:00,Soufiane chegdali,2025-01-27 15:42:00,,,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,"Capteur de fermeture de porte de rideau endommagé, zone frigo, dépotage bâtiment 4, SAS export",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1226109,,
batiment,14074,14125,OT Crée,,Problème de freinage,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 4-G,Porte sectionnelle 10,Soufiane chegdali,Non,2025-01-27 15:36:00,Soufiane chegdali,2025-01-27 15:41:00,,,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Dysfonctionnement des câbles de commande de la porte rideau levante,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1226109,,
batiment,14073,14124,OT Crée,,Dégradation des matériaux ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 4-G,Porte sectionnelle 10,Soufiane chegdali,Non,2025-01-27 15:35:00,Soufiane chegdali,2025-01-27 15:41:00,,,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,"Dégradation de la tôle de porte de rideau à sa base. Corrosion importante et étendue, bâtiment 4, dépotage SAS export",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1226109,,
batiment,14072,14117,OT Cloturé,,Endomagement,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,spot 1 ,Sup-MMI- TMSA,Non,2025-01-27 12:19:00,Chaymae Farah,2025-01-27 14:58:00,Sup-MMI- TMSA,2025-01-27 15:36:00,Sup-MMI- TMSA,2025-01-27 16:08:00,Changement de lampe endommagé bungalow TMSA extérieur,,,,Chaymae Farah,2025-04-27 01:07:00,,,,MMI,57.41,0.0,0.0,57.41,Changement de lampe endommagé bungalow TMSA extérieur,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.53,1244881,3.816666666666667,0.6333333333333333
batiment,14071,14121,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Plafond,Batiment 3-C,PLFD ,animateur 02,Non,2025-01-27 13:42:00,Chaymae Farah,2025-01-27 14:48:00,sup-tmu-bat- 05,2025-01-30 08:53:00,sup-tmu-bat- 05,2025-01-30 09:48:00,Pose des trappes plafonniers ,,,,Soufiane chegdali,2025-04-24 15:47:00,,,,TMU,45.24,0.0,0.0,45.24,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.87,154099,68.1,66.08333333333333
batiment,14070,14044,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Gare Maritime TMPC,Prise de courant 3,Animateur 01,Non,2025-01-23 12:05:00,Chaymae Farah,2025-01-27 14:47:00,sup-tmu-bat- 05,2025-01-30 10:21:00,sup-tmu-bat- 05,2025-02-04 11:04:00,Fixation des prises électriques ,,,,Chaymae Farah,2025-02-28 12:58:00,,,,TMU,6275.88,0.0,0.0,6275.88,Deux prises électriques détachés à la salle d'attente export de la gare maritime .,MOBILE,WEB,WEB,WEB,WEB,WEB,1,120.69,177451,286.98333333333335,67.56666666666666
batiment,14069,14118,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 1,Sup-MMI- TMSA,Non,2025-01-27 12:26:00,Chaymae Farah,2025-01-27 14:46:00,Sup-MMI- TMSA,2025-01-27 15:19:00,Sup-MMI- TMSA,2025-01-27 15:39:00,Réparation poignée de porte salle conférence RDC,,,,Chaymae Farah,2025-04-27 01:08:00,,,,MMI,36.83,0.0,0.0,36.83,Réparation poignée de porte salle conférence RDC,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.34,1244658,3.216666666666667,0.55
batiment,14068,14119,OT Cloturé,,Manque de courant ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Colonne de prise,Siège TMSA-Tanger,Prise de courant 1,Sup-MMI- TMSA,Non,2025-01-27 12:33:00,Chaymae Farah,2025-01-27 14:45:00,Sup-MMI- TMSA,2025-01-27 15:13:00,Sup-MMI- TMSA,2025-01-27 15:37:00,Organisation des câbles Bureau de DG 1er étage,,,,Chaymae Farah,2025-04-27 01:08:00,,,,MMI,43.33,0.0,0.0,43.33,Organisation des câbles Bureau de DG 1er étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.4,1244909,3.066666666666667,0.4666666666666667
batiment,14067,14120,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement climatisation et VMC,Climatiseur cassette ,Siège TMSA-Tanger,Climatiseur cassette 1,Sup-MMI- TMSA,Non,2025-01-27 12:54:00,Chaymae Farah,2025-01-27 14:44:00,Sup-MMI- TMSA,2025-01-27 16:44:00,Sup-MMI- TMSA,2025-01-27 16:47:00,Réglage de problème électrique clim carrier,,,,Chaymae Farah,2025-04-27 01:09:00,,,,MMI,4.33,0.0,0.0,4.33,Clim carrier en pane halle 2eme étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.04,1245048,3.8833333333333333,2.0
infrastructure,14066,14116,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Clôture,Clôture,Sas Import Clôture,Sas Import Clôture 32,SUP-TMU- CN,Non,2025-01-27 10:15:00,Soufiane chegdali,2025-01-27 10:55:00,SUP-TMU-BASS-INF- 01,2025-01-28 11:00:00,SUP-TMU-BASS-INF- 01,2025-01-28 14:00:00,Nettoyage,,,,Soufiane chegdali,2025-07-14 22:02:00,,,,TMU,958.13,0.0,0.0,958.13,Nettoyage,MOBILE,WEB,WEB,WEB,WEB,WEB,2,2.98,25211,27.75,24.083333333333332
infrastructure,14065,14114,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Panneaux de signalisation,TM2,TR,Matière   dangereuse ,Non,2025-01-27 07:51:00,Matière   dangereuse ,2025-01-27 07:51:00,sup-nzala- 01,2025-01-28 08:04:00,sup-nzala- 01,2025-01-29 20:33:00,Le panneau a été fixé,,,,Said Touil,2025-06-03 23:10:00,,,,NZALA,5667.9,0.0,0.0,5667.9,Une plaque signalétique routière a été arrachée par l'effet du vent au niveau de la RP TM2,WEB,WEB,WEB,WEB,WEB,WEB,3,36.48,42609,60.7,24.216666666666665
batiment,14064,14113,OT Rejeté,,Desencastrement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 1-A,Interrupteur d'allumage 21,animateur 02,Non,2025-01-27 01:26:00,animateur 02,2025-01-27 01:26:00,,,,,,,,,,,Soufiane chegdali,2025-02-04 15:53:00,"En raison d'une erreur sur l'équipement, veuillez refaire la demande en précisant l'anomalie constatée sur l'équipement concerné, afin qu'elle soit attribuée au service compétent",TMU,0.0,0.0,0.0,0.0,"Présence d'un bruit sonore continu provenant du local technique bâtiment 01 SAS EXPORT TM1. _x000d_
Ce bruit perturbe la concentration des occupants de cette zone et peut provoquer un impact négatif sur la santé.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,152667,,
batiment,14063,14112,OT Cloturé,,Manque d eclairage,Moyen,non,False,False,True,False,PPR,GATE3,Equipement éclairage,Caisson lumineux,Zone Billetterie,Caisson lumineux 2,Animateur 01,Non,2025-01-26 20:22:00,Animateur 01,2025-01-26 20:22:00,sup-tmu-bat- 05,2025-01-31 10:04:00,sup-tmu-bat- 05,2025-02-03 13:58:00,Changement des tubes T8,,,,Said Touil,2025-08-08 18:02:00,,,,TMU,3945.76,480.0,0.0,4425.76,Lampes de grille éteintes au bloc sanitaire hommes de la zone billetterie au sas 04.,WEB,WEB,WEB,WEB,WEB,WEB,1,75.88,137430,185.6,109.7
equipement,14062,14111,OT Cloturé,,Projecteur hors service ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement Electrique,Eclairage extérieur,GATE3,Eclairage extérieur Ombragé 6 Gâte 3,Animateur 01,Non,2025-01-26 20:17:00,Animateur 01,2025-01-26 20:17:00,SUP-TMU-EQ- 03,2025-02-03 22:38:00,SUP-TMU-EQ- 03,2025-02-03 22:52:00,Réparation d'alimentation électrique des projecteurs ,,,,Said Touil,2025-07-20 21:55:00,,,,TMU,4.16,0.0,0.0,4.16,"Un projecteur éteint, au niveaux de l'ombrage des guichets de confirmation au gate 03.",WEB,WEB,WEB,WEB,WEB,WEB,2,0.2,5755,194.58333333333334,194.35
batiment,14061,14110,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Gare Maritime TMPC,Porte bois 3,Animateur 01,Non,2025-01-26 19:56:00,Animateur 01,2025-01-26 19:56:00,sup-tmu-bat- 05,2025-01-30 12:18:00,sup-tmu-bat- 05,2025-01-30 13:59:00,Réparation et fixation de poignée ,,,,Hamza Elguetioui,2025-03-18 12:14:00,,,,TMU,86.32,0.0,0.0,86.32,Poignée arrachée de la porte du blocs sanitaire du parking des autocars à la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,1.66,177320,90.05,88.36666666666666
batiment,14060,14109,OT Cloturé,,Edommagement du cadre ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Fenêtre ,Gare Maritime TMPC,Fenêtre 1,Animateur 01,Non,2025-01-26 19:50:00,Animateur 01,2025-01-26 19:50:00,sup-tmu-bat- 05,2025-01-30 13:14:00,sup-tmu-bat- 05,2025-01-30 15:12:00,Ajustement du grillage de la fenêtre ,,,,Hamza Elguetioui,2025-03-18 12:14:00,,,,TMU,101.4,0.0,0.0,101.4,Grillage de la fenêtre endommagée derrière du blocs sanitaire du parking des autocars à la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,1.95,176764,91.36666666666666,89.4
infrastructure,14059,14108,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-26 19:47:00,animateur 02,2025-01-26 19:47:00,sup-nzala- 01,2025-01-28 08:04:00,sup-nzala- 01,2025-01-29 20:33:00,Panneau a été fixé,,,,Said Touil,2025-06-03 23:14:00,,,,NZALA,1345.39,0.0,0.0,1345.39,Panneau de signalisation routière endommagé au niveau de la route périphérique TM2 TC4,WEB,WEB,WEB,WEB,WEB,WEB,1,36.49,463,72.76666666666667,36.28333333333333
batiment,14058,14107,OT Cloturé,,Défaillance,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Element de structure ,Dalle,Sanitaire 2 Sas Import,Dalle -,animateur 02,Non,2025-01-26 19:46:00,animateur 02,2025-01-26 19:46:00,sup-tmu-bat- 05,2025-01-30 15:00:00,sup-tmu-bat- 05,2025-01-30 15:22:00,Installation de la couverture du coffret de distribution d'eau,,,,Soufiane chegdali,2025-04-24 15:47:00,,,,TMU,17.16,0.0,0.0,17.16,Manque de couverture d'un coffret de distribution d'eau au niveau de local sanitaire situé au parking SAS IMPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.33,175004,91.6,91.23333333333333
batiment,14057,14106,OT Cloturé,,Arrachement de l'évacuation de WC,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et mosquee Quai 6,WC Sanitaire 1,Animateur 01,Non,2025-01-26 19:40:00,Animateur 01,2025-01-26 19:40:00,sup-tmu-bat- 05,2025-01-30 09:43:00,sup-tmu-bat- 05,2025-01-30 10:52:00,Mise en place du tube d'alimentation en eau.,,,,Said Touil,2025-08-08 18:02:00,,,,TMU,57.2,0.0,0.0,57.2,Arrachement du tube de l'alimentation en eau au toilette d'handicape de quai 06,WEB,WEB,WEB,WEB,WEB,WEB,1,1.1,158025,87.2,86.05
infrastructure,14056,14105,OT Cloturé,,sol defectué,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Zone Billetterie Parking,Zone Billetterie Parking 1,Animateur 01,Non,2025-01-26 19:32:00,Animateur 01,2025-01-26 19:32:00,sup-nzala- 01,2025-01-31 08:32:00,sup-nzala- 01,2025-02-03 22:41:00,La dégradation d pavé a été traité,,,,Said Touil,2025-05-26 19:30:00,,,,NZALA,13382.01,0.0,0.0,13382.01,Dégradation du sol à la voie de retour au sas 04.,WEB,WEB,WEB,WEB,WEB,WEB,3,86.13,28015,195.15,109.0
infrastructure,14055,14104,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,ZEXT01,Voies de circulation,Voie de roulement,RN16,Voirie,sup-nzala- 01,Non,2025-01-26 16:32:00,sup-nzala- 01,2025-01-26 16:32:00,sup-nzala- 01,2025-05-19 08:01:00,sup-nzala- 01,2025-05-19 22:51:00,C'est traité,,,,Chaymae Farah,2025-07-15 21:05:00,,,,NZALA,1424.5,0.0,0.0,1424.5,Demande de travaux de remise en état de la peinture d’un bungalow à l’école de voile.,WEB,WEB,WEB,WEB,WEB,WEB,2,14.82,298,2718.3166666666666,2703.483333333333
batiment,14054,14103,OT Cloturé,,Bouton poussoir endommagée,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 3-C,WC 4,animateur 02,Non,2025-01-26 14:16:00,animateur 02,2025-01-26 14:16:00,sup-tmu-bat- 05,2025-01-29 18:14:00,sup-tmu-bat- 05,2025-01-29 18:35:00,Réparation le mécanisme de chasse d'eau ,,,,Soufiane chegdali,2025-04-24 15:47:00,,,,TMU,17.16,0.0,0.0,17.16,Chasse d'eau endommagée au niveau de local sanitaire situé au bâtiment 3 SAS EXPORT,WEB,WEB,WEB,WEB,WEB,WEB,1,0.33,156172,76.31666666666666,75.96666666666667
equipement,14053,14102,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Equipement Electrique,Candélabre,Voie périphérique MEDHUB,Candélabre 53 ,animateur 02,Non,2025-01-25 23:47:00,animateur 02,2025-01-25 23:47:00,sup-tmu-eq- 04,2025-01-28 11:28:00,sup-tmu-eq- 04,2025-01-28 14:26:00,Changement disjoncteur 10A ,,,,zakariae lotfi,2025-06-25 09:51:00,,,,TMU,2964.75,0.0,0.0,2964.75,Candélabre hors service au niveau de la zone franche logistique 02.,WEB,WEB,WEB,WEB,WEB,WEB,2,2.95,4950,62.65,59.68333333333333
equipement,14052,14101,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Candélabre,Voie périphérique TM1,Candélabre 144 ,animateur 02,Non,2025-01-25 23:36:00,animateur 02,2025-01-25 23:36:00,sup-tmu-eq- 04,2025-01-28 14:24:00,sup-tmu-eq- 04,2025-01-28 15:13:00,ENCLENCHEMENT de DISJONCTEUR,,,,Soufiane chegdali,2025-07-14 22:02:00,,,,TMU,814.05,0.0,0.0,814.05,Candélabre hors service au niveau de la route périphérique TM1 en face gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.81,4633,63.61666666666667,62.8
equipement,14051,14100,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,PPR,PPR01,Equipement Electrique,Candélabre,Voie périphérique PPR,Candélabre 97 ,animateur 02,Non,2025-01-25 23:33:00,animateur 02,2025-01-25 23:33:00,sup-tmu-eq- 04,2025-01-28 11:43:00,sup-tmu-eq- 04,2025-01-28 15:13:00,ENCLENCHEMENT DISJONCTEURS,,,,Said Touil,2025-08-31 15:31:00,,,,TMU,3497.4,0.0,0.0,3497.4,Candélabre hors service au niveau de la route périphérique TM2 en face HTT.,WEB,WEB,WEB,WEB,WEB,WEB,2,3.48,4834,63.666666666666664,60.166666666666664
equipement,14050,14099,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Equipement Electrique,Candélabre,Voie périphérique MEDHUB,Candélabre 47 ,animateur 02,Non,2025-01-25 23:11:00,animateur 02,2025-01-25 23:11:00,sup-tmu-eq- 04,2025-01-28 11:28:00,sup-tmu-eq- 04,2025-01-28 14:25:00,Changement disjoncteur 10A ,,,,zakariae lotfi,2025-06-25 09:50:00,,,,TMU,2964.75,0.0,0.0,2964.75,Candélabre hors service au niveau de la voie reliant entre ZFL1 ET ZFL2.,WEB,WEB,WEB,WEB,WEB,WEB,2,2.95,4944,63.233333333333334,60.28333333333333
infrastructure,14049,14098,OT Crée,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,Matière   dangereuse ,Non,2025-01-25 23:07:00,Matière   dangereuse ,2025-01-25 23:07:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Absence de marquage au sol pour délimiter les voies doubles au niveau de l'accès du nouveau sas d'importation.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,409,,
infrastructure,14048,14097,OT Cloturé,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Clôture,Clôture,Sas Import Clôture,Sas Import Clôture 139,animateur 02,Non,2025-01-25 21:28:00,animateur 02,2025-01-25 21:28:00,sup-nzala- 01,2025-01-29 07:58:00,sup-nzala- 01,2025-01-29 20:36:00,L'état de clôture a été réparée,,,,Soufiane chegdali,2025-04-13 16:57:00,,,,NZALA,1959.21,0.0,0.0,1959.21,Clôture endommagée au niveau du parking du bâtiment aubettes de douane SAS IMPORT TM1 .,WEB,WEB,WEB,WEB,WEB,WEB,3,12.61,25318,95.13333333333334,82.5
equipement,14047,14096,OT Rejeté,,Endommagement,Moyen,non,False,False,False,False,TM1,TM01,Réseau électrique,Regard MT,Regard MT,Regard MT 131,animateur 02,Non,2025-01-25 21:27:00,animateur 02,2025-01-25 21:27:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:03:00,a la charge de SI,NZALA,0.0,0.0,0.0,0.0,"Manque de fixation de l'armoire électrique sur un support rigide, présente des risques liés a l'électricité et a l'endommagement des matériels au niveau des couloirs avant scanner SAS EXPORT TM1  .",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,7028,,
infrastructure,14046,14095,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 5,animateur 02,Non,2025-01-25 21:27:00,animateur 02,2025-01-25 21:27:00,,,,,,,,,,,Zakaria El marzak,2025-01-29 08:57:00,A la charge de service équipement ,NZALA,0.0,0.0,0.0,0.0,"Support du poteau des installations électriques arraché qui  n'a ni été enlevé ni signalé, présente un risque de trébuchement pour les piétons au niveau de l'alentour du bâtiment 8 SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28028,,
batiment,14045,14094,OT Cloturé,,Manque de poignée,Moyen,non,False,False,True,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire 1,Porte bois 2,Animateur 01,Non,2025-01-25 20:48:00,Animateur 01,2025-01-25 20:48:00,sup-tmu-bat- 05,2025-01-30 09:26:00,sup-tmu-bat- 05,2025-02-04 09:19:00,Changement de poignée,,,,Said Touil,2025-08-02 18:46:00,,,,TMU,6232.72,420.0,0.0,6652.72,Poignée interne manquante de la porte de la toilette hommes à la zone contrôle des douanes.,WEB,WEB,WEB,WEB,WEB,WEB,1,119.86,137664,228.51666666666668,108.63333333333334
batiment,14044,14093,OT Rejeté,PDR Indisponible : Robinet temporisé mural ,Bouton poussoir endommagée,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et mosquee Quai 6,WC Sanitaire 1,Animateur 01,Non,2025-01-25 20:38:00,Animateur 01,2025-01-25 20:38:00,sup-tmu-bat- 05,2025-01-29 18:42:00,,,,,,,,,Said Touil,2025-07-26 18:00:00,Travaux d'aménagement inclus le changement de ce système par des WC Turc standard déjà réalisé ,TMU,0.0,0.0,0.0,0.0,Manque le bouton poussoir de la chasse-eau au bloc sanitaire femmes de quai 06 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,158022,,94.06666666666666
batiment,14043,14092,OT Rejeté,PDR Indisponible : Abattant sanitaire anglaise. wc,L'abattant mal fixer,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et mosquee Quai 6,WC Sanitaire 3,Animateur 01,Non,2025-01-25 20:27:00,Animateur 01,2025-01-25 20:27:00,sup-tmu-bat- 05,2025-01-29 18:43:00,,,,,,,,,Said Touil,2025-02-18 15:27:00,même anomalie d'OT 14042,TMU,0.0,0.0,0.0,0.0,Abattant arraché de la chasse-eau au bloc sanitaire des femmes au quai 06 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,158024,,94.26666666666667
batiment,14042,14091,OT Cloturé,PDR Indisponible : Abattant sanitaire anglaise. wc,L'abattant mal fixer,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et mosquee Quai 6,WC Sanitaire 3,Animateur 01,Non,2025-01-25 20:22:00,Animateur 01,2025-01-25 20:22:00,sup-tmu-bat- 05,2025-01-29 18:44:00,sup-tmu-bat- 05,2025-03-20 09:30:00,Changement de l'abattant ,,,,Said Touil,2025-09-08 10:08:00,,,,TMU,2450.24,2100.0,0.0,4550.24,"Abattant arraché de la chasse-eau au bloc sanitaire hommes de quai 06 au TPR._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,1,47.12,158024,1285.1333333333334,94.36666666666666
infrastructure,14041,14090,OT Cloturé,,fuite d'eau,Moyen,non,False,False,False,False,PPR,PPR01,Espace vert,Espace vert,PPR Espace vert,PPR Espace vert 3,Animateur 01,Non,2025-01-25 19:46:00,Animateur 01,2025-01-25 19:46:00,SUP-AQU-INF- 01,2025-01-31 16:20:00,SUP-AQU-INF- 01,2025-01-31 16:40:00,La fuite à été réparé ,,,,Said Touil,2025-06-16 23:26:00,,,,AQUARELLE FLEUR,0.0,0.0,0.0,0.0,Installation de réseau d'arrosage endommagé au l'espace vert près du giratoire de quai 08 au TPR. ,WEB,MOBILE,MOBILE,WEB,WEB,WEB,0,0.0,23095,140.9,140.56666666666666
