portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
batiment,13704,13736,OT Cloturé,"PDR Indisponible : 1 store (2,80 m/1,60 m)",Manque de store,Moyen,non,False,False,True,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Fenêtre ,Aubettes douane,Fenêtre 1,Animateur 01,Non,2025-01-10 03:49:00,Animateur 01,2025-01-10 03:49:00,sup-tmu-bat- 05,2025-01-22 13:28:00,sup-tmu-bat- 05,2025-06-30 16:01:00,Montage des stores ,,,,Said Touil,2025-09-11 16:26:00,,,,TMU,3794.63,8020.0,0.0,11814.630000000001,Manques de store à l'aubette n° 04 des douanes au gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,101.19,139655,4116.2,297.65
batiment,13703,13735,OT Cloturé,"PDR Indisponible : Deux stores (2,80 m/1,60 m)",Manque de store,Moyen,non,False,False,True,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Fenêtre ,Aubettes douane,Fenêtre 2,Animateur 01,Non,2025-01-10 03:46:00,Animateur 01,2025-01-10 03:46:00,sup-tmu-bat- 05,2025-01-22 13:29:00,sup-tmu-bat- 05,2025-06-30 16:00:00,Montage des stores ,,,,Said Touil,2025-09-11 16:27:00,,,,TMU,3797.25,8020.0,0.0,11817.25,Manque des stores à l'aubette n° 05 des douanes au gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,101.26,139651,4116.233333333334,297.71666666666664
batiment,13702,13734,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,True,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Cloison,Entrée gâte 2,Cloison ,Animateur 01,Non,2025-01-10 03:42:00,Animateur 01,2025-01-10 03:42:00,sup-nzala- 01,2025-06-01 22:31:00,sup-nzala- 01,2025-06-09 19:20:00,C'est traité,,,,Said Touil,2025-06-11 23:37:00,,,,NZALA,11185.81,1603.0,0.0,12788.81,Dégradation de peinture de l'aubette à l'accès de gate 02,WEB,WEB,WEB,WEB,WEB,WEB,1,188.79,139320,3615.633333333333,3426.8166666666666
batiment,13701,13733,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Porte coupe feu ,Magasin,Porte coupe feu 1,Animateur 01,Non,2025-01-10 03:36:00,Animateur 01,2025-01-10 03:36:00,sup-tmu-bat- 05,2025-02-14 13:04:00,sup-tmu-bat- 05,2025-02-14 13:46:00,Ajustement les paumelles de la porte ,,,,Said Touil,2025-08-06 17:30:00,,,,TMU,33.8,0.0,0.0,33.8,La porte du bâtiment des douanes ne se ferme pas au niveau de gate 02. ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.65,140749,850.1666666666666,849.4666666666667
batiment,13700,13732,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,True,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Porte coupe feu ,Magasin,Porte coupe feu 1,Animateur 01,Non,2025-01-10 03:31:00,Animateur 01,2025-01-10 03:31:00,sup-tmu-bat- 05,2025-01-17 11:03:00,sup-tmu-bat- 05,2025-02-13 16:39:00,Changement de poignée,,,,Said Touil,2025-09-06 21:35:00,,,,TMU,33983.04,420.0,0.0,34403.04,Poignée endommagée de la porte du bâtiment des douanes au niveau du gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,653.52,140749,829.1333333333333,175.53333333333333
batiment,13699,13731,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire 1 quai 3,Spot 1,Animateur 01,Non,2025-01-10 03:27:00,Animateur 01,2025-01-10 03:27:00,sup-tmu-bat- 05,2025-01-10 07:41:00,sup-tmu-bat- 05,2025-01-13 13:02:00,Installation d'un hublot complet ,,,,Said Touil,2025-08-04 13:11:00,,,,TMU,4021.16,334.0,0.0,4355.16,Manque d'une ampoule au toilette hommes de quai 03 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,77.33,133118,81.58333333333333,4.233333333333333
equipement,13698,13730,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,TM2,TM02,Equipement Electrique,Candélabre,Voie périphérique TM2 ,Candélabre 184 ,animateur 02,Non,2025-01-10 03:19:00,animateur 02,2025-01-10 03:19:00,sup-tmu-eq- 04,2025-02-04 14:52:00,sup-tmu-eq- 04,2025-02-04 15:33:00,Changement de disjoncteur 10A,,,,Said Touil,2025-06-10 21:36:00,,,,TMU,1306.5,0.0,0.0,1306.5,,WEB,WEB,WEB,WEB,WEB,WEB,4,0.65,5421,612.2333333333333,611.55
infrastructure,13697,13729,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 4,animateur 02,Non,2025-01-10 03:07:00,animateur 02,2025-01-10 03:07:00,sup-nzala- 01,2025-01-15 08:20:00,sup-nzala- 01,2025-01-15 20:57:00,La dégradation du béton a été traitée,,,,Soufiane chegdali,2025-04-11 22:26:00,,,,NZALA,1953.01,0.0,0.0,1953.01,,WEB,WEB,WEB,WEB,WEB,WEB,3,12.57,28027,137.83333333333334,125.21666666666667
batiment,13696,13728,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 4-G,Cloison ,animateur 02,Non,2025-01-10 03:03:00,animateur 02,2025-01-10 03:03:00,sup-tmu-bat- 05,2025-01-10 11:03:00,sup-tmu-bat- 05,2025-01-10 17:47:00,Fixation l'alarme d'incendié ,,,,Soufiane chegdali,2025-03-19 15:26:00,,,,TMU,349.44,0.0,0.0,349.44,"Déclencheur manuel d'alarme incendie mal fixé au niveau de bâtiment 04 de dépotage, SAS EXPORT TM1. Q1",WEB,WEB,WEB,WEB,WEB,WEB,1,6.72,150551,14.733333333333333,8.0
infrastructure,13695,13727,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,TR,Matière   dangereuse ,Non,2025-01-09 23:11:00,Matière   dangereuse ,2025-01-09 23:11:00,sup-nzala- 01,2025-01-15 20:57:00,sup-nzala- 01,2025-01-15 20:59:00,Un miroir de sécurité routière est retirée (demante TMPA),,,,Soufiane chegdali,2025-04-11 22:27:00,,,,NZALA,3.11,0.0,0.0,3.11,Un miroir de sécurité routière est cassé sous le pont de la RP TM1.,WEB,WEB,WEB,WEB,WEB,WEB,3,0.02,42371,141.8,141.76666666666668
infrastructure,13694,13726,OT Cloturé,pause de travail,Désherbage ,Moyen,non,False,False,False,False,TM2,TM02,Espace vert,Espace vert,Talus-ONCF-TM2 Espace vert,Talus-ONCF-TM2 Espace vert 2,Matière   dangereuse ,Non,2025-01-09 22:43:00,Matière   dangereuse ,2025-01-09 22:43:00,SUP-TMU- CN,2025-01-16 10:30:00,SUP-TMU- CN,2025-01-20 15:30:00,Deboisement,,,,Said Touil,2025-08-03 12:28:00,,,,TMU-CN,228135.89,0.0,0.0,228135.89,"Une zone située derrière le nouveau parking des ensembles routier import au TM2, nécessite une opération de déboisement .",WEB,WEB,WEB,WEB,WEB,WEB,8,7.94,23202,256.78333333333336,155.78333333333333
batiment,13693,13725,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire Sas Import,Porte bois 1,animateur 02,Non,2025-01-09 20:08:00,animateur 02,2025-01-09 20:08:00,sup-tmu-bat- 05,2025-02-03 13:12:00,sup-tmu-bat- 05,2025-02-03 14:03:00,Remplacement la partie dégradée de la porte par une plaque inox ,,,,Soufiane chegdali,2025-03-19 15:25:00,,,,TMU,42.64,0.0,0.0,42.64,Porte de local sanitaire endommagée au niveau de parking nouveau véhicules SAS IMPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,0.82,163786,593.9166666666666,593.0666666666667
infrastructure,13692,13724,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 15,animateur 02,Non,2025-01-09 19:30:00,animateur 02,2025-01-09 19:30:00,,,,,,,,,,,zakariae lotfi,2025-03-12 09:08:00,hors périmètre,CAMPEZO,0.0,0.0,0.0,0.0,Endommagement du canal en pvc d'évacuation des eaux pluviales situé au niveau du parking d'extension SAS IMPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28050,,
batiment,13690,13722,OT En stand by,"PDR Indisponible : Plaque de bardage 2m/1,5 m",Dégradation ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Element de structure ,Dalle,Batiment 3-C,DAL ,animateur 02,Non,2025-01-09 19:24:00,animateur 02,2025-01-09 19:24:00,sup-tmu-bat- 05,2025-02-07 14:12:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Plaques de bardage situées au sous le plafond des bâtiments export sont endommagées au niveau de la voie de service SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,151087,,690.8
equipement,13689,13703,OT Cloturé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 8-F,Porte Sectionnelle 10 (SasExport-Bat8),SUP-TMU-EQ- 03,Non,2025-01-09 11:55:00,Nour-Eddine  ENNEJMAOUI,2025-01-09 16:32:00,SUP-TMU-EQ- 03,2025-01-09 16:41:00,SUP-TMU-EQ- 03,2025-01-10 08:30:00,réparation ressort de porte sectionnelle ,,,,Soufiane chegdali,2025-04-11 22:27:00,,,,TMU,658.23,0.0,0.0,658.23,la porte en panne problème de ressort ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,15.8,2027,20.583333333333332,0.15
equipement,13688,13706,OT Cloturé,,Centrale hors service,Moyen,non,False,False,True,False,TM1,TM01,Equipement de protection contre incendie,Centrale de détection d'incendie,TMD,Centrale incendie  HANGAR MARSA MAROC,SUP-TMU-EQ- 03,Non,2025-01-09 12:10:00,Nour-Eddine  ENNEJMAOUI,2025-01-09 16:31:00,SUP-TMU-EQ 09,2025-01-10 11:22:00,SUP-TMU-EQ 09,2025-01-15 10:37:00,Changement d’un transfo abaisseur 220/24v au niveau de central incendie hangar ble,,,,Soufiane chegdali,2025-04-11 22:28:00,,,,TMU,6201.0,390.0,0.0,6591.0,Boite d'alimentation électrique grillée et des batteries faibles ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,119.25,5669,142.45,18.85
batiment,13687,13720,OT Cloturé,,Traces d'humidité ,Moyen,non,True,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Cloison,Bureau Police Et Douane 1,Cloison ,Animateur 01,Non,2025-01-09 16:10:00,Saadia agnouch,2025-01-09 16:14:00,Said Touil,2025-09-05 08:47:00,Said Touil,2025-09-05 08:51:00,réparé en période des préparation Marhaba,,,,Said Touil,2025-09-06 21:35:00,,,,NZALA,4.5,0.0,0.0,4.5,Dégradation du revêtement du local à la sortie de la zone contrôle import des douanes du sas 04,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.06,136280,5728.683333333333,5728.55
batiment,13686,13719,OT En stand by,"PDR Indisponible : Plaque d'alucobond 2,02m/64 cm",Problème de ferme-porte,Moyen,non,True,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Sortie parking TIR,Porte 1,Animateur 01,Non,2025-01-09 16:04:00,Saadia agnouch,2025-01-09 16:13:00,sup-tmu-bat- 05,2025-01-15 09:44:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Endommagement de la porte du bloc sanitaire aux couloirs du contrôle de la zone stockage import,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,134027,,137.51666666666668
batiment,13685,13714,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Gard corp,Gare Maritime TMPC,Gard corp ,sup-tmu-bat- 05,Non,2025-01-09 15:09:00,Saadia agnouch,2025-01-09 16:12:00,sup-tmu-bat- 05,2025-01-09 16:28:00,sup-tmu-bat- 05,2025-01-10 17:43:00,Montage de rayonnage ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,2623.92,0.0,0.0,2623.92,"Rayonnage à monter au niveau de gare maritime N11_x000d_
(ERREUR ACTIF)",MOBILE,WEB,WEB,WEB,WEB,WEB,2,25.23,159992,26.566666666666666,0.26666666666666666
batiment,13684,13715,OT Cloturé,,Manque de poignée,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Gare Maritime TMPC,Porte bois 1,sup-tmu-bat- 05,Non,2025-01-09 15:15:00,Saadia agnouch,2025-01-09 16:12:00,sup-tmu-bat- 05,2025-01-09 16:32:00,sup-tmu-bat- 05,2025-01-10 13:22:00,Pose de poignée,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,1082.64,420.0,0.0,1502.64,Le nouveau bungalow installé à la gare maritime N11 est sans poignées,MOBILE,WEB,WEB,WEB,WEB,WEB,1,20.82,161078,22.116666666666667,0.3333333333333333
batiment,13683,13716,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement plomberie et sanitaire,Siphon,Siège TMSA-Tanger,Siphon 1,Sup-MMI- TMSA,Non,2025-01-09 15:20:00,Saadia agnouch,2025-01-09 16:11:00,Sup-MMI- TMSA,2025-01-10 09:33:00,Sup-MMI- TMSA,2025-01-10 09:59:00,bouchage de lavabo toilette hommes zone salle conférence,,,,Chaymae Farah,2025-04-27 01:13:00,,,,MMI,44.42,0.0,0.0,44.42,bouchage de lavabo toilette hommes zone salle conférence  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.41,1244847,18.65,17.366666666666667
batiment,13682,13717,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte aluminium,Siège TMSA-Tanger,Porte Aluminium 1 ,Sup-MMI- TMSA,Non,2025-01-09 15:26:00,Saadia agnouch,2025-01-09 16:11:00,Sup-MMI- TMSA,2025-01-10 09:34:00,Sup-MMI- TMSA,2025-01-10 09:56:00,changement de trois serreurs placard au accueil RDC,,,,Chaymae Farah,2025-04-27 01:13:00,,,,MMI,40.08,0.0,0.0,40.08,changement de trois serreurs placard au accueil RDC ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.37,1244631,18.5,17.383333333333333
infrastructure,13681,13713,OT Cloturé,,Déchets,Moyen,non,False,False,False,False,TM1,ZEXT01,Voies de circulation,Voie de roulement,RN16,Voirie,SUP-TMU- CN,Non,2025-01-09 15:07:00,Soufiane chegdali,2025-01-09 15:53:00,SUP-TMU-BASS-INF- 01,2025-01-09 16:10:00,SUP-TMU-BASS-INF- 01,2025-01-09 16:30:00,Evacuation des déchets (RN16),,,,Chaymae Farah,2025-07-03 16:47:00,,,,TMU,11.31,0.0,0.0,11.31,Evacuation des déchets,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.32,287,1.3833333333333333,0.2833333333333333
batiment,13680,13707,OT Realisé,,Flux lumineux faible ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Ancienne gare maritime,Spot 2,sup-tmu-bat- 05,Non,2025-01-09 12:58:00,Soufiane chegdali,2025-01-09 15:52:00,sup-tmu-bat- 05,2025-01-09 16:27:00,sup-tmu-bat- 05,2025-01-15 13:02:00,Les lampes ont été changées ,,,,,,,,,TMU,7301.32,2500.0,0.0,9801.32,Flux lamineux faible au niveau de couloir et salles douane ancienne gare maritime GATE2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,140.41,128994,144.06666666666666,0.5833333333333334
batiment,13679,13711,OT Cloturé,,Dégradations des carrelages,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement lot archi / Menuiserie ,Cloison,VTS,Cloison ,animateur 02,Non,2025-01-09 14:16:00,Soufiane chegdali,2025-01-09 15:52:00,sup-tmu-bat- 05,2025-01-10 09:27:00,sup-tmu-bat- 05,2025-01-10 17:49:00,Le morceau de marbre a été fixé ,,,,Chaymae Farah,2025-03-26 20:50:00,,,,TMU,433.68,600.0,0.0,1033.68,Morceau de marbre mal fixé au niveau de cuisine situé au bâtiment capitainerie,MOBILE,WEB,WEB,WEB,WEB,WEB,1,8.34,161931,27.55,17.583333333333332
batiment,13678,13712,OT En stand by,"PDR Indisponible : -manomètre 
-contacteur 100_125 V
-3 commutateur électrique 
-thermomètre ",Dysfonctionnement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement climatisation et VMC,Pompe à chaleur,Batiment 4-G,Pompe à chaleur 1,sup-tmu-bat- 05,Oui,2025-01-09 14:59:00,Soufiane chegdali,2025-01-09 15:51:00,sup-tmu-bat- 05,2025-01-09 16:34:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Le PAC de bâtiment 4 nécessite une remise en état ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1226008,,0.7166666666666667
batiment,13677,13718,OT Cloturé,,Manque de store,Moyen,non,False,False,False,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Fenêtre ,Plateau & aubettes police,Fenêtre 1,sup-tmu-bat- 05,Non,2025-01-09 15:36:00,Soufiane chegdali,2025-01-09 15:51:00,sup-tmu-bat- 05,2025-01-09 16:26:00,sup-tmu-bat- 05,2025-01-09 16:51:00,Montage de store ,,,,Said Touil,2025-09-06 21:34:00,,,,TMU,20.8,0.0,0.0,20.8,Manque de store aubette de police 5C,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.4,139775,1.25,0.5833333333333334
infrastructure,13676,13701,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,ZEXT01,Voies de circulation,Panneaux de signalisation,RN16,CI,SUP-TMU- CN,Non,2025-01-09 11:54:00,Touria Tammor,2025-01-09 14:31:00,,,,,,,,,,,Touria Tammor,2025-01-09 15:03:00,mal du choix  d'actif ,NZALA,0.0,0.0,0.0,0.0,Nettoyage des déchets,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,42140,,
infrastructure,13675,13709,OT Cloturé,,Désherbage ,Moyen,non,False,False,False,False,TM1,TM01,Espace vert,Espace vert,Voie Principale-TM1 Espace vert,Voie Principale-TM1 Espace vert 1,SUP-TMU- CN,Non,2025-01-09 14:02:00,Touria Tammor,2025-01-09 14:27:00,SUP-TMU-BASS-INF- 01,2025-01-09 14:30:00,SUP-TMU-BASS-INF- 01,2025-01-09 15:01:00,désherbage,,,,Soufiane chegdali,2025-04-11 22:28:00,,,,TMU,236.32,0.0,0.0,236.32,TRAVAUX DESHERBAGE,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.49,23237,0.9833333333333333,0.05
infrastructure,13674,13710,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,PARKING-L,SUP-TMU- CN,Non,2025-01-09 14:08:00,Touria Tammor,2025-01-09 14:26:00,SUP-TMU-BASS-INF- 01,2025-01-09 14:30:00,SUP-TMU-BASS-INF- 01,2025-01-09 14:50:00,Evacuation d'une roue délaissée,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,154.33,0.0,0.0,154.33,Evacuation d'une roue délaissée(déchet),MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.32,28051,0.7,0.06666666666666667
batiment,13673,13700,OT Cloturé,,fuite d'eau,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,Lavabo,Secteur 4,Lavabo 2,sup-tmu-bat- 05,Non,2025-01-09 11:46:00,Hamza Elguetioui,2025-01-09 13:11:00,sup-tmu-bat- 05,2025-01-09 13:45:00,sup-tmu-bat- 05,2025-01-13 11:20:00,Le siphon et flexibles de lavabo ont été changés ,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,8127.62,960.0,0.0,9087.619999999999,Fuite d'eau localisé au bloc sanitaire femme MEDHUB en raison d'endommagement d'une flexible et siphon de lavabo ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,93.55,87420,95.56666666666666,0.5666666666666667
batiment,13672,13698,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Interrupteur d'allumage ,Secteur 5,Interrupteur d'allumage 2,sup-tmu-bat- 05,Non,2025-01-09 09:28:00,Hamza Elguetioui,2025-01-09 13:11:00,sup-tmu-bat- 05,2025-01-09 13:45:00,sup-tmu-bat- 05,2025-01-09 14:04:00,Fixation de l'interrupteur ,,,,Hamza Elguetioui,2025-04-04 11:32:00,,,,TMU,15.6,0.0,0.0,15.6,Interrupteur mal fixée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.3,85063,4.6,0.5666666666666667
batiment,13671,13702,OT Rejeté,PDR Indisponible : Fixation de lavabo ,Degradation ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Lavabo,PNG Sas Import,Lavabo 1,C3 -PRINCIPALE ,Non,2025-01-09 11:54:00,Soufiane chegdali,2025-01-09 12:09:00,sup-tmu-bat- 05,2025-01-20 09:17:00,,,,,,,,,Soufiane chegdali,2026-01-20 10:29:00,Bâtiment non utilisé fermer par service sécurité portuaire C3,TMU,0.0,0.0,0.0,0.0,Lavabo endommagé ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,163650,,261.1333333333333
batiment,13670,13704,OT Cloturé,,Serrure endommagé ,Moyen,non,False,True,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte  bois,PNG Sas Import,Porte bois 1,C3 -PRINCIPALE ,Non,2025-01-09 11:58:00,Soufiane chegdali,2025-01-09 12:09:00,sup-tmu-bat- 05,2025-01-09 12:51:00,sup-tmu-bat- 05,2025-01-13 15:19:00,"Changement de poignée et réparation de la vachette comme une solution temporaire _x000d_
",,,,Soufiane chegdali,2025-03-19 14:42:00,,,,TMU,5118.88,420.0,0.0,5538.88,serrure et poignet endommagés,MOBILE,WEB,WEB,WEB,WEB,WEB,1,98.44,163779,99.35,0.7
batiment,13669,13705,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement électrique,Prise de courant ,Batiment 3-C,PRC 2,sup-tmu-bat- 05,Non,2025-01-09 12:05:00,Soufiane chegdali,2025-01-09 12:09:00,sup-tmu-bat- 05,2025-01-09 12:12:00,sup-tmu-bat- 05,2025-01-09 12:50:00,Fixation de prise électrique ,,,,Soufiane chegdali,2025-03-19 14:41:00,,,,TMU,32.24,0.0,0.0,32.24,Prise électrique mal fixé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.62,1225811,0.75,0.05
batiment,13668,13696,OT Cloturé,PDR Indisponible : Abattant,L'abattant mal fixer,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 8,WC Sanitaire 2,Animateur 01,Non,2025-01-09 06:29:00,Animateur 01,2025-01-09 06:29:00,sup-tmu-bat- 05,2025-01-09 09:15:00,sup-tmu-bat- 05,2025-01-17 11:47:00,Changement de l'abattant,,,,Said Touil,2025-08-31 15:42:00,,,,TMU,1186.64,2100.0,0.0,3286.6400000000003,Abattant arraché de la chasse-eau de la toilette hommes au niveau du quai 08.,WEB,WEB,WEB,WEB,WEB,WEB,1,22.82,133920,197.3,2.7666666666666666
batiment,13667,13695,OT Cloturé,,Manque de store,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Fenêtre ,Bureau Police Et Douane 1,Fenêtre 2,Animateur 01,Non,2025-01-09 04:36:00,Animateur 01,2025-01-09 04:36:00,sup-tmu-bat- 05,2025-02-07 16:54:00,sup-tmu-bat- 05,2025-02-07 21:38:00,Montage d'un store ,,,,Said Touil,2025-08-02 18:46:00,,,,TMU,244.4,0.0,0.0,244.4,Manque de store de la fenêtre du local des douanes près de la barrières à la zone contrôle des douanes au gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,1,4.7,136934,713.0333333333333,708.3
batiment,13666,13694,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,True,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Cloison,Bureau Police Et Douane 1,Cloison ,Animateur 01,Non,2025-01-09 04:28:00,Animateur 01,2025-01-09 04:28:00,Said Touil,2025-06-18 15:31:00,sup-nzala- 01,2025-08-19 21:13:00,Traité,,,,Said Touil,2025-08-23 13:37:00,,,,NZALA,56013.38,0.0,0.0,56013.38,"Dégradation de peinture du mur au local de la SN à la zone contrôle des douanes au gate 03._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,1,1493.69,136236,5344.75,3851.05
equipement,13665,13693,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,TM2,TM02,Equipement Electrique,Candélabre,Voie périphérique TM2 ,Candélabre 237 ,animateur 02,Non,2025-01-09 01:55:00,animateur 02,2025-01-09 01:55:00,sup-tmu-eq- 04,2025-01-09 11:57:00,sup-tmu-eq- 04,2025-01-10 09:39:00,changement de disjoncteur,,,,Said Touil,2025-07-20 21:51:00,,,,TMU,21808.5,0.0,0.0,21808.5,Candélabre hors service au niveau de la route périphérique TM2 en face bâtiment safety brigade.,WEB,WEB,WEB,WEB,WEB,WEB,2,21.7,5474,31.733333333333334,10.033333333333333
batiment,13664,13629,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Plafond,Entrepôt 130,Plafond ,sup-tmu-bat- 05,Non,2025-01-06 13:15:00,zakariae lotfi,2025-01-08 19:15:00,sup-tmu-bat-eq- 08,2025-01-08 21:14:00,sup-tmu-bat- 05,2025-01-09 09:20:00,Fixation des plaques plafonniers ,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,1047.77,0.0,0.0,1047.77,Les trappes des plafonniers sont mal posées,MOBILE,WEB,WEB,WEB,WEB,WEB,1,12.06,120308,68.08333333333333,1.9833333333333334
batiment,13663,13679,OT Cloturé,,Fissure,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Element de structure ,Dalle,Entrepôt 72,Dalle ,sup-tmu-bat- 05,Non,2025-01-08 09:37:00,zakariae lotfi,2025-01-08 19:15:00,sup-tmu-bat-eq- 08,2025-01-08 21:14:00,sup-tmu-bat- 05,2025-01-09 15:18:00,Traitement de l'état de la peinture des dallages de locale sprinkler lot 72 MEDHUB,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,3132.89,0.0,0.0,3132.89,Nous constatons que le dallage de la zone des sprinklers au Lot 92 MEDHUB nécessite une remise en état de la peinture ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,18.03,1241869,29.683333333333334,1.9833333333333334
batiment,13662,13692,OT Cloturé,,Endommagement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Robinet mitigeur ,Batiment 4-G,Robinet mitigeur 1,animateur 02,Non,2025-01-08 18:42:00,animateur 02,2025-01-08 18:42:00,sup-tmu-bat- 05,2025-01-09 13:45:00,sup-tmu-bat- 05,2025-01-09 14:15:00,Pose le couvercle de distributeur d'eau ,,,,Soufiane chegdali,2025-03-19 14:39:00,,,,TMU,25.48,0.0,0.0,25.48,Manque couverture de distributeur d'eau potable constatée au niveau locale sanitaire situé au parking après scanner SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,0.49,1237689,19.55,19.05
batiment,13661,13690,OT Cloturé,,Manque de cache ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Secteur 4,Lampe linéaire continue 4,sup-tmu-bat- 05,Non,2025-01-08 15:44:00,Hamza Elguetioui,2025-01-08 16:40:00,sup-tmu-bat- 05,2025-01-08 16:40:00,sup-tmu-bat- 05,2025-01-09 09:11:00,Installation des panels LED,,,,Hamza Elguetioui,2025-04-04 11:32:00,,,,TMU,857.48,0.0,0.0,857.48,Absence des lampes au sein de bâtiment MEDHUB SECTEUR 4 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,16.49,86578,17.45,0.0
infrastructure,13660,13622,OT Cloturé,,Déformation,Moyen,non,False,False,False,False,TM2,TM02,Clôture,Clôture,ONCF-TM2 Clôture,ONCF-TM2 Clôture 166,C3 -PRINCIPALE ,Non,2025-01-06 12:00:00,Walid Boudra,2025-01-08 16:34:00,sup-nzala- 01,2025-01-10 07:58:00,sup-nzala- 01,2025-01-12 19:23:00,Remise en état de la clôture provisoire,,,,Said Touil,2025-06-03 23:10:00,,,,NZALA,5709.53,0.0,0.0,5709.53,Clôture du parking SR TM2 inclinée,MOBILE,WEB,WEB,WEB,WEB,WEB,2,59.4,27244,151.38333333333333,39.4
batiment,13659,13683,OT Cloturé,,L'abattant mal fixer,Fort,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-01-08 12:34:00,Walid Boudra,2025-01-08 16:34:00,sup-tmu-bat- 05,2025-01-08 16:35:00,sup-tmu-bat- 05,2025-01-09 09:10:00,Fixation de l'abattant ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,861.64,0.0,0.0,861.64,Abattant mal fixée au bloc sanitaire de bureau badge GM N18,MOBILE,WEB,WEB,WEB,WEB,WEB,1,16.57,161729,20.6,0.016666666666666666
infrastructure,13658,13689,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TMPC01,Terre plein,Parking,GRM Parking,GRM Parking 2,SUP-TMU- CN,Non,2025-01-08 15:01:00,Walid Boudra,2025-01-08 16:34:00,SUP-TMU- CN,2025-01-09 09:13:00,SUP-TMU- CN,2025-01-09 09:40:00,évacuation des déchets cartons.,,,,Soufiane chegdali,2025-04-11 22:28:00,,,,TMU-CN,6177.48,0.0,0.0,6177.48,Nettoyage,MOBILE,WEB,WEB,WEB,WEB,WEB,4,0.43,28023,18.65,16.65
batiment,13657,13691,OT Cloturé,,Dégradation de joint,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 6,Plafond -,sup-tmu-bat- 05,Non,2025-01-08 16:02:00,Walid Boudra,2025-01-08 16:33:00,sup-tmu-bat- 05,2025-01-08 16:35:00,sup-tmu-bat- 05,2025-01-09 09:09:00,Changement de plaque plafonnier ,,,,Hamza Elguetioui,2025-04-04 11:33:00,,,,TMU,860.6,0.0,0.0,860.6,Plaque plafonner à changer ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,16.55,164955,17.116666666666667,0.03333333333333333
batiment,13656,13687,OT En stand by,"PDR Indisponible : -8 contacteur à trois peuls 18,5 KW ,24 V
- 1 fusible 125 A
-soupape de sécurité 3 Bar
- Filtre type   Atami
_2 compresseurs modèle :SH300A4ACB
-2 pompe de circulation d'eau (WILO type DPL80/155-7,5/2)
_",Défaillance du compresseur,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement climatisation et VMC,Pompe à chaleur,Secteur 2,Pompe à chaleur 1,sup-tmu-bat- 05,Oui,2025-01-08 14:48:00,Hamza Elguetioui,2025-01-08 14:56:00,sup-tmu-bat- 05,2025-01-08 14:59:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Le PAC nécessite une remise en état,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,88577,,0.05
batiment,13655,13688,OT Cloturé,,Dégradations des carrelages,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Secteur 6,Cloison ,Hamza Elguetioui,Non,2025-01-08 14:55:00,Hamza Elguetioui,2025-01-08 14:55:00,sup-tmu-bat- 05,2025-01-08 16:29:00,sup-tmu-bat- 05,2025-01-09 09:13:00,Remise en état des carrelages ,,,,Hamza Elguetioui,2025-04-04 11:33:00,,,,TMU,868.92,0.0,0.0,868.92,Dégradations des carrelages WC secteur 6 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,16.71,80535,18.3,1.5666666666666667
batiment,13654,13686,OT Cloturé,,Bouchage de siphon,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Siphon sol ,Secteur 1,Siphon sol,sup-tmu-bat- 05,Non,2025-01-08 14:00:00,Hamza Elguetioui,2025-01-08 14:41:00,sup-tmu-bat- 05,2025-01-08 14:53:00,sup-tmu-bat- 05,2025-01-09 12:12:00,Changement l'installation en PVC de siphon du sol ,,,,Chaymae Farah,2025-03-18 23:48:00,,,,TMU,2212.08,35.0,0.0,2247.08,Bouchage localisé au niveau de siphon de sol au bloc sanitaire homme Secteur 1 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,2,21.27,1227566,22.2,0.2
batiment,13653,13676,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TMPC01,Element de structure ,Toiture,Secteur 8,Toiture ,Hamza Elguetioui,Non,2025-01-08 09:19:00,Hamza Elguetioui,2025-01-08 14:41:00,sup-tmu-bat- 05,2025-01-10 11:33:00,sup-tmu-bat- 05,2025-01-10 12:32:00,Fixation du trappe plafonnier ,,,,Hamza Elguetioui,2025-04-04 11:33:00,,,,TMU,49.92,0.0,0.0,49.92,"Risque de chute constaté au niveau du secteur 8, N27",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.96,91500,51.21666666666667,44.86666666666667
batiment,13652,13682,OT Cloturé,,Dégradations des carrelages,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Secteur 4,Cloison ,sup-tmu-bat- 05,Non,2025-01-08 12:30:00,Hamza Elguetioui,2025-01-08 14:41:00,sup-tmu-bat- 05,2025-01-08 14:49:00,sup-tmu-bat- 05,2025-01-08 15:47:00,Fixation plinthe du carrelahge ,,,,Hamza Elguetioui,2025-04-04 11:33:00,,,,TMU,48.36,0.0,0.0,48.36,Plinthe du carrelage mal fixée/Nouveau administration de MEDHUB SECTEUR 4,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.93,79404,3.283333333333333,0.13333333333333333
batiment,13651,13674,OT Cloturé,,Dégradation au mur ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Secteur 6,Cloison ,sup-tmu-bat- 05,Non,2025-01-08 09:15:00,sup- 003,2025-01-08 11:57:00,sup-tmu-bat- 05,2025-01-08 12:00:00,sup-tmu-bat- 05,2025-01-08 12:46:00,Rebouchage des trous ,,,,Hamza Elguetioui,2025-04-04 11:34:00,,,,TMU,75.92,0.0,0.0,75.92,Plusieurs trous à reboucher /secteur 6 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.73,80398,3.5166666666666666,0.05
batiment,13650,13675,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 6,Plafond -,sup-tmu-bat- 05,Non,2025-01-08 09:17:00,sup- 003,2025-01-08 11:57:00,sup-tmu-bat- 05,2025-01-08 12:00:00,sup-tmu-bat- 05,2025-01-08 12:39:00,Pose des plaques plafonniers ,,,,Hamza Elguetioui,2025-04-04 11:34:00,,,,TMU,29.12,0.0,0.0,29.12,Absence des trappes plafonniers SECTEUR 6 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.56,164957,3.3666666666666667,0.05
infrastructure,13649,13678,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 200,C3 -PRINCIPALE ,Non,2025-01-08 09:20:00,sup- 003,2025-01-08 11:54:00,SUP-TMU-HY-ASS-INF- 02,2025-01-22 10:54:00,SUP-TMU-HY-ASS-INF- 02,2025-01-22 11:00:00,Changement de la grille ,,,,Soufiane chegdali,2025-04-11 22:28:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Regard à la voie entre giratoire GM et giratoire Export Access nécessite une intervention,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.02,43096,337.6666666666667,335.0
batiment,13648,13680,OT Cloturé,PDR Indisponible : Vachette de bois ,Serrure endommagé ,Moyen,non,False,False,True,False,TM2,TM02,Equipement lot archi / Menuiserie ,Porte  bois,PNG,Porte bois 2,animateur 02,Non,2025-01-08 10:09:00,sup- 003,2025-01-08 11:54:00,sup-tmu-bat- 05,2025-01-08 12:01:00,sup-tmu-bat- 05,2025-03-20 14:07:00,Changement de poignée et réparation de la gâche de la porte en bois,,,,Said Touil,2025-08-02 18:13:00,,,,TMU,1490.32,0.0,0.0,1490.32,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,28.66,157094,1707.9666666666667,0.11666666666666667
equipement,13647,13681,OT Cloturé,,Problème de freinage,Moyen,non,False,False,False,False,TM1,SAS IMPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment Depotage,Porte Sectionnelle 15 (SasImport-DalleCentral-ZoneB),SUP-TMU-EQ- 03,Non,2025-01-08 10:45:00,sup- 003,2025-01-08 11:53:00,SUP-TMU-EQ- 03,2025-01-08 12:21:00,SUP-TMU-EQ- 03,2025-01-09 11:53:00,réparation cable de porte sectionnelle ,,,,Soufiane chegdali,2025-04-11 22:28:00,,,,TMU,979.84,0.0,0.0,979.84,la porte en panne ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,23.52,2061,25.133333333333333,0.4666666666666667
batiment,13646,13677,OT Cloturé,,Fuite de savon,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Distributeur savon,Secteur 1,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-01-08 09:20:00,sup- 003,2025-01-08 11:53:00,sup-tmu-bat- 05,2025-01-08 11:58:00,sup-tmu-bat- 05,2025-01-09 13:03:00,Changement de porte savon ,,,,Chaymae Farah,2025-03-18 23:48:00,,,,TMU,1303.64,700.0,0.0,2003.64,Fuite de savon localisé au bloc sanitaire SECTEUR 1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.07,83199,27.716666666666665,0.08333333333333333
infrastructure,13645,13673,OT Cloturé,,habillage non conforme,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Regard d'assainissement,Regard EU-EPL,SAS-IMP Regard EU-EPL,SAS-IMP Regard EU-EPL 221,animateur 02,Non,2025-01-08 03:54:00,animateur 02,2025-01-08 03:54:00,sup-nzala- 01,2025-01-12 19:29:00,sup-nzala- 01,2025-01-15 21:08:00,La trappe à sa place,,,,Soufiane chegdali,2025-04-11 22:29:00,,,,NZALA,7079.24,0.0,0.0,7079.24,"Regard des câbles de réseau a été laissé ouvert à proximité du Scanner 606, au niveau du SAS IMPORT TM1. ",WEB,WEB,WEB,WEB,WEB,WEB,2,73.65,32735,185.23333333333332,111.58333333333333
batiment,13644,13672,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 6-E,WC Sanitaire 2,animateur 02,Non,2025-01-08 03:43:00,animateur 02,2025-01-08 03:43:00,sup-tmu-bat- 05,2025-01-08 11:22:00,sup-tmu-bat- 05,2025-01-08 11:58:00,Réparation le mécanisme du chasse d'eau ,,,,Soufiane chegdali,2025-03-19 14:10:00,,,,TMU,29.64,0.0,0.0,29.64,,WEB,WEB,WEB,WEB,WEB,WEB,1,0.57,156190,8.25,7.65
batiment,13643,13671,OT Cloturé,PDR Indisponible : Porte savon,Degradation ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Batiment 6-E,Lavabo 2,animateur 02,Non,2025-01-08 03:35:00,animateur 02,2025-01-08 03:35:00,sup-tmu-bat- 05,2025-01-08 09:08:00,sup-tmu-bat- 05,2025-01-24 23:24:00,Pose d'une porte savon ,,,,Soufiane chegdali,2025-03-19 14:10:00,,,,TMU,1944.28,700.0,0.0,2644.2799999999997,"Manque de distributeur de savon au niveau de local sanitaire près du parking régulation, SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,1,37.39,153856,403.81666666666666,5.55
equipement,13642,13670,OT Rejeté,,Armoire électrique ouverte,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Mat d'éclairage,SAS EXPORT,Mat d'éclairage 66 ,animateur 02,Non,2025-01-07 21:58:00,animateur 02,2025-01-07 21:58:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:25:00,à la charge de SI,TMU,0.0,0.0,0.0,0.0,Équipement nécessite un autre moyen efficace de fermeture pour éviter la répétition de cette anomalie.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,6518,,
infrastructure,13641,13669,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 3,animateur 02,Non,2025-01-07 20:53:00,animateur 02,2025-01-07 20:53:00,sup-nzala- 01,2025-01-15 08:21:00,sup-nzala- 01,2025-01-15 21:12:00,La dégradation du béton a été traitée,,,,Soufiane chegdali,2025-04-11 22:29:00,,,,NZALA,1232.26,0.0,0.0,1232.26,Bordure endommagée au niveau du parking régularisation sas export TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,12.82,28026,192.31666666666666,179.46666666666667
batiment,13640,13668,OT Cloturé,,Serrure endommagé ,Moyen,non,True,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 5-D,Porte bois 1,animateur 02,Non,2025-01-07 20:03:00,animateur 02,2025-01-07 20:03:00,sup-tmu-bat- 05,2025-01-08 09:07:00,sup-tmu-bat- 05,2025-01-10 17:46:00,Changement de poignée et réparation de la vachette ,,,,Soufiane chegdali,2025-04-11 22:29:00,,,,TMU,2943.72,420.0,0.0,3363.72,Poignée et serrure de la porte de la salle de prière endommagées au niveau de la salle banalisée SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,56.61,154347,69.71666666666667,13.066666666666666
infrastructure,13639,13667,OT Cloturé,Indisponible,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-07 19:09:00,animateur 02,2025-01-07 19:09:00,sup-nzala- 01,2025-03-22 17:22:00,sup-nzala- 01,2025-05-27 07:12:00,La trappe a été remplacée,,,,Soufiane chegdali,2025-07-14 21:46:00,,,,NZALA,8917.05,0.0,0.0,8917.05,"Trappe de caniveau endommagée au niveau de voie de circulation situé au parking PNG SAS IMPORT TM1 _x000d_
Cette situation présente un risque de défaillance des roues et réservoirs des unités routières",WEB,WEB,WEB,WEB,WEB,WEB,2,92.77,306,3348.05,1774.2166666666667
batiment,13638,13666,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire Sas Import,WC Sanitaire 1,animateur 02,Non,2025-01-07 19:05:00,animateur 02,2025-01-07 19:05:00,sup-tmu-bat- 05,2025-01-16 13:35:00,sup-tmu-bat- 05,2025-01-16 14:18:00,Réparation de chasse d'eau ,,,,Soufiane chegdali,2025-04-11 22:29:00,,,,TMU,36.4,0.0,0.0,36.4,Chasse d'eau endommagée au niveau de local sanitaire situé au parking nouveau véhicule sas IMPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,0.7,164118,211.21666666666667,210.5
batiment,13637,13665,OT Cloturé,PDR Indisponible : Porte savon,Manque distributeur savon,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 4-G,Distributeur savon 4,animateur 02,Non,2025-01-07 19:02:00,animateur 02,2025-01-07 19:02:00,sup-tmu-bat- 05,2025-01-08 09:06:00,sup-tmu-bat- 05,2025-01-24 23:25:00,Changement de porte savon,,,,Soufiane chegdali,2025-04-11 22:30:00,,,,TMU,1946.88,700.0,0.0,2646.88,Distributeur de savons endommagé au niveau de local sanitaire situé au parking après scanner SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,37.44,1226160,412.3833333333333,14.066666666666666
equipement,13636,13620,OT Rejeté,,Armoire endommagé ,Moyen,non,False,False,False,False,TM2,TM02,Equipement Electrique,Candélabre,Voie périphérique TM2 ,Candélabre 204 ,C3 -PRINCIPALE ,Non,2025-01-06 10:36:00,sup- 003,2025-01-07 15:58:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:26:00,à la charge de SI,TMU,0.0,0.0,0.0,0.0,"Porte d'un boitier à la RP TM2 endommagée, en face TC4 ",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,5441,,
equipement,13635,13633,OT Cloturé,,Garde-corps endommagé,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement Electrique,Mat d'éclairage,Sas Import,Mat d'éclairage 54 ,animateur 02,Non,2025-01-06 14:09:00,sup- 003,2025-01-07 15:57:00,sup-nzala- 01,2025-03-12 10:19:00,sup-nzala- 01,2025-03-12 11:00:00,L'anomalie a été traité,,,,Soufiane chegdali,2025-04-11 22:30:00,,,,NZALA,105.65,0.0,0.0,105.65,Barrière de protection endommagée au niveau de parking extension SAS IMPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.68,6506,1556.85,1530.3666666666666
equipement,13634,13627,OT Cloturé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,TM1,ZEXT01,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Ecole Voile TM,Porte Sectionnelle 2 école voile Dalya,SUP-TMU-EQ- 03,Non,2025-01-06 13:09:00,sup- 003,2025-01-07 15:56:00,SUP-TMU-EQ- 03,2025-01-07 15:59:00,SUP-TMU-EQ- 03,2025-01-07 21:24:00,reparation de porte ,,,,Chaymae Farah,2025-07-15 21:03:00,,,,TMU,225.38,0.0,0.0,225.38,la porte en panne ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,5.41,9358,32.25,0.05
infrastructure,13633,13637,OT Cloturé,,Désherbage ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Espace vert,Espace vert,Sas Export Espace vert,Sas Export Espace vert 21,animateur 02,Non,2025-01-06 15:54:00,sup- 003,2025-01-07 15:55:00,SUP-AQU-INF- 01,2025-01-13 14:14:00,SUP-AQU-INF- 01,2025-01-13 20:27:00,La tante de gazon au niveaux de sas ,,,,Soufiane chegdali,2025-04-13 16:45:00,,,,AQUARELLE FLEUR,0.0,0.0,0.0,0.0,à proximité du local d'échange de documents SAS EXPORT,MOBILE,MOBILE,MOBILE,WEB,WEB,WEB,0,0.0,23174,172.55,142.31666666666666
batiment,13632,13639,OT Cloturé,,Dégradation de poignée et serrure,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Fenêtre ,Siège TMSA-Tanger,Fenêtre 1,Sup-MMI- TMSA,Non,2025-01-06 16:45:00,sup- 003,2025-01-07 15:54:00,Sup-MMI- TMSA,2025-01-07 16:56:00,Sup-MMI- TMSA,2025-01-07 17:02:00,réparation de poignée fenêtre cuisine 2eme étage,,,,Chaymae Farah,2025-04-27 01:13:00,,,,MMI,9.75,0.0,0.0,9.75,réparation de poignée fenêtre cuisine 2eme étage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.09,1244971,24.283333333333335,1.0333333333333334
infrastructure,13631,13656,OT Cloturé,,Palmier arraché ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Espace vert,Espace vert,Sas Import Espace vert,Sas Import Espace vert 3,SUP-TMU- CN,Non,2025-01-07 10:16:00,sup- 003,2025-01-07 15:53:00,SUP-TMU-BASS-INF- 01,2025-01-09 09:38:00,SUP-TMU-BASS-INF- 01,2025-01-09 11:19:00,DESHERBAGE,,,,Soufiane chegdali,2025-07-14 21:46:00,,,,TMU,1056.21,0.0,0.0,1056.21,palmier arraché,MOBILE,WEB,WEB,WEB,WEB,WEB,3,1.66,23196,49.05,41.75
infrastructure,13630,13660,OT Cloturé,,Décalage de niveau,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Regard d'assainissement,Regard EU-EPL,SAS-IMP Regard EU-EPL,SAS-IMP Regard EU-EPL 227,animateur 02,Non,2025-01-07 13:02:00,sup- 003,2025-01-07 15:53:00,sup-nzala- 01,2025-01-12 19:29:00,sup-nzala- 01,2025-01-15 21:13:00,La trappe à sa place,,,,Soufiane chegdali,2025-04-13 16:45:00,,,,NZALA,7085.01,0.0,0.0,7085.01,Trappe de regard mal posée au niveau du parking nouveau véhicule sas IMPORT TM1 ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,73.71,32741,200.18333333333334,123.6
infrastructure,13629,13663,OT Cloturé,,Corrosion,Moyen,non,False,False,False,False,TM1,TM01,Structure d'ombrage,Ombrage,Bureau capitainerie,Ombrage22,SUP-ADAM-STD-INF- 01,Non,2025-01-07 14:28:00,sup- 003,2025-01-07 15:52:00,SUP-ADAM-STD-INF- 01,2025-01-08 14:44:00,SUP-ADAM-STD-INF- 01,2025-01-10 15:09:00,changement d'une tube présente des signes avancés de corrosion.,,,,Soufiane chegdali,2025-07-14 21:46:00,,,,ADAM STD,25197.27,0.0,0.0,25197.27,"une tube présente des signes avancés de corrosion, avec une rouille visible sur une large surface. Une intervention rapide pour remplacement ce tube  trop endommagé.",MOBILE,WEB,WEB,WEB,WEB,WEB,2,48.38,42831,72.68333333333334,22.866666666666667
batiment,13628,13640,OT Cloturé,,Problèmes d'alimentation électrique,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Colonne de prise,Siège TMSA-Tanger,Prise de courant 1,Sup-MMI- TMSA,Non,2025-01-06 16:53:00,sup- 003,2025-01-07 15:50:00,Sup-MMI- TMSA,2025-01-07 16:55:00,Sup-MMI- TMSA,2025-01-07 17:01:00,alimentation des câble réseaux et téléphone pour plateau DAF 2eme étage,,,,Chaymae Farah,2025-04-27 01:14:00,,,,MMI,17.33,0.0,0.0,17.33,alimentation des câble réseaux et téléphone pour plateau DAF 2eme étage     ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.08,1245459,24.133333333333333,1.0833333333333333
batiment,13627,13664,OT Cloturé,,Problème d'alimentation,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Projecteur,Siège TMSA-Tanger,Projecteur 1,Sup-MMI- TMSA,Non,2025-01-07 15:20:00,sup- 003,2025-01-07 15:49:00,Sup-MMI- TMSA,2025-01-07 16:44:00,Sup-MMI- TMSA,2025-01-07 17:00:00,changement de transformateur et réparation des câbles LOGO principal,,,,Chaymae Farah,2025-04-27 01:14:00,,,,MMI,27.08,0.0,0.0,27.08,réparation des câbles LOGO principale ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.25,1244979,1.6666666666666667,0.9166666666666666
batiment,13626,13657,OT Cloturé,,Flexible de WC endommagée,Moyen,oui,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 4,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-01-07 10:46:00,Soufiane chegdali,2025-01-07 13:57:00,sup-tmu-bat- 05,2025-01-07 14:06:00,sup-tmu-bat- 05,2025-01-07 14:49:00,Changement de flexible sanitaire (PDR stock 0),,,,Said Touil,2025-08-06 17:30:00,,,,TMU,35.88,0.0,0.0,35.88,Fuite d'eau au niveau de flexible de toilette Quai 4 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.69,177829,4.05,0.15
batiment,13625,13658,OT Cloturé,,Bouchage de siphon,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Siphon sol ,Batiment 5-D,Siphon sol 1,sup-tmu-bat- 05,Non,2025-01-07 11:06:00,Soufiane chegdali,2025-01-07 13:56:00,sup-tmu-bat- 05,2025-01-07 14:06:00,sup-tmu-bat- 05,2025-01-07 14:37:00,Débouchage de siphon de sol ,,,,Soufiane chegdali,2025-04-16 15:04:00,,,,TMU,25.48,0.0,0.0,25.48,Bouchage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.49,1237903,3.5166666666666666,0.16666666666666666
batiment,13624,13659,OT Cloturé,,Problèmes de siphon,Moyen,oui,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire quai 8,Lavabo 1,sup-tmu-bat- 05,Non,2025-01-07 11:09:00,Soufiane chegdali,2025-01-07 13:56:00,sup-tmu-bat- 05,2025-01-07 14:06:00,sup-tmu-bat- 05,2025-01-13 10:11:00,Changement de siphon ,,,,Said Touil,2025-08-31 15:43:00,,,,TMU,7283.12,160.0,0.0,7443.12,Fuite des eaux au niveau de siphon de lavabo au Bloc sanitaire quai 8 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,140.06,133878,143.03333333333333,0.16666666666666666
batiment,13623,13661,OT Cloturé,PDR Indisponible : Robinet de lavabo mitigeur ,Problèmes de siphon,Moyen,oui,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Lavabo,Sanitaire Sas Import,Lavabo 1,animateur 02,Non,2025-01-07 13:06:00,Soufiane chegdali,2025-01-07 13:55:00,sup-tmu-bat- 05,2025-01-30 12:07:00,sup-tmu-bat- 05,2025-02-21 14:44:00,Changement de robinet ,,,,Soufiane chegdali,2025-03-19 14:09:00,,,,TMU,1343.68,820.0,0.0,2163.6800000000003,Fuite d'eau due à une défaillance sur le siphon de lavabo. Cela entraîne un gaspillage d'eau au niveau de local sanitaire situé au parking nouveau véhicule SAS IMPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.84,163654,1081.6333333333334,550.2
batiment,13622,13662,OT Cloturé,,fuite d'eau,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,Lavabo,Secteur 4,Lavabo 1,Hamza Elguetioui,Non,2025-01-07 13:34:00,Hamza Elguetioui,2025-01-07 13:35:00,sup-tmu-bat- 05,2025-01-07 14:07:00,sup-tmu-bat- 05,2025-01-07 14:35:00,Réparation le flexible de lavabo ,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,38.23,0.0,0.0,38.23,Fuite d'eau au niveau du siphon et du flexible du lavabo,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.44,87419,1.0166666666666666,0.5333333333333333
batiment,13621,13655,OT Cloturé,,Endommagement de l'abattant,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 1,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-01-07 09:16:00,Hamza Elguetioui,2025-01-07 13:26:00,sup-tmu-bat- 05,2025-01-07 14:08:00,sup-tmu-bat- 05,2025-01-07 14:31:00,Réparation de l'abattant,,,,Chaymae Farah,2025-03-20 22:28:00,,,,TMU,18.72,0.0,0.0,18.72,Abattant endommagée au WC homme SECTEUR 1 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.36,91953,5.25,0.7
infrastructure,13620,13631,OT Cloturé,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Regard d'assainissement,Regard EU-EPL,SAS-IMP Regard EU-EPL,SAS-IMP Regard EU-EPL 89,animateur 02,Non,2025-01-06 14:05:00,Zakaria El marzak,2025-01-07 09:35:00,sup-nzala- 01,2025-01-09 07:40:00,sup-nzala- 01,2025-01-12 19:20:00,La trappe a été réparée,,,,Soufiane chegdali,2025-04-13 16:44:00,,,,NZALA,8042.36,0.0,0.0,8042.36,Trappe de regard endommagée au niveau d'ancien parking visite SAS IMPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,83.67,32603,149.25,46.083333333333336
batiment,13619,13654,OT Cloturé,,cache mal fixe,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Secteur 6,Lampe linéaire continue 1,Hamza Elguetioui,Non,2025-01-07 09:02:00,Hamza Elguetioui,2025-01-07 09:02:00,sup-tmu-bat- 05,2025-01-08 15:39:00,sup-tmu-bat- 05,2025-01-08 16:39:00,Fixation de réglette ,,,,Hamza Elguetioui,2025-04-04 11:34:00,,,,TMU,49.92,0.0,0.0,49.92,La réglette est mal fixée au niveau du local technique Secteur 6 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.96,164389,31.616666666666667,30.616666666666667
infrastructure,13618,13653,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 27,Animateur 01,Non,2025-01-07 04:15:00,Animateur 01,2025-01-07 04:15:00,sup-nzala- 01,2025-01-09 07:40:00,sup-nzala- 01,2025-01-12 19:19:00,Les grilles de caniveau se sont soudées,,,,Said Touil,2025-05-26 19:42:00,,,,NZALA,8039.48,0.0,0.0,8039.48,Trois grilles de caniveaux instables en raison de soudure cassée à la sortie du parking n° 15 de quai 06.,WEB,WEB,WEB,WEB,WEB,WEB,2,83.64,32943,135.06666666666666,51.416666666666664
