portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
equipement,13617,13652,OT Rejeté,,Armoire électrique ouverte,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Mat d'éclairage,SAS EXPORT,Mat d'éclairage 64 ,animateur 02,Non,2025-01-07 01:55:00,animateur 02,2025-01-07 01:55:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:28:00,à la charge de SI,TMU,0.0,0.0,0.0,0.0,Porte d'armoire électrique arrachée au niveau du parking avant scanner SAS EXPORT TM1. Ce qui présente des risques liés à l'électricité pour les utilisateurs de la zone.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,6516,,
batiment,13616,13651,OT Realisé,,Problème d'alimentation,Moyen,non,False,False,False,False,TM1,TM01,Equipement éclairage,Spot,Sortie export,Spot 2,animateur 02,Non,2025-01-07 01:52:00,animateur 02,2025-01-07 01:52:00,sup-tmu-bat- 05,2025-12-16 09:19:00,sup-tmu-bat- 05,2025-12-16 10:59:00,Remise en état d'éclairage ,,,,,,,,,TMU,205.0,0.0,0.0,205.0,Les lampes d'éclairage sont hors service au niveau du font plafond  de l'entrée et sortie l'accroche décroche SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,1.64,1245496,8241.116666666667,8239.45
batiment,13615,13650,OT Cloturé,,Degradation ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Batiment 8-F,LVB 2,animateur 02,Non,2025-01-07 01:49:00,animateur 02,2025-01-07 01:49:00,sup-tmu-bat- 05,2025-01-08 14:30:00,sup-tmu-bat- 05,2025-01-08 14:56:00,Fixation le couvercle de distributeur d'eau ,,,,Soufiane chegdali,2025-03-19 14:05:00,,,,TMU,20.8,0.0,0.0,20.8,Couverture d'un coffret de distribution d'eau Attachée au niveau de local sanitaire situé au parking avant scanner SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.4,1226762,37.11666666666667,36.68333333333333
batiment,13614,13649,OT Realisé,PDR Indisponible : 11 TUB T8 120 CM/220V,Problème d'alimentation ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Lampe linéaire continue ,Batiment 3-C,LLC 3,animateur 02,Non,2025-01-07 01:44:00,animateur 02,2025-01-07 01:44:00,sup-tmu-bat- 05,2025-01-16 09:33:00,sup-tmu-bat- 05,2025-10-08 13:41:00,Remplacement des caissons par des panel LED ,,,,,,,,,TMU,229328.75,1320.0,0.0,230648.75,4 Luminaires encastrés fluorescents hors service au niveau du bâtiment 3 SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,3669.26,153532,6587.95,223.81666666666666
batiment,13613,13648,OT Cloturé,"PDR Indisponible : Chauffe-eau électrique 50L , 220 V",Mauvais fonctionnement,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement plomberie et sanitaire,Chauffe eau électrique,VTS,Chauffe eau,animateur 02,Non,2025-01-06 21:44:00,animateur 02,2025-01-06 21:44:00,sup-tmu-bat- 05,2025-01-08 13:52:00,sup-tmu-bat- 05,2025-01-31 09:25:00,Changement de porte chauffe-eau électrique ,,,,Chaymae Farah,2025-03-26 20:51:00,,,,TMU,9973.6,3500.0,0.0,13473.6,,WEB,WEB,WEB,WEB,WEB,WEB,1,191.8,1226842,587.6833333333333,40.13333333333333
equipement,13612,13647,OT Cloturé,,Armoire endommagé ,Moyen,non,True,False,False,False,TM2,TM02,Equipement Electrique,Candélabre,Voie périphérique TM2 ,Candélabre 166 ,animateur 02,Non,2025-01-06 21:35:00,animateur 02,2025-01-06 21:35:00,SUP-TMU-EQ 09,2025-02-24 11:49:00,SUP-TMU-EQ 09,2025-02-24 11:58:00,fermeture de coffret electrique au niveau de TM2 ,,,,Said Touil,2025-07-20 21:51:00,,,,TMU,75.38,0.0,0.0,75.38,"Porte de visite armoire électrique laissée ouverte suite endommagement et déformation (dudit) armoire._x000d_
Risque d'électrocution des piétons et ou endommagement des composants  électriques._x000d_
Et ce au niveau du tretoire de la route périphérique TM2 en face TC4.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.15,5403,1166.3833333333334,1166.2333333333333
infrastructure,13611,13646,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,LO,animateur 02,Non,2025-01-06 21:31:00,animateur 02,2025-01-06 21:31:00,sup-nzala- 01,2025-01-08 08:19:00,sup-nzala- 01,2025-01-12 19:15:00,Le panneau a été réparée,,,,Soufiane chegdali,2025-07-14 21:45:00,,,,NZALA,10278.11,0.0,0.0,10278.11,Panneau de signalisation routière arraché par force du vent fort  au niveau de la route périphérique TM1 en face giratoire MARSA MAROC .,WEB,WEB,WEB,WEB,WEB,WEB,2,106.93,42308,141.73333333333332,34.8
infrastructure,13610,13645,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-06 21:05:00,animateur 02,2025-01-06 21:05:00,,,,,,,,,,,Saadia agnouch,2025-05-14 10:42:00,SI,CAMPEZO,0.0,0.0,0.0,0.0,"Regard sans trappe, non signalée ni balisée au niveau de la route périphérique TM1, côté giratoire de l'entrée gâte 2.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,328,,
equipement,13609,13644,OT Rejeté,,Armoire endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Candélabre,SAS EXPORT,Candélabre 227 ,animateur 02,Non,2025-01-06 21:01:00,animateur 02,2025-01-06 21:01:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:31:00,à la charge de Service Bâtiment,TMU,0.0,0.0,0.0,0.0,"Situation dangereuse constatée au niveau du local sanitaire situé au parking après scanner SAS EXPORT TM1. _x000d_
Porte de visite, armoire électrique laissée ouverte à cause de défaillance de serrure, ce qui présente un risque électrique pour les occupants du local.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4716,,
batiment,13608,13643,OT Cloturé,,Interrupteur mal fixée,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 6-E,Interrupteur d'allumage 8,animateur 02,Non,2025-01-06 20:54:00,animateur 02,2025-01-06 20:54:00,sup-tmu-bat- 05,2025-01-08 16:00:00,sup-tmu-bat- 05,2025-01-08 16:34:00,Débranchement de prise électrique ,,,,Soufiane chegdali,2025-03-19 14:41:00,,,,TMU,25.48,0.0,0.0,25.48,"Présence de câbles électriques nus sortants d'un prise endommagé, ce qui présente un risque d'électrocution au niveau de local sanitaire situé au parking après scanner SAS EXPORT TM1",WEB,WEB,WEB,WEB,WEB,WEB,1,0.49,152571,43.666666666666664,43.1
infrastructure,13607,13642,OT Realisé,,endommage,Moyen,non,True,False,False,False,TM1,ZEXT01,Voies de circulation,Panneaux de signalisation,RN16,LO,animateur 02,Non,2025-01-06 20:25:00,animateur 02,2025-01-06 20:25:00,sup-nzala- 01,2025-01-08 08:20:00,sup-nzala- 01,2025-01-12 19:13:00,La trappe de regard a été ajustée à sa place par prestatire NZALA (Travaux de changement la trappe à la charge de prestataire TMU),,,,,,,,,NZALA,10271.38,0.0,0.0,10271.38,Grille de protection d'un regard d'assainissement endommagée et mal posée au niveau de la voie d'entrée au SAS EXPORT TM1. ,WEB,WEB,WEB,WEB,WEB,WEB,2,106.86,42175,142.8,35.916666666666664
batiment,13606,13641,OT Cloturé,,Dégradation de poignée et serrure,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Fenêtre ,Siège TMSA-Tanger,Fenêtre 1 ,Sup-MMI- TMSA,Non,2025-01-06 17:04:00,Sup-MMI- TMSA,2025-01-06 17:04:00,Sup-MMI- TMSA,2025-01-07 16:42:00,Sup-MMI- TMSA,2025-01-07 16:58:00,réparation de poignée fenêtre plateau TMSA 2eme étage,,,,Chaymae Farah,2025-04-27 01:14:00,,,,MMI,26.0,0.0,0.0,26.0,réparation de poignée fenêtre plateau TMSA 2eme étage  ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.24,1244974,23.9,23.633333333333333
batiment,13605,13638,OT Cloturé,,Dysfonctionnement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement climatisation et VMC,Pompe à chaleur,Secteur 7,Pompe à chaleur ,sup-tmu-bat- 05,Non,2025-01-06 16:08:00,Hamza Elguetioui,2025-01-06 16:24:00,sup-tmu-bat- 05,2025-01-06 16:32:00,sup-tmu-bat- 05,2025-01-06 22:29:00,Changement de fusible de la pompe à chaleur ,,,,Hamza Elguetioui,2025-04-04 11:34:00,,,,TMU,305.76,0.0,0.0,305.76,"Fusible grillé au niveau de la pompe à chaleur, causant un dysfonctionnement du système",MOBILE,WEB,WEB,WEB,WEB,WEB,1,5.88,88588,6.35,0.13333333333333333
batiment,13604,13630,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 6,Plafond -,sup-tmu-bat- 05,Non,2025-01-06 13:17:00,Hamza Elguetioui,2025-01-06 16:24:00,sup-tmu-bat- 05,2025-01-06 16:32:00,sup-tmu-bat- 05,2025-01-06 22:24:00,Fixation des plaques plafonniers ,,,,Hamza Elguetioui,2025-04-04 11:35:00,,,,TMU,303.68,0.0,0.0,303.68,Les trappes des plafonniers sont mal posées dans le couloir de SECTEUR 6 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,5.84,164957,9.116666666666667,0.13333333333333333
batiment,13603,13636,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte automatique vitrée,Batiment 1-A,Porte automatique vitrée 1,animateur 02,Non,2025-01-06 15:35:00,Soufiane chegdali,2025-01-06 15:54:00,sup-tmu-bat- 05,2025-01-06 16:00:00,sup-tmu-bat- 05,2025-01-06 16:32:00,Pose de poignée ,,,,Soufiane chegdali,2025-03-19 14:04:00,,,,TMU,27.04,0.0,0.0,27.04,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.52,154266,0.95,0.1
infrastructure,13602,13632,OT Cloturé,,Décalage de niveau,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Regard d'assainissement,Regard EU-EPL,SAS-IMP Regard EU-EPL,SAS-IMP Regard EU-EPL 185,animateur 02,Non,2025-01-06 14:08:00,Soufiane chegdali,2025-01-06 14:37:00,sup-nzala- 01,2025-01-07 07:56:00,sup-nzala- 01,2025-01-12 19:09:00,La grille a été ajustée à sa place,,,,Soufiane chegdali,2025-04-13 16:44:00,,,,NZALA,12611.9,0.0,0.0,12611.9,Caniveau mal posée au niveau d'ancien parking visite SAS IMPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,131.21,32699,149.01666666666668,17.316666666666666
batiment,13601,13621,OT Cloturé,PDR Indisponible : Spot GU10,Clignotement,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement éclairage,Spot,Batiment PIF,Spot 1,sup-tmu-bat- 05,Non,2025-01-06 11:57:00,Soufiane chegdali,2025-01-06 14:36:00,sup-tmu-bat- 05,2025-01-06 15:06:00,sup-tmu-bat- 05,2025-02-04 11:11:00,Changement de spot (PDR stock 0),,,,Soufiane chegdali,2025-03-19 14:03:00,,,,TMU,13810.68,0.0,0.0,13810.68,"L'ampoule située dans la toilette de l'administration TMU clignote en permanence, ce qui cause une gêne pour les utilisateurs",MOBILE,WEB,WEB,WEB,WEB,WEB,1,265.59,166873,695.2333333333333,0.5
batiment,13600,13623,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 2-B,SP 14,sup-tmu-bat- 05,Non,2025-01-06 12:01:00,Soufiane chegdali,2025-01-06 14:35:00,sup-tmu-bat- 05,2025-01-06 15:05:00,sup-tmu-bat- 05,2025-01-09 16:38:00,changement de lampe ,,,,Soufiane chegdali,2025-03-19 14:03:00,,,,TMU,3823.56,250.0,0.0,4073.56,Ampoule grillée au couloir de bâtiment B SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,73.53,155537,76.61666666666666,0.5
batiment,13599,13624,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 1-A,Spot 2,sup-tmu-bat- 05,Non,2025-01-06 12:11:00,Soufiane chegdali,2025-01-06 14:35:00,sup-tmu-bat- 05,2025-01-06 15:04:00,sup-tmu-bat- 05,2025-01-09 16:42:00,Changement des lampes ,,,,Soufiane chegdali,2025-03-19 14:02:00,,,,TMU,3827.72,1250.0,0.0,5077.719999999999,Flux lumineux fiable au niveau des ampoules situées dans le couloir de bâtiment A SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,73.61,155511,76.51666666666667,0.48333333333333334
batiment,13598,13625,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Sas Export PNG,Spot 5,sup-tmu-bat- 05,Non,2025-01-06 12:13:00,Soufiane chegdali,2025-01-06 14:35:00,sup-tmu-bat- 05,2025-01-06 15:03:00,sup-tmu-bat- 05,2025-01-07 14:12:00,Changement de lampe ,,,,Soufiane chegdali,2025-03-19 14:02:00,,,,TMU,1202.24,250.0,0.0,1452.24,Lampe hors service à l'escalier de PNG SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.12,155446,25.983333333333334,0.4666666666666667
batiment,13597,13626,OT Cloturé,,Paramétrage inadéquate ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement climatisation et VMC,Thermostat Clim,Batiment operationnel 1,Thermostat Clim 1,Animateur 01,Non,2025-01-06 12:20:00,Soufiane chegdali,2025-01-06 14:35:00,sup-tmu-bat- 05,2025-01-07 11:02:00,sup-tmu-bat- 05,2025-01-07 12:28:00,Réarmement le disjoncteur de la clim,,,,Said Touil,2025-08-06 17:30:00,,,,TMU,71.76,0.0,0.0,71.76,Disfonctionnement quotidienne de climatisation des bureaux du bâtiment opérationnel ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.38,175210,24.133333333333333,20.45
batiment,13596,13634,OT Cloturé,,caissaon hors service,Moyen,non,False,False,False,False,TM1,ZEXT01,Equipement éclairage,Caisson lumineux,VTS,Caisson lumineux,sup-tmu-bat- 05,Non,2025-01-06 14:20:00,Soufiane chegdali,2025-01-06 14:35:00,sup-tmu-bat- 05,2025-01-06 15:02:00,sup-tmu-bat- 05,2025-01-06 15:57:00,Remplacement de caisson par une panel apparat ,,,,Chaymae Farah,2025-07-03 16:45:00,,,,TMU,45.76,0.0,0.0,45.76,Caisson hors service au bâtiment VTS,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.88,162052,1.6166666666666667,0.45
batiment,13595,13635,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement plomberie et sanitaire,WC Sanitaire,Zone Billetterie,WC Sanitaire 5,sup-tmu-bat- 05,Non,2025-01-06 14:22:00,Soufiane chegdali,2025-01-06 14:34:00,sup-tmu-bat- 05,2025-01-06 15:02:00,sup-tmu-bat- 05,2025-01-06 15:55:00,Débouchage de toilette,,,,Said Touil,2025-08-06 17:29:00,,,,TMU,86.32,0.0,0.0,86.32,Bouchages répétitifs au loaale sanitaire de SSA4,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.83,138330,1.55,0.4666666666666667
infrastructure,13594,13574,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 4,animateur 02,Non,2025-01-03 12:30:00,Soufiane chegdali,2025-01-06 11:58:00,sup-nzala- 01,2025-01-09 07:42:00,sup-nzala- 01,2025-01-12 19:06:00,La dégradation de regard a été traitée,,,,Soufiane chegdali,2025-04-13 16:43:00,,,,NZALA,8016.41,0.0,0.0,8016.41,Trappe de caniveau est arrachée au niveau de dépotage SAS EXPORT TM1. ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,83.4,28027,222.6,67.73333333333333
infrastructure,13593,13581,OT Cloturé,,support arrache,Moyen,non,True,False,False,False,TM1,TM01,Structure d'ombrage,Ombrage,Giratoire Bell vidure,Ombrage24,SUP-ADAM-STD-INF- 01,Non,2025-01-03 14:56:00,Soufiane chegdali,2025-01-06 11:57:00,SUP-ADAM-STD-INF- 01,2025-01-07 13:29:00,SUP-ADAM-STD-INF- 01,2025-01-07 21:40:00,Remplacement d'une bâche endommagée par une nouvelle bâche.,,,,Soufiane chegdali,2025-07-14 21:44:00,,,,ADAM STD,4249.89,0.0,0.0,4249.89,une bâche endommagée par des migrants clandestine au niveau de l'abri situé au rond point de RN 16.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,8.16,42833,102.73333333333333,25.533333333333335
infrastructure,13592,13579,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 2,SUP-TMU- CN,Non,2025-01-03 14:25:00,Soufiane chegdali,2025-01-06 11:57:00,SUP-TMU- CN,2025-01-06 15:16:00,SUP-TMU- CN,2025-01-06 15:35:00,Evacuation des palettes en bois,,,,Soufiane chegdali,2025-04-13 16:43:00,,,,TMU-CN,2154.94,0.0,0.0,2154.94,EVACUTATION DES PALETTES EN BOIS,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.3,28030,73.16666666666667,3.316666666666667
infrastructure,13591,13575,OT Cloturé,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 86,animateur 02,Non,2025-01-03 12:52:00,Soufiane chegdali,2025-01-06 11:56:00,sup-nzala- 01,2025-01-09 07:42:00,sup-nzala- 01,2025-01-12 19:05:00,La dégradation du béton a été traitée,,,,Soufiane chegdali,2025-04-13 16:43:00,,,,NZALA,8014.48,0.0,0.0,8014.48,,MOBILE,WEB,WEB,WEB,WEB,WEB,2,83.38,42982,222.21666666666667,67.76666666666667
batiment,13590,13618,OT Cloturé,,Chasse endommagé ,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Ancienne gare maritime,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-01-06 10:02:00,Touria Tammor,2025-01-06 11:15:00,sup-tmu-bat- 05,2025-01-06 12:05:00,sup-tmu-bat- 05,2025-01-09 12:49:00,Le mécanisme a été changé,,,,Chaymae Farah,2025-03-26 00:54:00,,,,TMU,3780.4,700.0,0.0,4480.4,Mécanisme endommagée au bloc sanitaire homme de police ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,72.7,129337,74.78333333333333,0.8333333333333334
batiment,13589,13619,OT Cloturé,,Problème d'alimentation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement climatisation et VMC,Thermostat Clim,Batiment 3-C,TCL 1,sup-tmu-bat- 05,Non,2025-01-06 10:05:00,Touria Tammor,2025-01-06 10:39:00,sup-tmu-bat- 05,2025-01-06 10:42:00,sup-tmu-bat- 05,2025-01-06 12:08:00,Réparation les cabales de thermostat clim,,,,Soufiane chegdali,2025-03-19 14:02:00,,,,TMU,72.8,0.0,0.0,72.8,Thermostat hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.4,155883,2.05,0.05
batiment,13588,13615,OT Cloturé,,Manque de lampe,Moyen,non,False,True,False,False,TM2,TM02,Equipement éclairage,Lampe linéaire continue ,PNG,Lampe linéaire continue 1,sup-tmu-bat- 05,Non,2025-01-06 09:42:00,sup- 003,2025-01-06 10:19:00,sup-tmu-bat- 05,2025-01-06 10:22:00,sup-tmu-bat- 05,2025-01-06 10:44:00,Installation d'une ampoule comme une solution provisoire ,,,,Said Touil,2025-08-31 15:43:00,,,,TMU,17.68,0.0,0.0,17.68,Manque d'éclairage au bungalow de police entrée citren TM2 (Erreur d'emplacement ),MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.34,166495,1.0333333333333334,0.05
batiment,13587,13616,OT Cloturé,,Vachette endommagé ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire quai 1,Porte bois 4,sup-tmu-bat- 05,Non,2025-01-06 09:46:00,sup- 003,2025-01-06 10:18:00,sup-tmu-bat- 05,2025-01-06 10:22:00,sup-tmu-bat- 05,2025-01-06 14:29:00,Changement de vachette ,,,,Said Touil,2025-08-31 15:43:00,,,,TMU,212.16,135.0,0.0,347.15999999999997,Endommagement d'une vachette de porte bois toilette Quai 1 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,4.08,133360,4.716666666666667,0.06666666666666667
batiment,13586,13617,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 6,Porte 1,sup-tmu-bat- 05,Non,2025-01-06 09:48:00,sup- 003,2025-01-06 10:01:00,sup-tmu-bat- 05,2025-01-06 10:03:00,sup-tmu-bat- 05,2025-01-06 10:37:00,Réparation de la poignée,,,,Hamza Elguetioui,2025-04-04 11:35:00,,,,TMU,28.08,0.0,0.0,28.08,Poignée endommagée ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.54,89245,0.8166666666666667,0.03333333333333333
batiment,13585,13542,OT Cloturé,,Manque de courant ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Gare Maritime TMPC,Prise de courant 1,sup-tmu-bat- 05,Non,2025-01-02 14:01:00,Hamza Elguetioui,2025-01-06 08:56:00,sup-tmu-bat- 05,2025-01-06 09:12:00,sup-tmu-bat- 05,2025-01-06 10:12:00,Réparation le problème de la masse électrique au niveau d'une prise  ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,50.44,0.0,0.0,50.44,Absence de courant électrique au local de ménage Gare maritime N17,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.97,177402,92.18333333333334,0.26666666666666666
batiment,13584,13578,OT Cloturé,,Problème d'alimentation ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Secteur 6,Lampe linéaire continue 1,sup-tmu-bat- 05,Non,2025-01-03 14:25:00,Hamza Elguetioui,2025-01-06 08:56:00,sup-tmu-bat- 05,2025-01-06 09:12:00,sup-tmu-bat- 05,2025-01-06 10:14:00,Réparation le problème de la masse ,,,,Hamza Elguetioui,2025-04-04 11:35:00,,,,TMU,53.04,0.0,0.0,53.04,Manue de courant électrique au niveau de SECTEUR 6 N27 (Erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.02,164398,67.81666666666666,0.26666666666666666
batiment,13583,13582,OT Cloturé,,Manque cache de prise,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Secteur 4,Prise de courant 1,sup-tmu-bat- 05,Non,2025-01-03 16:45:00,Hamza Elguetioui,2025-01-06 08:56:00,sup-tmu-bat- 05,2025-01-06 09:12:00,sup-tmu-bat- 05,2025-01-06 10:39:00,Protection la gorge des câbles électrique ,,,,Hamza Elguetioui,2025-04-04 11:35:00,,,,TMU,74.36,0.0,0.0,74.36,"Les fils électriques des prises situées SECTEUR 4 administration MEDHUB sont exposés et visibles. Cette situation représente un danger pour la sécurité des utilisateurs, notamment un risque d'électrocution ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.43,90116,65.9,0.26666666666666666
batiment,13582,13534,OT Cloturé,,Lampe grillée,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement éclairage,Lampe linéaire continue ,Entrepôt 71,Lampe linéaire continue 1,sup-tmu-bat- 05,Non,2025-01-02 10:24:00,zakariae lotfi,2025-01-06 08:50:00,sup-tmu-bat- 05,2025-01-06 09:12:00,sup-tmu-bat- 05,2025-01-06 10:18:00,Changement des lampes ,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,93.83,0.0,0.0,93.83,Lampes grillées au locale Sprinkler Entrepôt 71 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.08,121301,95.9,0.36666666666666664
batiment,13581,13535,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement climatisation et VMC,Mono split ,Entrepôt 130,Mono split 1,sup-tmu-bat- 05,Non,2025-01-02 11:07:00,zakariae lotfi,2025-01-06 08:50:00,sup-tmu-bat- 05,2025-01-06 09:11:00,sup-tmu-bat- 05,2025-01-06 14:27:00,Installation d'un climatiseur mural ,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,900.08,0.0,0.0,900.08,Climatiseur à installer au Bureau CLJ MED Entrepôt 130 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,2,5.18,1229721,99.33333333333333,0.35
batiment,13580,13543,OT Cloturé,,Hors service ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement climatisation et VMC,Ventilo-convecteur ,Secteur 4,Ventiloconvecteur 2,sup-tmu-bat- 05,Non,2025-01-02 15:44:00,zakariae lotfi,2025-01-06 08:50:00,sup-tmu-bat- 05,2025-01-06 09:11:00,sup-tmu-bat- 05,2025-01-06 10:42:00,Changement le fusible de ventilo ,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,127.71,0.0,0.0,127.71,Ventilo-convecteur non fonctionnel /SECTEUR 4,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.47,91798,90.96666666666667,0.35
batiment,13579,13563,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 72,Cloison ,sup-tmu-bat- 05,Non,2025-01-03 10:05:00,zakariae lotfi,2025-01-06 08:50:00,sup-tmu-bat- 05,2025-01-06 09:11:00,sup-tmu-bat- 05,2025-01-06 12:05:00,Traitement de l'état de la peinture ,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,500.43,0.0,0.0,500.43,Dégradation de l'état de la peinture au locale sprinkler lot 72 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,2,2.88,1241785,74.0,0.35
batiment,13578,13614,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 8,Plafond ,C3 -PRINCIPALE ,Non,2025-01-06 06:21:00,C3 -PRINCIPALE ,2025-01-06 06:21:00,sup-tmu-bat- 05,2025-01-06 09:11:00,sup-tmu-bat- 05,2025-01-06 10:16:00,Fixation des plaques plafonniers ,,,,Hamza Elguetioui,2025-04-04 11:36:00,,,,TMU,55.64,0.0,0.0,55.64,Intervention sur plafond au secteur 8 chute par le vent,WEB,WEB,WEB,WEB,WEB,WEB,1,1.07,88533,3.9166666666666665,2.8333333333333335
infrastructure,13577,13613,OT Rejeté,,Endommagement ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,C3 -PRINCIPALE ,Non,2025-01-06 06:13:00,C3 -PRINCIPALE ,2025-01-06 06:13:00,,,,,,,,,,,Saadia agnouch,2025-05-14 10:41:00,TN,CAMPEZO,0.0,0.0,0.0,0.0,Regard voie vers SAS export endommager,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,433,,
batiment,13576,13612,OT Cloturé,,support endommage,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 5,Robinet 1,Animateur 01,Non,2025-01-06 04:45:00,Animateur 01,2025-01-06 04:45:00,sup-tmu-bat- 05,2025-01-06 12:35:00,sup-tmu-bat- 05,2025-01-06 13:10:00,Fixation le tube d'eau de toilette homme,,,,Said Touil,2025-08-24 23:40:00,,,,TMU,26.52,0.0,0.0,26.52,Tube d'eau mal fixé de la toilette hommes au niveau de l'aire de détente au quai 05 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.51,1237607,8.416666666666666,7.833333333333333
batiment,13575,13611,OT Cloturé,PDR Indisponible : Fixation de lavabo,Lavabo mal fixé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,Lavabo,Gare Maritime TMPC,Lavabo 1,Animateur 01,Non,2025-01-06 04:37:00,Animateur 01,2025-01-06 04:37:00,sup-tmu-bat- 05,2025-01-06 10:25:00,sup-tmu-bat- 05,2025-07-21 10:08:00,Fixation de lavabo ,,,,Chaymae Farah,2025-12-12 21:07:00,,,,TMU,7670.0,0.0,0.0,7670.0,"Lavabo mal fixé de la toilette PMR, en face du centre de soins à la gare maritime, avec risque de chute.",WEB,WEB,WEB,WEB,WEB,WEB,1,153.4,160852,4709.516666666666,5.8
equipement,13574,13610,OT Cloturé,,Barriere endommagé ,Moyen,non,False,False,False,False,PPR,GATE3,"Equipement de sécurité, contôle et exploitation",Barrière,GATE3,Barrière Sortie Gâte3,Animateur 01,Non,2025-01-06 04:33:00,Animateur 01,2025-01-06 04:33:00,SUP-TMU-EQ- 03,2025-01-06 10:10:00,SUP-TMU-EQ- 03,2025-01-06 12:59:00,réparation la lisse de barrière ,,,,Said Touil,2025-08-31 15:34:00,,,,TMU,46.65,0.0,0.0,46.65,Barrière endommagée à la sortie de la zone contrôle des douanes au gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,2,2.8,1992,8.433333333333334,5.616666666666666
equipement,13573,13609,OT Cloturé,,Garde-corps endommagé,Moyen,non,False,False,False,False,PPR,GATE3,"Equipement de sécurité, contôle et exploitation",Barrière,GATE3,Barrière Sortie Gâte3,Animateur 01,Non,2025-01-06 04:30:00,Animateur 01,2025-01-06 04:30:00,sup-nzala- 01,2025-03-07 06:49:00,sup-nzala- 01,2025-03-07 06:58:00,Le garde corps a été réparé,,,,Said Touil,2025-06-03 23:10:00,,,,NZALA,23.3,0.0,0.0,23.3,Garde-corps d'armoire de la barrière endommagé de l'aubette n° 03 des douanes au niveau de gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,3,0.15,1992,1442.4666666666667,1442.3166666666666
batiment,13572,13608,OT Cloturé,"PDR Indisponible : -Canon
-Poignée aluminium ",Poigné endommagé ,Moyen,non,True,False,True,False,TM1,TM01,Equipement lot archi / Menuiserie ,Porte  bois,ZVC,Porte bois 1,animateur 02,Non,2025-01-05 21:31:00,animateur 02,2025-01-05 21:31:00,sup-tmu-bat- 05,2025-01-06 13:18:00,sup-tmu-bat- 05,2025-04-14 10:40:00,Changement de la serrure et pose de nouveau poignée ,,,,Soufiane chegdali,2025-04-16 15:04:00,,,,TMU,3577.08,0.0,0.0,3577.08,Manque de poignée et serrure de la porte du bâtiment situé au ZVC TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,68.79,101586,2365.15,15.783333333333333
infrastructure,13571,13607,OT Cloturé,,Déformation,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Terre plein,Parking,ZFL Parking,ZFL Parking 4,animateur 02,Non,2025-01-05 21:07:00,animateur 02,2025-01-05 21:07:00,sup-nzala- 01,2025-02-04 07:59:00,sup-nzala- 01,2025-02-04 08:13:00,Traité,,,,zakariae lotfi,2025-06-25 09:46:00,,,,NZALA,0.0,0.0,0.0,0.0,"Inclinaison, déformation avec endommagement de la fixation de deux poteaux de la clôture par force du vent fort, probabilité d'effondrement de la clôture en causant des blessures aux occupants de la zone ainsi que l'endommagement des ensembles routiers à proximité.  ",WEB,WEB,WEB,WEB,WEB,WEB,1,0.23,28039,707.1,706.8666666666667
batiment,13570,13606,OT Cloturé,,Traces d'humidité ,Moyen,non,True,False,True,False,TM1,TM01,Equipement lot archi / Menuiserie ,Cloison,ZVC,Cloison ,animateur 02,Non,2025-01-05 20:46:00,animateur 02,2025-01-05 20:46:00,sup-tmu-bat- 05,2025-01-09 14:11:00,sup-tmu-bat- 05,2025-01-15 14:03:00,Changement de tube PVC,,,,Soufiane chegdali,2025-04-16 15:04:00,,,,TMU,7478.64,287.0,0.0,7765.64,Gouttière de la guérite de sécurité  endommagée  au niveau de la ZVC TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,143.82,101377,233.28333333333333,89.41666666666667
batiment,13569,13605,OT Cloturé,PDR Indisponible : Verre feuilleté 105 cm /105 cm épaisseur 1/2,Vitre fissuré ,Moyen,non,True,True,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Fenêtre ,ZVC,Fenêtre 1,animateur 02,Non,2025-01-05 20:31:00,animateur 02,2025-01-05 20:31:00,sup-tmu-bat- 05,2025-01-08 15:07:00,sup-tmu-bat- 05,2025-02-13 16:43:00,Remplacement de vitre par une plaque d'alucobond comme une solution provisoire ,,,,Soufiane chegdali,2025-04-16 15:03:00,,,,TMU,40.56,0.0,0.0,40.56,"Situation dangereuse constatée au niveau du bâtiment ZVC TM1 :_x000d_
Verre d'une fenêtre de bureau de douane brisé avec existence d'une partie vide, ce qui peut engendrer des dégâts.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.78,101439,932.2,66.6
equipement,13568,13604,OT Cloturé,PDR Indisponible : indisponible,Problème d'alimentation électrique,Moyen,non,False,False,False,False,TM1,ZEXT01,Equipement Electrique,Eclairage extérieur,Parking extérieur,Eclairage extérieur Parking extérieur,SUP-TMU-EQ- 03,Non,2025-01-05 14:19:00,SUP-TMU-EQ- 03,2025-01-05 14:19:00,SUP-TMU-EQ 09,2025-01-15 10:15:00,SUP-TMU-EQ- 03,2025-01-27 22:32:00,Changement de contacteurs et horloge,,,,Chaymae Farah,2025-07-03 16:45:00,,,,TMU,5218.07,0.0,0.0,5218.07,Contacteur endommagé ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,251.11,5757,536.2166666666667,235.93333333333334
infrastructure,13567,13603,OT Cloturé,La trappe en cours de fabrication,Dégradation,Moyen,non,False,False,False,True,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1 Parking 1,animateur 02,Non,2025-01-05 12:43:00,animateur 02,2025-01-05 12:43:00,sup-nzala- 01,2025-01-09 07:42:00,sup-nzala- 01,2025-05-23 10:43:00,Fourniture et pose d'une nouvelle trappe,Soufiane chegdali,2025-03-20 12:19:00,"Merci de changer la trappe, traitement non conforme ",Soufiane chegdali,2025-07-14 21:44:00,,,,NZALA,99787.07,0.0,0.0,99787.07,Trappe de regard en béton a été endommagée au niveau de l'entrée de ZVC.,WEB,WEB,WEB,WEB,WEB,WEB,1,1684.17,28053,3310.0,90.98333333333333
batiment,13566,13602,OT Cloturé,,Dégradation ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Element de structure ,Dalle,Scanner Sas Import,Dalle ,animateur 02,Non,2025-01-05 12:39:00,animateur 02,2025-01-05 12:39:00,sup-nzala- 01,2025-06-01 22:36:00,sup-nzala- 01,2025-06-09 18:27:00,Traité,,,,Soufiane chegdali,2025-07-14 21:27:00,,,,NZALA,22259.04,0.0,0.0,22259.04,Dégradation du sol au niveau de l'entrée du scanner 606 SAS IMPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,187.84,163219,3725.8,3537.95
batiment,13565,13601,OT Cloturé,,armoire ouverte,Moyen,non,False,False,False,False,TM1,TM01,Equipement électrique,Armoire électrique ,Dalle centrale,Armoire électrique 1,animateur 02,Non,2025-01-05 12:29:00,animateur 02,2025-01-05 12:29:00,sup-tmu-bat- 05,2025-01-08 14:49:00,sup-tmu-bat- 05,2025-01-08 14:57:00,Fermeture la porte de l'armoire électrique ,,,,Soufiane chegdali,2025-03-20 12:12:00,,,,TMU,6.24,0.0,0.0,6.24,"Porte de l'armoire électrique a été laissée ouverte afin de brancher des câbles électriques pour alimenter le moteur des ensembles frigorifiques, constaté au niveau du bâtiment dépotage SAS IMPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.12,173736,74.46666666666667,74.33333333333333
infrastructure,13564,13600,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Regard d'assainissement,Regard EU-EPL,SAS-IMP Regard EU-EPL,SAS-IMP Regard EU-EPL 20,animateur 02,Non,2025-01-05 12:18:00,animateur 02,2025-01-05 12:18:00,sup-nzala- 01,2025-01-09 07:42:00,sup-nzala- 01,2025-01-12 19:01:00,Fabrication et pose d'une nouvelle trappe en BA,,,,Soufiane chegdali,2025-03-20 12:10:00,,,,NZALA,8007.76,0.0,0.0,8007.76,"Trappe de regard en béton est endommagée près du parking des nouveaux véhicules, SAS IMPORT TM1. ",WEB,WEB,WEB,WEB,WEB,WEB,2,83.31,32534,174.71666666666667,91.4
infrastructure,13563,13599,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 15,animateur 02,Non,2025-01-05 12:05:00,animateur 02,2025-01-05 12:05:00,,,,,,,,,,,zakariae lotfi,2025-01-06 09:23:00,hors périmètre,CAMPEZO,0.0,0.0,0.0,0.0,"Trappe métallique du caniveau est endommagée, située au niveau du parking d'extension SAS IMPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28050,,
infrastructure,13562,13598,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 1,animateur 02,Non,2025-01-04 22:08:00,animateur 02,2025-01-04 22:08:00,,,,,,,,,,,Saadia agnouch,2025-01-06 09:04:00,BATIMENT,TMU-CN,0.0,0.0,0.0,0.0,Porte d'une guérite endommagée au niveau de parking L SAS IMPORT,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28029,,
equipement,13561,13597,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Eclairage extérieur,Sas Import,EEX 1-Ombragé 2 sas extension ,animateur 02,Non,2025-01-04 22:06:00,animateur 02,2025-01-04 22:06:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:33:00,à la charge de Service infrastructure,TMU,0.0,0.0,0.0,0.0,Ombragé endommagé au niveau de parking extension SAS IMPORT,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,9774,,
infrastructure,13560,13596,OT Cloturé,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-04 22:00:00,animateur 02,2025-01-04 22:00:00,sup-nzala- 01,2025-03-25 06:08:00,sup-nzala- 01,2025-03-26 18:26:00,Traité,,,,Soufiane chegdali,2025-07-14 21:44:00,,,,NZALA,2150.77,0.0,0.0,2150.77,Trottoir endommagé au niveau de la route périphérique TM1 à proximité d'entrée terminal ferroviaire,WEB,WEB,WEB,WEB,WEB,WEB,1,36.3,470,1940.4333333333334,1904.1333333333334
equipement,13559,13595,OT Cloturé,,Endommagement,Moyen,non,False,False,False,False,TM1,TM01,Equipement de signalisation,Radar vitesse,Voie périphérique TM1,Radar vitesse1 Voie périphérique TM1,C3 -PRINCIPALE ,Non,2025-01-04 21:28:00,C3 -PRINCIPALE ,2025-01-04 21:28:00,SUP-TMU-EQ 09,2025-01-08 20:56:00,SUP-TMU-EQ 09,2025-01-10 23:44:00,changement de panneau solaire de radar vitesse tm1 ,,,,Soufiane chegdali,2025-03-20 12:07:00,,,,TMU,210.23,0.0,0.0,210.23,Opérationnel mais une intervention sur panneau voltaïque est souhaitable,WEB,WEB,WEB,WEB,WEB,WEB,2,50.78,8983,146.26666666666668,95.46666666666667
batiment,13558,13594,OT Cloturé,,Endomagement,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 4,Sup-MMI- TMSA,Non,2025-01-04 17:05:00,Sup-MMI- TMSA,2025-01-04 17:05:00,Sup-MMI- TMSA,2025-01-04 17:08:00,Sup-MMI- TMSA,2025-01-04 17:26:00,Installation des 4 lampes LED dans la cuisine RDC Et changement de 12 lampes,,,,Chaymae Farah,2025-04-27 01:14:00,,,,MMI,52.0,0.0,0.0,52.0,Installation des 4 lampes LED dans la cuisine RDC Et changement de 12 lampes,WEB,WEB,WEB,WEB,WEB,WEB,2,0.24,1244957,0.35,0.05
infrastructure,13557,13593,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 80,C3 -PRINCIPALE ,Non,2025-01-04 14:10:00,C3 -PRINCIPALE ,2025-01-04 14:10:00,,,,,,,,,,,Zakaria El marzak,2025-01-09 09:54:00,Centre de charge erroné ,NZALA,0.0,0.0,0.0,0.0,"Manque d'électricité à la guérite située à l'accès QSV TM2, début de la DP PPR.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,23340,,
infrastructure,13556,13592,OT Cloturé,,habillage non conforme,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 118,animateur 02,Non,2025-01-04 12:47:00,animateur 02,2025-01-04 12:47:00,sup-nzala- 01,2025-01-08 08:26:00,sup-nzala- 01,2025-01-12 18:40:00,La trappe a été soudée sur place,,,,Soufiane chegdali,2025-03-20 11:09:00,,,,NZALA,10210.83,0.0,0.0,10210.83,Trappe de regard d'assainissement mal posée près de l'entrepôt de la société ID PARTS LOGISTICS au niveau de ZFL2.,WEB,WEB,WEB,WEB,WEB,WEB,2,106.23,43014,197.88333333333333,91.65
batiment,13555,13591,OT Cloturé,,Défaut de câblage,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 4-G,Interrupteur d'allumage 3,animateur 02,Non,2025-01-04 12:27:00,animateur 02,2025-01-04 12:27:00,sup-tmu-bat- 05,2025-01-06 10:19:00,sup-tmu-bat- 05,2025-01-07 14:46:00,Raccordement de câble électrique ,,,,Soufiane chegdali,2025-03-19 14:01:00,,,,TMU,1476.8,30.5,0.0,1507.3,"Câble électrique de la pompe de gasoil au niveau du garage de fouille, bâtiment 04 est mal raccordé.",WEB,WEB,WEB,WEB,WEB,WEB,1,28.4,152496,74.31666666666666,45.86666666666667
batiment,13554,13590,OT Cloturé,,Dégradation ,Moyen,non,False,False,False,False,PPR,PPR01,Element de structure ,Dalle,PNG PPR,Dalle ,Animateur 01,Non,2025-01-04 06:28:00,Animateur 01,2025-01-04 06:28:00,sup-tmu-bat- 05,2025-01-06 16:12:00,sup-tmu-bat- 05,2025-01-06 16:34:00,Réfection de sol,,,,Said Touil,2025-08-24 23:46:00,,,,TMU,17.68,0.0,0.0,17.68,Carrelage arrachée du sol à l'entrée de PNG au l'accès de TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.34,132633,58.1,57.733333333333334
batiment,13553,13589,OT Cloturé,,Poignée endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte vitrée,Gare Maritime TMPC,Porte vitrée 2,Animateur 01,Non,2025-01-04 06:25:00,Animateur 01,2025-01-04 06:25:00,sup-tmu-bat- 05,2025-01-10 11:42:00,sup-tmu-bat- 05,2025-01-10 12:28:00,Réparation de poignée ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,39.52,0.0,0.0,39.52,Poignée cassée de la porte à la salle de débarquement à la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.76,161076,150.05,149.28333333333333
batiment,13552,13588,OT Cloturé,PDR Indisponible : Poignée aluminium,Poigné endommagé ,Moyen,non,False,False,True,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Zone Billetterie,Porte bois 1,Animateur 01,Non,2025-01-04 02:51:00,Animateur 01,2025-01-04 02:51:00,sup-tmu-bat- 05,2025-01-06 10:25:00,sup-tmu-bat- 05,2025-04-17 11:40:00,Changement de poignée,,,,Said Touil,2025-08-31 15:44:00,,,,TMU,1273.48,1350.0,0.0,2623.48,Poignée endommagée de la porte de la toilette du bloc sanitaire femmes à la zone billetterie au gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,1,24.49,137679,2480.8166666666666,55.56666666666667
batiment,13551,13587,OT Cloturé,PDR Indisponible : Poignée aluminium,Manque de poignée,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte vitrée,Sanitaire et mosquee Quai 6,Porte Vitrée 1,Animateur 01,Non,2025-01-04 02:48:00,Animateur 01,2025-01-04 02:48:00,sup-tmu-bat- 05,2025-01-06 10:23:00,sup-tmu-bat- 05,2025-01-06 13:22:00,Pose de poignée,,,,Said Touil,2025-08-31 15:44:00,,,,TMU,11.44,0.0,0.0,11.44,Poignée manquante de la porte du bloc sanitaire PMR de quai 06 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.22,157994,58.56666666666667,55.583333333333336
infrastructure,13550,13586,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Avaloir,VP-PPR Avaloir,VP-PPR Avaloir 40,Animateur 01,Non,2025-01-04 02:43:00,Animateur 01,2025-01-04 02:43:00,sup-nzala- 01,2025-01-10 07:59:00,sup-nzala- 01,2025-01-12 18:37:00,Travaux de pose d'une nouvelle trappe en acier galvanisé,,,,Said Touil,2025-05-26 19:42:00,,,,NZALA,5635.52,0.0,0.0,5635.52,"Trappe regard endommagée près la clôture séparant la zone stockage import et la route périphérique, avec risque de chute plain pied.",WEB,WEB,WEB,WEB,WEB,WEB,2,58.63,33793,207.9,149.26666666666668
equipement,13549,13539,OT Cloturé,,Dégradation des matériaux ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Entrepôt 110,Quai Niveleur 1 LOT_110,SUP-TMU-EQ- 03,Non,2025-01-02 13:18:00,zakariae lotfi,2025-01-04 00:25:00,SUP-TMU-EQ- 03,2025-01-06 08:59:00,SUP-TMU-EQ- 03,2025-01-06 13:01:00,fixation butoir de quai niveleur ,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,698.11,0.0,0.0,698.11,butoir de quai niveleur détaché ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,4.02,6629,95.71666666666667,56.56666666666667
equipement,13548,13540,OT Cloturé,,Dégradation des matériaux ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Entrepôt 120,Quai Niveleur 9 LOT_120,SUP-TMU-EQ- 03,Non,2025-01-02 13:20:00,zakariae lotfi,2025-01-04 00:25:00,SUP-TMU-EQ- 03,2025-01-06 08:59:00,SUP-TMU-EQ- 03,2025-01-06 13:03:00,fixation butoir de quai niveleur ,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,706.8,0.0,0.0,706.8,butoir de quai niveleur détaché ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,4.07,6384,95.71666666666667,56.56666666666667
infrastructure,13547,13585,OT Rejeté,, Manque cornière ,Moyen,non,False,False,False,False,TM1,ZEXT01,Clôture,Clôture,RN16-TM1 Clôture,RN16-TM1 Clôture 148,C3 -PRINCIPALE ,Non,2025-01-03 19:51:00,C3 -PRINCIPALE ,2025-01-03 19:51:00,,,,,,,,,,,Zakaria El marzak,2025-01-30 10:16:00,sera traité dans le cadre du projet de clôture incliné ,NZALA,0.0,0.0,0.0,0.0,Manque panneau incliné,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,25141,,
infrastructure,13546,13584,OT Rejeté,, Manque cornière ,Moyen,non,False,False,False,False,TM1,ZEXT01,Clôture,Clôture,RN16-TM1 Clôture,RN16-TM1 Clôture 5,C3 -PRINCIPALE ,Non,2025-01-03 19:46:00,C3 -PRINCIPALE ,2025-01-03 19:46:00,,,,,,,,,,,Zakaria El marzak,2025-01-29 09:05:00,c'est un projet en cours d'adjudication ,NZALA,0.0,0.0,0.0,0.0,Manque panneaux incliné,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,24998,,
infrastructure,13545,13583,OT Rejeté,, Manque cornière ,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Clôture,Canal Clôture,Canal Clôture 61,C3 -PRINCIPALE ,Non,2025-01-03 19:31:00,C3 -PRINCIPALE ,2025-01-03 19:31:00,,,,,,,,,,,Zakaria El marzak,2025-05-15 15:49:00,Intervention nécessite une DA le linière et très long merci  de nous communiquer le linière exacte   ,NZALA,0.0,0.0,0.0,0.0,Installation cornière et nécessaire ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,24084,,
batiment,13544,13573,OT Cloturé,,Problème d'alimentation ,Moyen,oui,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Lampe linéaire continue ,Batiment 4-G,Lampe linéaire continue 1,animateur 02,Non,2025-01-03 12:16:00,Soufiane chegdali,2025-01-03 16:36:00,sup-tmu-bat- 05,2025-01-06 09:57:00,sup-tmu-bat- 05,2025-01-07 14:26:00,Changement de réglette,,,,Soufiane chegdali,2025-03-19 14:01:00,,,,TMU,1480.44,185.0,0.0,1665.44,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,28.47,152928,98.16666666666667,65.35
batiment,13543,13570,OT Cloturé,,Manque de serrure,Moyen,oui,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte vitrée,Aubettes Police Entree,Porte Vitré 1,Animateur 01,Non,2025-01-03 11:25:00,Soufiane chegdali,2025-01-03 16:35:00,sup-tmu-bat- 05,2025-01-03 17:18:00,sup-tmu-bat- 05,2025-01-03 17:25:00,La porte et les fenêtres de l'aubette de police 4A ont été fermes ,,,,Said Touil,2025-05-17 13:03:00,,,,TMU,5.72,0.0,0.0,5.72,la porte de l'aubette 04A nécessite une fermeture de la porte et les fenêtres pour éviter la dégradation du bâtiment.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.11,137732,6.0,0.7166666666666667
batiment,13542,13571,OT Cloturé,,Bouchage ,Moyen,oui,False,False,False,False,PPR,GATE3,Equipement plomberie et sanitaire,WC Sanitaire,Zone Billetterie,WC Sanitaire 5,sup-tmu-bat- 05,Non,2025-01-03 11:35:00,Soufiane chegdali,2025-01-03 16:34:00,sup-tmu-bat- 05,2025-01-03 16:38:00,sup-tmu-bat- 05,2025-01-03 17:23:00,Débouchage de toilette ,,,,Said Touil,2025-05-17 13:03:00,,,,TMU,37.44,0.0,0.0,37.44,Bouchage  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.72,138330,5.8,0.06666666666666667
batiment,13541,13572,OT Cloturé,,Lampe grillée,Moyen,oui,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Lampe linéaire continue ,Batiment 4-G,Lampe linéaire continue 4,animateur 02,Non,2025-01-03 12:11:00,Soufiane chegdali,2025-01-03 16:34:00,sup-tmu-bat- 05,2025-01-06 09:55:00,sup-tmu-bat- 05,2025-01-07 14:25:00,Changement de réglette ,,,,Soufiane chegdali,2025-03-19 14:00:00,,,,TMU,1481.48,185.0,0.0,1666.48,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,28.49,152930,98.23333333333333,65.35
batiment,13540,13576,OT Cloturé,,Edommagement du cadre ,Moyen,oui,False,True,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Fenêtre ,Batiment douane sortie vide,Fenêtre 1,sup-tmu-bat- 05,Non,2025-01-03 13:04:00,Soufiane chegdali,2025-01-03 16:33:00,sup-tmu-bat- 05,2025-02-24 16:20:00,sup-tmu-bat- 05,2025-02-25 09:41:00,Enlèvement La grille de protection de la fenêtre ,,,,Soufiane chegdali,2025-03-19 12:31:00,,,,TMU,900.64,0.0,0.0,900.64,"La grille de protection de la fenêtre de guérite de police est visiblement endommagée. Plusieurs barres métalliques sont déformées, ce qui compromet la sécurité et l'intégrité de la structure.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,17.32,163448,1268.6166666666666,1247.7833333333333
batiment,13539,13577,OT Cloturé,PDR Indisponible : Poignée de bois,Poigné endommagé ,Moyen,oui,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 1-A,Porte bois 1,sup-tmu-bat- 05,Non,2025-01-03 13:26:00,Soufiane chegdali,2025-01-03 16:33:00,sup-tmu-bat- 05,2025-02-07 14:15:00,sup-tmu-bat- 05,2025-03-03 13:23:00,Changement de poignée,,,,Soufiane chegdali,2025-03-19 12:26:00,,,,TMU,5029.44,60.0,0.0,5089.44,Endommagement d'une poignée de guérite douane accroche décroche bâtiment 1.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,96.72,1225664,1415.95,837.7
batiment,13538,13580,OT Cloturé,,Défaillance d'interrupteur ,Moyen,oui,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 7-H,Interrupteur d'allumage 1,sup-tmu-bat- 05,Non,2025-01-03 14:41:00,Soufiane chegdali,2025-01-03 16:31:00,sup-tmu-bat- 05,2025-01-03 16:37:00,sup-tmu-bat- 05,2025-01-06 10:29:00,Changement de l'interrupteur ,,,,Soufiane chegdali,2025-03-19 12:25:00,,,,TMU,3423.68,12.0,0.0,3435.68,Un interrupteur situé au magasin Scanner SAS Export est détérioré. Cette anomalie pourrait compromettre le fonctionnement des installations électriques et présenter un risque pour la sécurité des utilisateurs.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,65.84,152609,67.8,0.1
infrastructure,13537,13562,OT Cloturé,,habillage non conforme,Moyen,non,False,False,False,False,PPR,GATE3,Regard d'assainissement,Regard EU-EPL,GATE3 Regard EU-EPL,GATE3 Regard EU-EPL 11,Animateur 01,Non,2025-01-03 10:04:00,Soufiane chegdali,2025-01-03 11:30:00,SUP-TMU-HY-ASS-INF- 02,2025-03-13 13:23:00,SUP-TMU-HY-ASS-INF- 02,2025-03-13 13:26:00,Trappe réparée ,,,,Said Touil,2025-05-17 13:01:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Début de dégradation d'habillage d'un regard au parking des banque à la zone billetterie .,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.04,33508,1659.3666666666666,1657.8833333333334
batiment,13536,13564,OT Rejeté,"PDR Indisponible : Porte coupe-feu 2,5 m/74 cm",endomagement de la porte,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire et douche Quai 6,Porte Aluminium 1,Animateur 01,Non,2025-01-03 10:15:00,Soufiane chegdali,2025-01-03 11:28:00,sup-tmu-bat- 05,2025-01-03 12:54:00,,,,,,,,,Said Touil,2025-03-07 21:13:00,ne relève pas à notre charge selon Abdellah ,TMU,0.0,0.0,0.0,0.0,Bungalow du service d'exploitation à la zone stockage import (parking des ensembles routiers ) nécessite le changement  de la porte .,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,157585,,1.4333333333333333
batiment,13535,13568,OT Cloturé,,Manque de serrure,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte vitrée,Aubettes Police Entree,Porte Vitré 1,Animateur 01,Non,2025-01-03 11:15:00,Soufiane chegdali,2025-01-03 11:24:00,sup-tmu-bat- 05,2025-01-03 11:39:00,sup-tmu-bat- 05,2025-01-03 17:21:00,La porte et les fenêtres de l'aubette de police 4A ont été fermes ,,,,Said Touil,2025-05-17 13:02:00,,,,TMU,295.36,0.0,0.0,295.36,la porte de l'aubette 03A nécessite une fermeture de la porte et les fenêtres pour éviter la dégradation du bâtiment.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,5.68,137730,6.1,0.25
batiment,13534,13569,OT Rejeté,,Manque de serrure,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte vitrée,Aubettes Police Entree,Porte Vitré 1,Animateur 01,Non,2025-01-03 11:16:00,sup- 003,2025-01-03 11:23:00,,,,,,,,,,,Touria Tammor,2025-02-26 09:35:00,PROBLEME D'affichage les photo,TMU,0.0,0.0,0.0,0.0,la porte de l'aubette 04A nécessite une fermeture de la porte et les fenêtres pour éviter la dégradation du bâtiment.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,137730,,
