portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours
infrastructure,13533,13565,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 15,SUP-TMU- CN,Non,2025-01-03 10:30:00,Touria Tammor,2025-01-03 10:36:00,SUP-TMU-BASS-INF- 01,2025-01-03 11:00:00,SUP-TMU-BASS-INF- 01,2025-01-03 11:43:00,EVACUITAION DES PALETTES EN BOIS.,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,225.06,0.0,0.0,225.06,EVACUATION DES PALETTES EN BOIS.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.7,28050,1.2166666666666666,0.4
equipement,13532,13458,OT Cloturé,,clime hors service,Moyen,non,False,False,False,False,TM1,TM01,Equipements climatisation ,Split système murale,Local serveur,Split système1 Local serveur,SUP-TMU-EQ- 03,Oui,2024-12-30 10:00:00,Saadia agnouch,2025-01-03 10:06:00,SUP-TMU-EQ 09,2025-02-06 09:52:00,SUP-TMU-EQ 09,2025-02-07 12:37:00,réparation d'un clim split au niveau de local serveur,,,,Soufiane chegdali,2025-03-20 11:05:00,,,,TMU,2004.75,0.0,0.0,2004.75,contacteur de groupe condenseur en dommages,MOBILE,WEB,WEB,WEB,WEB,WEB,2,26.73,6559,938.6166666666667,815.7666666666667
batiment,13531,13561,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement éclairage,Spot,VTS,Spot 2,sup-tmu-bat- 05,Non,2025-01-03 09:36:00,sup- 003,2025-01-03 09:40:00,sup-tmu-bat- 05,2025-01-03 09:43:00,sup-tmu-bat- 05,2025-01-03 13:08:00,Changement de lampe ,,,,Chaymae Farah,2025-07-03 16:44:00,,,,TMU,176.8,250.0,0.0,426.8,Flux lumineux faible au niveau d'une ampoule situé au bâtiment VTS.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,3.4,162343,3.533333333333333,0.05
batiment,13530,13544,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte aluminium,Siège TMSA-Tanger,Porte Aluminium 1 ,Sup-MMI- TMSA,Non,2025-01-02 16:04:00,sup- 003,2025-01-03 09:38:00,Sup-MMI- TMSA,2025-01-04 13:03:00,Sup-MMI- TMSA,2025-01-04 13:25:00,Montage de nouveau routeur du bureau au plateau TMSA 2eme étage,,,,Chaymae Farah,2025-04-27 01:14:00,,,,MMI,37.92,0.0,0.0,37.92,montage de nouveau routeur du bureau au plateau TMSA 2eme etage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.35,1244717,45.35,27.416666666666668
batiment,13529,13545,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte aluminium,Siège TMSA-Tanger,Porte Aluminium 1 ,Sup-MMI- TMSA,Non,2025-01-02 16:10:00,sup- 003,2025-01-03 09:38:00,Sup-MMI- TMSA,2025-01-04 13:03:00,Sup-MMI- TMSA,2025-01-04 13:23:00,Installation des bureaux au plateau TMSA 2eme étage,,,,Chaymae Farah,2025-03-26 20:39:00,,,,MMI,35.75,0.0,0.0,35.75,installation des bureaux au plateau TMSA 2eme étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.33,1244717,45.21666666666667,27.416666666666668
batiment,13528,13546,OT Cloturé,,Problème de connectique,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Télévision,Siège TMSA-Tanger,Télévision 2,Sup-MMI- TMSA,Non,2025-01-02 16:14:00,sup- 003,2025-01-03 09:37:00,Sup-MMI- TMSA,2025-01-04 13:02:00,Sup-MMI- TMSA,2025-01-04 13:21:00,Refixation de support pc,,,,Chaymae Farah,2025-03-26 20:39:00,,,,MMI,32.5,0.0,0.0,32.5,refixation de support pc ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.3,1245230,45.11666666666667,27.416666666666668
batiment,13527,13547,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,False,False,TM2,TM02,Equipement lot archi / Menuiserie ,Porte  bois,PNG,Porte bois 1,sup-tmu-bat- 05,Non,2025-01-02 16:48:00,sup- 003,2025-01-03 09:37:00,sup-tmu-bat- 05,2025-01-03 09:43:00,sup-tmu-bat- 05,2025-01-03 10:10:00,"Changement de serrure _x000d_
(PDR stock 0)",,,,Said Touil,2025-08-31 15:44:00,,,,TMU,22.88,0.0,0.0,22.88,Serrure endommagée /WC de police TM2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.44,157084,17.366666666666667,0.1
batiment,13526,13559,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Interrupteur d'allumage ,Secteur 5,Interrupteur d'allumage 5,sup-tmu-bat- 05,Non,2025-01-03 09:31:00,sup- 003,2025-01-03 09:36:00,sup-tmu-bat- 05,2025-01-03 09:43:00,sup-tmu-bat- 05,2025-01-03 10:09:00,Fixation de l'interrupteur ,,,,Hamza Elguetioui,2025-04-04 11:36:00,,,,TMU,21.84,0.0,0.0,21.84,Interrupteur mal fixée ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.42,85070,0.6333333333333333,0.11666666666666667
batiment,13525,13560,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 4,Plafond ,sup-tmu-bat- 05,Non,2025-01-03 09:32:00,sup- 003,2025-01-03 09:36:00,sup-tmu-bat- 05,2025-01-03 09:43:00,sup-tmu-bat- 05,2025-01-03 11:10:00,Fermeture des tous plafonniers et fixation des autres trappes ,,,,Hamza Elguetioui,2025-04-04 11:36:00,,,,TMU,72.28,0.0,0.0,72.28,Dégradation des trappes plafonniers SECTEUR 4 N22,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.39,88224,1.6333333333333333,0.11666666666666667
batiment,13524,13538,OT Cloturé,,Lampe grillée,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Secteur 2,Lampe linéaire continue 8,animateur 02,Non,2025-01-02 13:17:00,sup- 003,2025-01-03 09:34:00,SUP-TMU-BAT- 02,2025-01-03 10:32:00,sup-tmu-bat- 05,2025-01-10 14:12:00,"Changement de lampe _x000d_
(PDR Stock 0)",,,,Chaymae Farah,2025-03-20 19:41:00,,,,TMU,8925.8,0.0,0.0,8925.8,Lampe linéaire est hors service au niveau de bâtiment TMPC (couloir menant vers local magasin).,MOBILE,WEB,WEB,WEB,WEB,WEB,1,171.65,85933,192.91666666666666,0.9666666666666667
batiment,13523,13541,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 6,Plafond -,sup-tmu-bat- 05,Non,2025-01-02 13:58:00,sup- 003,2025-01-03 09:33:00,sup-tmu-bat- 05,2025-01-03 09:42:00,sup-tmu-bat- 05,2025-01-03 11:12:00,Changement de trappe plafonnier ,,,,Hamza Elguetioui,2025-04-04 11:36:00,,,,TMU,76.96,0.0,0.0,76.96,Dégradation de trappe plafonnier SECTEUR 6 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.48,164957,21.233333333333334,0.15
batiment,13522,13557,OT Cloturé,,Fissure,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Cloison,Aubettes ZB,Cloison ,Animateur 01,Non,2025-01-03 09:24:00,sup- 003,2025-01-03 09:30:00,SUP-TMU-BAT- 02,2025-01-03 10:33:00,SUP-TMU-BAT- 02,2025-01-03 10:35:00,a la charge du client ,,,,Said Touil,2025-08-02 18:47:00,,,,TMU,0.52,0.0,0.0,0.52,Dégradation de la fixation du comptoir et marbre de l'agence AML à la zone billetterie .,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.01,136461,1.1833333333333333,1.05
batiment,13521,13558,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire 1,Porte bois 1,sup-tmu-bat- 05,Non,2025-01-03 09:26:00,sup- 003,2025-01-03 09:29:00,sup-tmu-bat- 05,2025-01-03 09:39:00,sup-tmu-bat- 05,2025-01-03 10:07:00,La porte a été débloquée ,,,,Said Touil,2025-08-31 15:33:00,,,,TMU,22.88,0.0,0.0,22.88,La porte de toilette homme est bloquée ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.44,137667,0.6833333333333333,0.16666666666666666
equipement,13520,13556,OT Cloturé,,Endommagement,Moyen,non,True,False,False,False,TM1,TM01,Equipement de signalisation,Radar vitesse,Voie périphérique TM1,Radar vitesse1 Voie périphérique TM1,animateur 02,Non,2025-01-03 06:36:00,animateur 02,2025-01-03 06:36:00,SUP-TMU-EQ- 03,2025-01-07 23:41:00,SUP-TMU-EQ 09,2025-01-08 21:46:00,changement d'un panneau solaire de radar vitesse au niveau de la route périphérique TM1,,,,Soufiane chegdali,2025-03-20 11:05:00,,,,TMU,91.29,0.0,0.0,91.29,Panneau solaire d'afficheur de vitesse heurtée et endommagée au niveau de la route périphérique TM1 en face gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,2,22.05,8983,135.16666666666666,113.08333333333333
equipement,13519,13555,OT En cours,,Luminaire éteint,Moyen,non,False,False,False,True,TM1,TM01,Equipement Electrique,Candélabre,Voie périphérique TM1,Candélabre 179 ,animateur 02,Non,2025-01-03 06:27:00,animateur 02,2025-01-03 06:27:00,sup-tmu-eq- 04,2025-01-03 10:03:00,sup-tmu-eq- 04,2025-01-03 16:04:00,Changement de disjoncteur ,Soufiane chegdali,2025-07-14 21:43:00,Pas de photo après  (disjoncteur),,,,,,TMU,6040.05,0.0,0.0,6040.05,Candélabre hors service au niveau de la sortie du parking accroche décroche SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,6.01,4668,9.616666666666667,3.6
batiment,13518,13554,OT Cloturé,,Manque prise de courant,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Gare Maritime TMPC,Prise de courant 3,Animateur 01,Non,2025-01-03 05:10:00,Animateur 01,2025-01-03 05:10:00,sup-tmu-bat- 05,2025-01-03 09:40:00,sup-tmu-bat- 05,2025-01-06 10:30:00,Changement des prises électriques ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,3786.12,72.0,0.0,3858.12,Prise et cache des prises manquantes au niveau de la salle d'embarquement à la gare maritime. ,WEB,WEB,WEB,WEB,WEB,WEB,1,72.81,177451,77.33333333333333,4.5
batiment,13517,13553,OT Cloturé,,Manque de spot,Moyen,non,False,False,True,False,PPR,GATE3,Equipement éclairage,Spot,Zone Billetterie,Spot 5,Animateur 01,Non,2025-01-03 05:05:00,Animateur 01,2025-01-03 05:05:00,sup-tmu-bat- 05,2025-01-03 09:41:00,sup-tmu-bat- 05,2025-01-03 15:04:00,Branchement de lampe ,,,,Said Touil,2025-05-15 16:09:00,,,,TMU,279.24,250.0,0.0,529.24,Ampoule manquante au toilette PMR hommes à la zone billetterie.,WEB,WEB,WEB,WEB,WEB,WEB,1,5.37,138216,9.983333333333333,4.6
batiment,13516,13552,OT Cloturé,PDR Indisponible : Les paumelles de la porte en inox ,Dégradation du paumelle,Moyen,non,False,False,True,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Porte  bois,Bureaux douane et police,Porte 1,Animateur 01,Non,2025-01-03 05:00:00,Animateur 01,2025-01-03 05:00:00,sup-tmu-bat- 05,2025-01-03 10:47:00,Said Touil,2025-08-08 18:24:00,traité par Nzala,,,,Said Touil,2025-08-31 15:44:00,,,,TMU,10014.75,850.0,0.0,10864.75,Dégradation des paumelles de la porte du bâtiment de la SN au gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,267.06,140649,5221.4,5.783333333333333
batiment,13515,13551,OT Cloturé,PDR Indisponible : Robinet mitigeur,Robinet non opérationnel,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 1,Robinet 3,Animateur 01,Non,2025-01-03 04:56:00,Animateur 01,2025-01-03 04:56:00,sup-tmu-bat- 05,2025-01-03 09:00:00,sup-tmu-bat- 05,2025-01-03 11:39:00,"Changement de robinet _x000d_
(le robinet a été récupérer dans la toilette femme de Q8)",,,,Said Touil,2025-05-15 16:09:00,,,,TMU,26.52,0.0,0.0,26.52,Robinet de lavabo endommagé au bloc sanitaire hommes du quai 01 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.51,1237591,6.716666666666667,4.066666666666666
infrastructure,13514,13550,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 186,Animateur 01,Non,2025-01-03 04:51:00,Animateur 01,2025-01-03 04:51:00,sup-nzala- 01,2025-01-07 08:00:00,sup-nzala- 01,2025-01-12 18:34:00,Les trappes de caniveau se sont soudées,,,,Said Touil,2025-05-15 16:09:00,,,,NZALA,12548.47,0.0,0.0,12548.47,"Grilles caniveau mal posées, besoin de soudure au niveau de quai 06.",WEB,WEB,WEB,WEB,WEB,WEB,2,130.55,33102,229.71666666666667,99.15
infrastructure,13513,13549,OT Cloturé,,Déformation,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 15,animateur 02,Non,2025-01-02 21:45:00,animateur 02,2025-01-02 21:45:00,sup-nzala- 01,2025-03-22 17:20:00,sup-nzala- 01,2025-03-24 07:41:00,la plaque a été fixée,,,,zakariae lotfi,2025-06-25 09:46:00,,,,NZALA,0.0,0.0,0.0,0.0,Panneau de signalisation routière endommagée au niveau de la zone franche logistique 01,WEB,WEB,WEB,WEB,WEB,WEB,1,38.34,28050,1929.9333333333334,1891.5833333333333
equipement,13512,13548,OT Rejeté,,Armoire électrique ouverte,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Mat d'éclairage,SAS EXPORT,Mat d'éclairage 10 ,animateur 02,Non,2025-01-02 21:42:00,animateur 02,2025-01-02 21:42:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-18 09:31:00,Travaux en cours : Eqp pas encore réceptionné ,TMU,0.0,0.0,0.0,0.0,Système de fermeture endommagé pour une armoire électrique au niveau de nouveau parking semi-remorque SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4451,,
infrastructure,13511,13537,OT Crée,,Désherbage ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Espace vert,Espace vert,Sas Export Espace vert,Sas Export Espace vert 14,animateur 02,Non,2025-01-02 13:01:00,Soufiane chegdali,2025-01-02 15:09:00,,,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,"Manque de désherbage au niveau de la voie des ensembles vide, SAS EXPORT TM1.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,23167,,
batiment,13510,13536,OT Cloturé,,Desencastrement,Moyen,oui,False,False,False,False,PPR,GATE2,Equipement éclairage,Interrupteur d'allumage ,Plateau & aubettes police,Interrupteur d'allumage 1,sup-tmu-bat- 05,Non,2025-01-02 12:56:00,Soufiane chegdali,2025-01-02 14:16:00,sup-tmu-bat- 05,2025-01-02 15:06:00,sup-tmu-bat- 05,2025-01-02 15:33:00,Fixation de l'interrupteur ,,,,Said Touil,2025-05-15 16:09:00,,,,TMU,22.36,0.0,0.0,22.36,Interrupteur d'allumage mal fixé à l'aubette de police 10C,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.43,140107,2.6166666666666667,0.8333333333333334
batiment,13509,13533,OT Cloturé,,Dégradation de flexible ,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement plomberie et sanitaire,Douchette ,VTS,Douchette,sup-tmu-bat- 05,Non,2025-01-02 09:58:00,Soufiane chegdali,2025-01-02 11:25:00,sup-tmu-bat- 05,2025-01-02 11:39:00,sup-tmu-bat- 05,2025-01-03 13:21:00,Changement de douchette ,,,,Chaymae Farah,2025-07-04 16:39:00,,,,TMU,1335.36,360.0,0.0,1695.36,Endommagement d'une douchette de toilette homme au bâtiment VTS,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.68,1226847,27.383333333333333,0.23333333333333334
infrastructure,13508,13515,OT Cloturé,,peinture dégradé,Moyen,non,False,False,False,False,TM1,TMPC01,Terre plein,Parking,TMPC Parking,TMPC Parking 1,C3 -PRINCIPALE ,Non,2025-01-01 11:59:00,Touria Tammor,2025-01-02 09:55:00,sup-nzala- 01,2025-01-06 07:35:00,sup-nzala- 01,2025-01-12 18:30:00,La dégradation de mur extérieur a été traitée,,,,Chaymae Farah,2025-07-03 16:43:00,,,,NZALA,14890.91,0.0,0.0,14890.91,Mur côté parking devant secteur 5 TMPC dégradé,MOBILE,WEB,WEB,WEB,WEB,WEB,2,154.92,28020,270.51666666666665,93.66666666666667
batiment,13507,13505,OT Rejeté,,Eclairage insuffisant ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement éclairage,Caisson lumineux,Batiment douane sortie vide,Caisson lumineux 2,sup-tmu-bat- 05,Non,2024-12-31 16:38:00,sup- 003,2025-01-02 09:42:00,,,,,,,,,,,Soufiane chegdali,2025-01-02 11:29:00,répéter sous le N° OT 13506,TMU,0.0,0.0,0.0,0.0,Éclairage insuffisant bureau douane RDC Bâtiment ancienne export .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1238427,,
batiment,13506,13505,OT Cloturé,,Eclairage insuffisant ,Moyen,oui,False,False,False,False,TM1,SAS IMPORT,Equipement éclairage,Caisson lumineux,Batiment douane sortie vide,Caisson lumineux 2,sup-tmu-bat- 05,Non,2024-12-31 16:38:00,Soufiane chegdali,2025-01-02 09:42:00,sup-tmu-bat- 05,2025-01-02 09:55:00,sup-tmu-bat- 05,2025-01-02 12:05:00,Remplacement les caissons lumineux par les panels 60/60,,,,Soufiane chegdali,2025-03-19 12:24:00,,,,TMU,111.28,0.0,0.0,111.28,Éclairage insuffisant bureau douane RDC Bâtiment ancienne export .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.14,1238427,43.45,0.21666666666666667
batiment,13505,13529,OT Cloturé,,Défaut d'isolement,Moyen,non,False,False,False,False,TM1,TM01,Equipement électrique,Armoire électrique ,Dalle centrale,Armoire électrique 1,animateur 02,Non,2025-01-02 08:07:00,sup- 003,2025-01-02 09:39:00,sup-tmu-bat- 05,2025-01-03 12:25:00,sup-tmu-bat- 05,2025-01-03 13:07:00,Protection des câbles électriques ,,,,Soufiane chegdali,2025-03-19 12:24:00,,,,TMU,34.84,0.0,0.0,34.84,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.67,173741,29.0,26.766666666666666
batiment,13504,13530,OT Cloturé,,Mauvais fonctionnement du robinet,Moyen,non,True,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,PNG PPR,Lavabo 1,sup-tmu-bat- 05,Non,2025-01-02 09:01:00,sup- 003,2025-01-02 09:38:00,sup-tmu-bat- 05,2025-01-02 10:00:00,sup-tmu-bat- 05,2025-01-02 10:17:00,Fixation le robinet de lavabo ,,,,Said Touil,2025-05-15 16:11:00,,,,TMU,13.0,0.0,0.0,13.0,"Robinet mal fixée, PNG PPR",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.25,132667,1.2666666666666666,0.36666666666666664
batiment,13503,13531,OT Cloturé,,Flexible de WC endommagée,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 4,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-01-02 09:04:00,sup- 003,2025-01-02 09:37:00,sup-tmu-bat- 05,2025-01-02 10:00:00,sup-tmu-bat- 05,2025-01-02 12:10:00,Changement de flexible sanitaire  ,,,,Said Touil,2025-05-15 16:11:00,,,,TMU,110.24,22.0,0.0,132.24,Fuite d'eau localisé au bloc sanitaire Q4 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.12,177829,3.1,0.38333333333333336
batiment,13502,13532,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,TM1,TM01,Equipement plomberie et sanitaire,WC Sanitaire,Pilotage,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-01-02 09:18:00,sup- 003,2025-01-02 09:34:00,sup-tmu-bat- 05,2025-01-02 10:00:00,sup-tmu-bat- 05,2025-01-02 10:20:00,Changement de flotter ,,,,Soufiane chegdali,2025-03-19 12:24:00,,,,TMU,15.08,0.0,0.0,15.08,Fuite des eaux au niveau de la chasse d'eau C3 TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.29,1241185,1.0333333333333334,0.43333333333333335
infrastructure,13501,13514,OT Cloturé,,Dégradtion du sol,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Voie de roulement,Voirie,Voirie,C3 -PRINCIPALE ,Non,2025-01-01 11:47:00,Zakaria El marzak,2025-01-02 09:01:00,Said Touil,2025-09-01 16:04:00,Said Touil,2025-09-01 16:08:00,traité par CAMPEZO travaux ,,,,Said Touil,2025-09-01 23:02:00,,,,CAMPEZO,40.0,0.0,0.0,40.0,Dégradation de sol à l'accès parking des SR TM2,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.05,463,5836.35,5815.05
infrastructure,13500,13516,OT Cloturé,,Dégradtion du sol,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-01 14:09:00,Zakaria El marzak,2025-01-02 09:00:00,sup-nzala- 01,2025-01-06 07:35:00,sup-nzala- 01,2025-01-12 18:24:00,Remise en état la dégradation de pavé,,,,Said Touil,2025-05-15 16:11:00,,,,NZALA,14880.33,0.0,0.0,14880.33,Pavé endommagé au niveau de la route périphérique TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,154.81,489,268.25,94.58333333333333
infrastructure,13499,13253,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 15,SUP-TMU- CN,Non,2024-12-20 12:17:00,Touria Tammor,2025-01-02 08:51:00,SUP-TMU- CN,2025-01-03 09:24:00,,,,,,,,,Touria Tammor,2025-01-03 10:25:00,Création la DI de nouveau mal d'affection de prestation ,TMU-CN,0.0,0.0,0.0,0.0,évacuation des palettes,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,28050,,24.55
batiment,13498,13527,OT Cloturé,,armoire ouverte,Moyen,non,False,False,False,False,TM1,TM01,Equipement électrique,Armoire électrique ,Dalle centrale,Armoire électrique 1,animateur 02,Non,2025-01-02 07:55:00,animateur 02,2025-01-02 07:55:00,sup-tmu-bat- 05,2025-01-03 12:25:00,sup-tmu-bat- 05,2025-01-03 12:59:00,Fermeture la porte de l'armoire électrique ,,,,Soufiane chegdali,2025-03-19 12:23:00,,,,TMU,28.08,0.0,0.0,28.08,,WEB,WEB,WEB,WEB,WEB,WEB,1,0.54,173741,29.066666666666666,28.5
batiment,13497,13526,OT Cloturé,,Manque cache de prise,Moyen,non,False,False,True,False,TM1,TM01,Equipement électrique,Prise de courant ,Dalle centrale,Prise de courant 3,animateur 02,Non,2025-01-02 07:51:00,animateur 02,2025-01-02 07:51:00,sup-tmu-bat- 05,2025-01-02 10:02:00,sup-tmu-bat- 05,2025-01-08 11:47:00,Installation des prises électriques ,,,,Soufiane chegdali,2025-03-19 12:22:00,,,,TMU,7577.96,180.0,0.0,7757.96,,WEB,WEB,WEB,WEB,WEB,WEB,1,145.73,174774,147.93333333333334,2.183333333333333
infrastructure,13496,13525,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 3,animateur 02,Non,2025-01-02 07:37:00,animateur 02,2025-01-02 07:37:00,sup-nzala- 01,2025-01-06 07:35:00,sup-nzala- 01,2025-01-12 18:58:00,La dégradation de béton a été traitée,,,,Soufiane chegdali,2025-03-20 11:02:00,,,,NZALA,14933.2,0.0,0.0,14933.2,"Bordure en béton endommagée, situés en face de bâtiment 05 au niveau du parking régulation, SAS EXPORT TM1. ",WEB,WEB,WEB,WEB,WEB,WEB,2,155.36,28026,251.35,95.96666666666667
batiment,13495,13524,OT Cloturé,PDR Indisponible : Abattant,L'abattant mal fixer,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,GATE 4,WC Sanitaire 1,Animateur 01,Non,2025-01-02 02:16:00,Animateur 01,2025-01-02 02:16:00,sup-tmu-bat- 05,2025-01-02 09:14:00,sup-tmu-bat- 05,2025-04-09 10:47:00,Changement de l'abattant ,,,,Said Touil,2025-05-15 16:12:00,,,,TMU,2466.88,0.0,0.0,2466.88,Abattant arraché au bloc sanitaire au l'accès de sortie des remorques à la zone stockage import.,WEB,WEB,WEB,WEB,WEB,WEB,1,47.44,157402,2336.516666666667,6.966666666666667
batiment,13494,13523,OT Cloturé,PDR Indisponible : Abattant ,L'abattant mal fixer,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,PNG PPR,WC Sanitaire 1,Animateur 01,Non,2025-01-02 02:09:00,Animateur 01,2025-01-02 02:09:00,sup-tmu-bat- 05,2025-01-02 09:14:00,sup-tmu-bat- 05,2025-01-03 14:21:00,Changement de l'abattant,,,,Said Touil,2025-05-15 16:12:00,,,,TMU,1470.04,0.0,0.0,1470.04,Abattant arraché au bloc sanitaire de l'accès de PNG au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,28.27,132725,36.2,7.083333333333333
infrastructure,13493,13522,OT Cloturé,,Fuite d'eau,Moyen,non,False,False,False,False,PPR,GATE2,Regard d'assainissement,Regard EU-EPL,GATE2 Regard EU-EPL,GATE2 Regard EU-EPL 39,Animateur 01,Non,2025-01-02 02:00:00,Animateur 01,2025-01-02 02:00:00,SUP-TMU-HY-INF- 01,2025-01-08 18:29:00,SUP-TMU-HY-INF- 01,2025-01-08 18:30:00,Prestation de curage et de nettoyage réalisé ,,,,Said Touil,2025-05-15 16:09:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Débordements des eaux usées au niveau d'un regard près des aubettes de la SN au gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.0,33336,160.5,160.48333333333332
equipement,13492,13521,OT Cloturé,,Câbles d'alimentation endommagé,Moyen,non,False,False,False,False,PPR,PPR01,Equipement Electrique,Eclairage extérieur,PPR,Ombragé 4 PPR,Animateur 01,Non,2025-01-02 01:46:00,Animateur 01,2025-01-02 01:46:00,SUP-TMU-EQ- 03,2025-01-03 09:32:00,SUP-TMU-EQ 09,2025-01-03 23:16:00,arrangement d'un câble d'alimentation au niveau de ombrage 4 PPR,,,,Said Touil,2025-08-31 15:33:00,,,,TMU,142.55,0.0,0.0,142.55,Chemin de câble électrique arraché derrière chenils des chiens de la SN à l'accès TIR.,WEB,WEB,WEB,WEB,WEB,WEB,1,13.72,6709,45.5,31.766666666666666
infrastructure,13491,13520,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 164,Animateur 01,Non,2025-01-02 01:39:00,Animateur 01,2025-01-02 01:39:00,sup-nzala- 01,2025-01-07 08:01:00,sup-nzala- 01,2025-01-12 18:17:00,Fourniture et pose d'une nouvelle trappe en acier galvanisé,,,,Said Touil,2025-05-15 16:06:00,,,,NZALA,12520.59,0.0,0.0,12520.59,"Trappe regard cassée du réseau électrique, en face parking pré-embarquement n° 12 de quai 02 au TPR.",WEB,WEB,WEB,WEB,WEB,WEB,2,130.26,33080,256.6333333333333,126.36666666666666
equipement,13490,13519,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 52,Sprinkler LOT 52,SUP-TMU-EQ- 03,Non,2025-01-01 22:51:00,SUP-TMU-EQ- 03,2025-01-01 22:51:00,sup-tmu-bat-eq- 08,2025-01-02 19:38:00,SUP-TMU-EQ- 03,2025-01-04 12:07:00,Réparation de fuite d'échappement,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,5791.26,0.0,0.0,5791.26,Fuite au circuit d'échapement pompe 1,WEB,WEB,WEB,WEB,WEB,WEB,2,40.47,5831,61.266666666666666,20.783333333333335
equipement,13489,13518,OT Cloturé,,Fuite,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 90,Sprinkler LOT 80 - 90,SUP-TMU-EQ- 03,Non,2025-01-01 22:43:00,SUP-TMU-EQ- 03,2025-01-01 22:43:00,sup-tmu-bat-eq- 08,2025-01-02 19:38:00,SUP-TMU-EQ- 03,2025-01-04 12:12:00,Réparation e fuite de gazoil,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,5795.55,0.0,0.0,5795.55,micro fuite de gazoil de reservoir ,WEB,WEB,WEB,WEB,WEB,WEB,2,40.5,5723,61.483333333333334,20.916666666666668
equipement,13488,13517,OT Cloturé,,Luminaire endommagé,Moyen,non,False,False,False,False,TM2,TM02,Equipement Electrique,Candélabre,Voie périphérique TM2 ,Candélabre 183 ,animateur 02,Non,2025-01-01 20:15:00,animateur 02,2025-01-01 20:15:00,sup-tmu-eq- 04,2025-01-03 10:02:00,sup-tmu-eq- 04,2025-01-03 16:05:00,Changement de luminaire,,,,Said Touil,2025-05-15 16:06:00,,,,TMU,6070.2,0.0,0.0,6070.2,Projecteur du candélabre endommagé au niveau de la route périphérique TM2 en face TC3.,WEB,WEB,WEB,WEB,WEB,WEB,2,6.04,5420,43.833333333333336,37.78333333333333
batiment,13487,13513,OT Cloturé,,Dégradation ,Moyen,non,False,False,True,True,PPR,PPR01,Element de structure ,Dalle,Sanitaire et mosquee Quai 6,Dalle ,Animateur 01,Non,2025-01-01 05:12:00,Animateur 01,2025-01-01 05:12:00,sup-nzala- 01,2025-03-07 18:06:00,sup-nzala- 01,2025-07-24 09:25:00,Traité,Said Touil,2025-05-17 12:58:00,vous avez raté le bungalow sanitaire femmes en face le parking ; merci ,Said Touil,2025-07-25 13:06:00,,,,NZALA,124736.63,1467.0,0.0,126203.63,Dégradation de peinture du sol au blocs sanitaires femmes/hommes au quai 05 TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,3326.31,157940,4900.216666666666,1572.9
batiment,13486,13512,OT Cloturé,PDR Indisponible : Robinet de service ,Fuite d'eau ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire et mosquee Quai 6,Robinet 3,Animateur 01,Non,2025-01-01 05:07:00,Animateur 01,2025-01-01 05:07:00,sup-tmu-bat- 05,2025-01-01 14:05:00,sup-tmu-bat- 05,2025-01-03 13:23:00,Changement de robinet (Ce Robinet a été récupérer dans toilette quai 6 PPR),,,,Said Touil,2025-05-15 16:07:00,,,,TMU,1231.88,5.0,0.0,1236.88,Fuite d'eau au niveau du robinet au toilette turque du bloc sanitaire hommes au quai 06.,WEB,WEB,WEB,WEB,WEB,WEB,1,23.69,158003,56.266666666666666,8.966666666666667
batiment,13485,13511,OT Cloturé,,Mal  fixation du support,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement de sécurité et incendie,RIA ( Robinet Incendie Armé ),Gare Maritime TMPC,RIA ( Robinet Incendie Armé ) 1,Animateur 01,Non,2025-01-01 05:02:00,Animateur 01,2025-01-01 05:02:00,sup-tmu-bat- 05,2025-01-02 15:37:00,sup-tmu-bat- 05,2025-01-02 16:34:00,Ajustement de la poignée,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,48.36,0.0,0.0,48.36,"La porte de RIA ne s'ouvre plus, à cause de la poignée non conforme en face centre de soins à la gare maritime.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.93,161527,35.53333333333333,34.583333333333336
batiment,13484,13510,OT Cloturé,,Surcharge,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement  de levage,Ascenseur ,Gare Maritime TMPC,Ascenseur 1,Animateur 01,Non,2025-01-01 04:55:00,Animateur 01,2025-01-01 04:55:00,sup-tmu-bat- 05,2025-01-10 12:26:00,sup-tmu-bat- 05,2025-01-10 13:31:00,Pose de plaque métal ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,55.12,0.0,0.0,55.12,Plaque métal d'affiche manquante pour la limite de poids de l'ascenseur import.,WEB,WEB,WEB,WEB,WEB,WEB,1,1.06,176454,224.6,223.51666666666668
batiment,13483,13509,OT Cloturé,,Présence de corrosion ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement  de levage,Ascenseur ,Gare Maritime TMPC,Ascenseur 1,Animateur 01,Non,2025-01-01 04:41:00,Animateur 01,2025-01-01 04:41:00,sup-tmu-bat- 05,2025-01-02 10:43:00,sup-tmu-bat- 05,2025-01-02 11:24:00,Fixation la plinthe métallique de l'ascenseur ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,34.32,0.0,0.0,34.32,Plinthe en métal arrachée à l'ascenseur import à la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.66,176454,30.716666666666665,30.033333333333335
equipement,13482,13508,OT Cloturé,,Armoire électrique dégradé,Moyen,non,False,False,False,False,PPR,PPR01,Equipement Electrique,Eclairage extérieur,PPR,Ombragé 4 PPR,Animateur 01,Non,2025-01-01 04:33:00,Animateur 01,2025-01-01 04:33:00,SUP-TMU-EQ 09,2025-01-03 20:54:00,SUP-TMU-EQ 09,2025-01-03 23:19:00,fermeture d'un armoire électrique au niveau de ppr,,,,Said Touil,2025-05-15 16:07:00,,,,TMU,24.52,0.0,0.0,24.52,"Armoire électrique ne se ferme plus, près du local de groupe électrogène à la zone stockage import.",WEB,WEB,WEB,WEB,WEB,WEB,1,2.36,6709,66.76666666666667,64.35
