portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
infrastructure,15354,15480,OT Cloturé,,Endommagement ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-20 20:17:00,animateur 02,2025-03-20 20:17:00,sup-nzala- 01,2025-03-22 17:06:00,sup-nzala- 01,2025-03-23 18:43:00,La grille a été réparée,,,,zakariae lotfi,2025-06-25 10:05:00,,,,NZALA,0.0,0.0,0.0,0.0,Trappe de regard est endommagée à proximité de l'entrepôt de la société BCR au niveau de ZFL 2.,WEB,WEB,WEB,WEB,WEB,WEB,1,25.61,425,70.43333333333334,44.81666666666667,0,0.0,0.0,,,
batiment,15353,15452,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 1,Sup-MMI- TMSA,Non,2025-03-19 14:30:00,Chaymae Farah,2025-03-20 17:21:00,Sup-MMI- TMSA,2025-03-25 11:19:00,Sup-MMI- TMSA,2025-03-25 11:49:00,Réparation de la porte sortie vers les toilettes au plateau TMZ 1er étage,,,,Chaymae Farah,2025-03-29 02:11:00,,,,MMI,49.83,0.0,0.0,49.83,Blocage de la porte sortie vers les toilettes au plateau TMZ 1er étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.46,1244712,141.31666666666666,113.96666666666667,0,0.0,0.0,,,
batiment,15352,15453,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Porte  bois,Bureaux douane et police,Porte 1,sup-tmu-bat- 05,Non,2025-03-19 14:48:00,Said Touil,2025-03-20 16:53:00,sup-tmu-bat- 05,2025-03-21 09:23:00,sup-tmu-bat- 05,2025-03-25 10:05:00,Changement de canon et pose de poignée ,,,,Said Touil,2025-03-26 14:25:00,,,,TMU,5026.84,12.0,0.0,5038.84,Serrure endommagée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,96.67,140649,139.28333333333333,16.5,1,1.0,12.0,Cylindre de serrure spécial 12CM,MENUISERIE,cloture
infrastructure,15351,15456,OT Rejeté,,Déplacement,Moyen,non,False,False,False,False,TM2,TM02,Ouvrages de protection,Digue à caisson,Digue principale à caisson 3,Caisson 43,Matière   dangereuse ,Non,2025-03-19 16:55:00,Said Touil,2025-03-20 16:41:00,,,,,,,,,,,Zakaria El marzak,2025-05-15 16:10:00,c'est pas une anomalie / c'est une protection avec murettes glissé par le forte vague ,NZALA,0.0,0.0,0.0,0.0,Un espace au milieu de la digue principale TM2 nécessite une protection et une signalisation routière,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1452,,,0,0.0,0.0,,,
equipement,15350,15474,OT Rejeté,besoin de câbles ,Cable endommagé ,Moyen,non,False,False,False,False,PPR,PPR01,"Equipement de sécurité, contôle et exploitation",Passerelle,Poste N6,Passerelle Double Poste 6,SUP-TMU-EQ- 9,Non,2025-03-20 13:17:00,Said Touil,2025-03-20 16:20:00,SUP-TMU-EQ- 9,2025-03-21 15:14:00,,,,,,,,,Touria Tammor,2025-04-23 16:41:00,problème d'affichage les photo,TMU,0.0,0.0,0.0,0.0,"Court circuit et endommagement de câble électrique de l'alimentation générale de la passerelle._x000d_
NB: tout les câble électrique d'alimentation générale des passerelles sont endommagé nécessite le changement ci joint la référence de câble électrique :_x000d_
*RXP-8 12YHRDT11YH 5G16 75M ",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1962,,22.9,0,0.0,0.0,,,
infrastructure,15349,15477,OT Rejeté,,Corrosion,Moyen,non,False,False,False,False,PPR,PPR01,Structure d'ombrage,Ombrage,Ombrage04,Ombrage04,Rachid Labib,Non,2025-03-20 14:29:00,Said Touil,2025-03-20 16:20:00,,,,,,,,,,,Zakaria El marzak,2025-03-24 10:14:00,A la charge des travaux neufs déjà ont été informé,ADAM STD,0.0,0.0,0.0,0.0,De multiples éléments sphériques sont totalement corrodés en raison du manque d'entretien préventif périodique.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,34567,,,0,0.0,0.0,,,
equipement,15348,15479,OT Cloturé,,Alarme incendie ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement de protection contre incendie,Centrale de détection d'incendie,GATE3,Centrale incendie Nouveaux Bureaux Gâte 3,Matière   dangereuse ,Non,2025-03-20 16:01:00,Said Touil,2025-03-20 16:19:00,SUP-TMU-EQ- 07,2025-03-27 14:25:00,SUP-TMU-EQ- 07,2025-03-27 14:43:00,rearmement des  declencheurs manuel ,,,,Said Touil,2025-05-02 20:40:00,,,,TMU,14.04,0.0,0.0,14.04,La centrale d'incendie au niveau de nouveaux bureaux Gâte 3 import affiche un message << alarme incendie >>,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.27,9630,166.7,166.1,0,0.0,0.0,,,
batiment,15347,15476,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 2-B,POR 3,sup-tmu-bat- 05,Non,2025-03-20 14:00:00,Soufiane chegdali,2025-03-20 14:39:00,sup-tmu-bat- 05,2025-03-20 14:43:00,sup-tmu-bat- 05,2025-03-21 09:35:00,Fixation de la porte ,,,,Soufiane chegdali,2025-05-02 23:28:00,,,,TMU,975.52,0.0,0.0,975.52,La porte de local sanitaire de bâtiment 2 est mal fixée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,18.76,154503,19.583333333333332,0.06666666666666667,0,0.0,0.0,,,
infrastructure,15346,15473,OT Realisé,,peinture dégradé,Moyen,non,False,False,True,False,TM1,TM01,Terre plein,Parking,Parking TVC,Parking TVC,Soufiane chegdali,Non,2025-03-20 12:53:00,Soufiane chegdali,2025-03-20 12:55:00,sup-nzala- 01,2025-03-25 09:21:00,sup-nzala- 01,2025-04-04 07:21:00,La peinture a été effuctée,,,,,,,,,NZALA,22875.6,2413.0,0.0,25288.6,"dégradation peinture mural, guérette entre parking TVCU",MOBILE,WEB,WEB,WEB,WEB,WEB,2,237.99,28055,354.46666666666664,116.43333333333334,7,48.0,2413.0,"Plâtre en poudre, Ruban de masquage de PEINTURE, Teinte de peinture vinylique beige, Teinte de peinture vinylique noir, Teinte de peinture vinylique bleu","CONSTRUCTION, DIVERS, PEINTURE",cloture
batiment,15345,15470,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 3-C,SP 5,sup-tmu-bat- 05,Non,2025-03-20 11:10:00,Soufiane chegdali,2025-03-20 11:56:00,sup-tmu-bat- 05,2025-03-20 12:03:00,sup-tmu-bat- 05,2025-03-28 10:03:00,Changement des spots ,,,,Soufiane chegdali,2025-05-02 23:28:00,,,,TMU,9877.92,585.0,0.0,10462.92,Eclairage insuffisant au local sanitaire bâtiment 3 SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,189.96,155630,190.88333333333333,0.11666666666666667,1,3.0,585.0,Spot LED GU10 7W 6500K,ELECTRICITE,cloture
batiment,15344,15472,OT Cloturé,,Clignotement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Applique LED ,Secteur 8,Applique LED 2,Hamza Elguetioui,Non,2025-03-20 11:39:00,Hamza Elguetioui,2025-03-20 11:39:00,SUP-TMU-BAT- 02,2025-03-26 23:30:00,sup-tmu-bat- 05,2025-04-08 15:35:00,"Changement de panel _x000d_
PDR stock 0",,,,Hamza Elguetioui,2025-04-29 09:55:00,,,,TMU,15758.08,0.0,0.0,15758.08,Secteur 8 N22,MOBILE,WEB,WEB,WEB,WEB,WEB,1,303.04,78215,459.93333333333334,155.85,0,0.0,0.0,,,
batiment,15343,15469,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 8,Spot 10,Hamza Elguetioui,Non,2025-03-20 10:23:00,Hamza Elguetioui,2025-03-20 10:23:00,SUP-TMU-BAT- 02,2025-03-26 23:31:00,sup-tmu-bat- 05,2025-04-08 09:52:00,Remplacement des panels carrées par des nouvelles panels ,,,,Hamza Elguetioui,2025-04-30 11:21:00,,,,TMU,30922.32,0.0,0.0,30922.32,Secteur 8 N 27,MOBILE,WEB,WEB,WEB,WEB,WEB,2,297.33,91016,455.48333333333335,157.13333333333333,0,0.0,0.0,,,
batiment,15342,15468,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Fenêtre ,Plateau & aubettes police,Fenêtre 1,sup-tmu-bat- 05,Non,2025-03-20 09:35:00,Said Touil,2025-03-20 10:13:00,sup-tmu-bat- 05,2025-03-20 10:17:00,sup-tmu-bat- 05,2025-03-20 11:48:00,Assure l’étanchéité à l’aide de silicone.,,,,Said Touil,2025-04-21 12:07:00,,,,TMU,76.96,0.0,0.0,76.96,Infiltration de fuite d'eau pluviale au niveau de la fenêtre aubette de police 5A GATE2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.48,139765,2.216666666666667,0.06666666666666667,0,0.0,0.0,,,
batiment,15341,15467,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,True,False,TM2,TM02,Equipement lot archi / Menuiserie ,Cloison,PNG,Cloison -,Said Touil,Non,2025-03-20 09:30:00,Said Touil,2025-03-20 09:31:00,sup-nzala- 01,2025-04-23 16:15:00,sup-nzala- 01,2025-04-24 15:32:00,La peinture a été traitée,,,,Said Touil,2025-05-02 20:41:00,,,,NZALA,6375.69,1436.0,0.0,7811.69,,MOBILE,WEB,WEB,WEB,WEB,WEB,5,23.28,156796,846.0333333333333,822.7333333333333,4,18.0,1436.0,"Plâtre en poudre, White spirit 5L, Ruban de masquage de PEINTURE, Peinture laque 20 KG blanc","CONSTRUCTION, PEINTURE, DIVERS",cloture
equipement,15340,15465,OT Cloturé,,Projecteur hors service ,Moyen,oui,False,False,False,False,PPR,GATE3,Equipement Electrique,Eclairage extérieur,GATE3,Eclairage extérieur Entrée Gâte 3,Animateur 01,Non,2025-03-20 08:34:00,Said Touil,2025-03-20 09:16:00,SUP-TMU-EQ 09,2025-03-20 10:11:00,SUP-TMU-EQ 09,2025-03-20 11:01:00,Refixation de  projecteur au niveau de sas 4,,,,Said Touil,2025-03-24 14:54:00,,,,TMU,17.04,0.0,0.0,17.04,Un projecteur sur la clôture de TMD 2 s'est détaché non loin de l'accès du gate 03.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.82,5760,2.45,0.9166666666666666,0,0.0,0.0,,,
infrastructure,15339,15466,OT Cloturé,,endommage,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,CI,Animateur 01,Non,2025-03-20 08:39:00,Zakaria El marzak,2025-03-20 09:11:00,sup-nzala- 01,2025-03-21 07:28:00,sup-nzala- 01,2025-03-21 09:17:00,La plaque a été fixée,,,,Said Touil,2025-03-26 15:35:00,,,,NZALA,279.67,0.0,0.0,279.67,"Une plaque de signalisation arrachée, à la voie de circulation interne à proximité de l'espace des jeux du quai 05 au TPR.",MOBILE,WEB,WEB,WEB,WEB,WEB,3,1.8,42650,24.633333333333333,22.283333333333335,0,0.0,0.0,,,
infrastructure,15338,15464,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-20 08:32:00,Zakaria El marzak,2025-03-20 09:11:00,sup-nzala- 01,2025-03-22 17:06:00,sup-nzala- 01,2025-03-24 07:38:00,Traitée,,,,Said Touil,2025-03-26 14:22:00,,,,NZALA,3703.5,0.0,0.0,3703.5,Dégradation de Bordure au parking export du Gate 03.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,38.53,394,95.1,55.916666666666664,0,0.0,0.0,,,
infrastructure,15337,15463,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-20 08:23:00,Zakaria El marzak,2025-03-20 09:11:00,sup-nzala- 01,2025-03-21 07:29:00,sup-nzala- 01,2025-03-21 09:19:00,Les bordures ont été traitées,,,,Said Touil,2025-04-09 12:33:00,,,,NZALA,282.77,0.0,0.0,282.77,Dégradation des bordures au giratoire n° 06 au TPR.,MOBILE,WEB,WEB,WEB,WEB,WEB,3,1.82,373,24.933333333333334,22.3,0,0.0,0.0,,,
equipement,15336,15462,OT Rejeté,,Manomètre endommagé,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,sup-tmu-bat-eq- 08,Non,2025-03-19 23:55:00,sup-tmu-bat-eq- 08,2025-03-19 23:55:00,,,,,,,,,,,zakariae lotfi,2025-03-21 09:17:00,"double
",TMU,0.0,0.0,0.0,0.0,Manomètre a changer au niveau de vase d'expansion,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,5722,,,0,0.0,0.0,,,
equipement,15335,15461,OT Cloturé,,Manomètre endommagé,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,sup-tmu-bat-eq- 08,Non,2025-03-19 23:55:00,sup-tmu-bat-eq- 08,2025-03-19 23:55:00,sup-tmu-bat-eq- 08,2025-03-24 11:22:00,sup-tmu-bat-eq- 08,2025-03-25 23:56:00,Changement Manomètre au niveau de vase d'expansion,,,,zakariae lotfi,2025-06-25 10:04:00,,,,TMU,5228.87,0.0,0.0,5228.87,Manomètre a changer au niveau de vase d'expansion,WEB,WEB,WEB,WEB,WEB,WEB,2,36.54,5722,144.01666666666668,107.45,0,0.0,0.0,,,
batiment,15334,15460,OT Cloturé,PDR Indisponible : Armatures LED ,Flux lumineux faible ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement éclairage,Armature industrielle LED,Entrepôt 140,Armature industrielle LED 1,sup-tmu-bat-eq- 08,Non,2025-03-19 23:16:00,sup-tmu-bat-eq- 08,2025-03-19 23:16:00,sup-tmu-bat-eq- 08,2025-03-24 11:43:00,sup-tmu-bat-eq- 08,2025-04-07 14:51:00,changement 9 armatures ,,,,zakariae lotfi,2025-06-25 10:04:00,,,,TMU,41287.98,0.0,0.0,41287.98,Plusieurs armatures  a changer ,WEB,WEB,WEB,WEB,WEB,WEB,3,158.41,1231843,447.5833333333333,108.45,0,0.0,0.0,,,
batiment,15333,15459,OT Rejeté,PDR Indisponible : Plaque de bardage 2m/2m,Fissure,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Element de structure ,Dalle,Batiment 1-A,Dalle ,animateur 02,Non,2025-03-19 21:31:00,animateur 02,2025-03-19 21:31:00,sup-tmu-bat- 05,2025-03-19 22:48:00,,,,,,,,,Soufiane chegdali,2026-01-13 15:32:00,Répéter sous le N° OT 15070 (DI 15168),TMU,0.0,0.0,0.0,0.0,Plaque de bardage arrachée au niveau de voie de circulation PNG SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,151077,,1.2833333333333334,0,0.0,0.0,,,
batiment,15332,15458,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 2-B,SP 2,animateur 02,Non,2025-03-19 21:29:00,animateur 02,2025-03-19 21:29:00,sup-tmu-bat- 05,2025-03-20 13:58:00,sup-tmu-bat- 05,2025-03-20 15:17:00,"Réparation du câble électrique du bâtiment numéro 2._x000d_
_x000d_
_x000d_
_x000d_
_x000d_
_x000d_
",,,,Soufiane chegdali,2025-05-02 23:28:00,,,,TMU,66.04,0.0,0.0,66.04,Flux lumineux faible au niveau façade bâtiment 02 SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,1.27,155525,17.8,16.483333333333334,0,0.0,0.0,,,
infrastructure,15331,15457,OT En cours,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-19 21:26:00,animateur 02,2025-03-19 21:26:00,Soufiane chegdali,2025-04-29 12:09:00,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation de sol au niveau de la voie de circulation PNG SAS EXPORT TM1. Ce qui présente un risque de circulation interne de véhicule,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,569,,974.7166666666667,0,0.0,0.0,,,
batiment,15330,15447,OT Realisé,PDR Indisponible : PDR indisponible,Dégradation au mur ,Moyen,non,False,False,True,False,TM1,TM01,Equipement lot archi / Menuiserie ,Cloison,Dalle centrale,Cloison -,animateur 02,Non,2025-03-19 12:20:00,Soufiane chegdali,2025-03-19 15:37:00,sup-nzala- 01,2025-10-24 15:53:00,sup-nzala- 01,2026-01-14 08:50:00,Traité,,,,,,,,,NZALA,63632.25,766.0,0.0,64398.25,Dégradation de mur au niveau de dalle centrale SAS IMPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1696.86,174034,7220.5,5256.266666666666,10,44.0,1670.0,"Peinture laque 20 KG blanc, Teinte de peinture laque noir, Diluant D44 toluene, Plâtre en poudre, Ruban de masquage de PEINTURE","PEINTURE, CONSTRUCTION, DIVERS",rejet
equipement,15329,15417,OT Cloturé,PDR Indisponible : PDR Indisponible : besoin d’un  Boîtier électrique DIM 150*150mm,Endommagement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 4-G,Porte Sectionnelle 5 (SasExport-Bat4-ZoneFrigo),animateur 02,Non,2025-03-18 13:56:00,Soufiane chegdali,2025-03-19 15:36:00,SUP-TMU-EQ- 03,2025-03-20 10:38:00,SUP-TMU-EQ- 03,2025-03-28 10:00:00,changement boite électrique ,,,,Soufiane chegdali,2025-04-14 20:14:00,,,,TMU,1391.44,0.0,0.0,1391.44,Boîtier électrique endomagé au niveau du bâtiment 04 de dépotage SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,33.4,2010,236.06666666666666,19.033333333333335,0,0.0,0.0,,,
batiment,15328,15439,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Spot,Dalle centrale,Spot 1,sup-tmu-bat- 05,Non,2025-03-19 11:48:00,Soufiane chegdali,2025-03-19 15:35:00,sup-tmu-bat- 05,2025-03-19 22:47:00,sup-tmu-bat- 05,2025-03-21 12:14:00,Changement de l'ampoule ,,,,Soufiane chegdali,2025-05-02 23:28:00,,,,TMU,1935.44,305.0,0.0,2240.44,Manque d'éclairage au bloc sanitaire Facturation SAS IMPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,37.22,174952,48.43333333333333,7.2,2,2.0,305.0,"Lampe LED E27 15W  6500K, Douille E27",ELECTRICITE,cloture
batiment,15327,15444,OT Cloturé,,Mal  fixation du support,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement de sécurité et incendie,RIA ( Robinet Incendie Armé ),Batiment 4-G,RIA ( Robinet Incendie Armé ) 2,animateur 02,Non,2025-03-19 12:12:00,Soufiane chegdali,2025-03-19 15:35:00,sup-tmu-bat- 05,2025-04-07 16:51:00,sup-tmu-bat- 05,2025-04-07 17:32:00,Réparation la porte de RIA incendié,,,,Soufiane chegdali,2025-07-16 10:19:00,,,,TMU,34.32,0.0,0.0,34.32,La porte de RIA est déformée au niveau du bâtiment 04 de dépotage SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.66,155109,461.3333333333333,457.26666666666665,0,0.0,0.0,,,
batiment,15326,15454,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Sas Export PNG,Spot 2,sup-tmu-bat- 05,Non,2025-03-19 14:57:00,Soufiane chegdali,2025-03-19 15:34:00,sup-tmu-bat- 05,2025-03-19 22:46:00,sup-tmu-bat- 05,2025-03-26 10:23:00,Changement deux spots ,,,,Soufiane chegdali,2025-05-02 23:29:00,,,,TMU,8090.68,390.0,0.0,8480.68,Deux spots grillés au bloc sanitaire PNG SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,155.59,155235,163.43333333333334,7.2,1,2.0,390.0,Spot LED GU10 7W 6500K,ELECTRICITE,cloture
infrastructure,15325,15455,OT Cloturé,,Déformation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 5,Soufiane chegdali,Non,2025-03-19 15:22:00,Soufiane chegdali,2025-03-19 15:22:00,sup-nzala- 01,2025-03-21 07:30:00,sup-nzala- 01,2025-03-21 09:22:00,L'endommagement de trottoir a été traité,,,,Soufiane chegdali,2025-05-02 23:29:00,,,,NZALA,399.2,0.0,0.0,399.2,"bordure de trottoir endommagée, avec des pavés cassés et des fissures sur la bordure. La stabilité de la structure est compromise, ce qui pourrait entraîner une détérioration progressive et augmenter le risque d'accidents",MOBILE,WEB,WEB,WEB,WEB,WEB,4,1.86,28028,42.0,40.13333333333333,0,0.0,0.0,,,
infrastructure,15324,15448,OT Crée,,Fuite d'eau,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-19 12:24:00,Zakaria El marzak,2025-03-19 14:27:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Fuite d'eau constatée au niveau du Quai de service TM1 en raison d'une mauvaise fixation des flexibles.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,375,,,0,0.0,0.0,,,
infrastructure,15323,15451,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Voie de roulement,Voirie,Voirie,Matière   dangereuse ,Non,2025-03-19 14:20:00,Zakaria El marzak,2025-03-19 14:26:00,sup-nzala- 01,2025-03-21 07:30:00,sup-nzala- 01,2025-03-21 09:26:00,Les deux panneaux ont été posés,,,,Said Touil,2025-04-21 12:08:00,,,,NZALA,298.31,0.0,0.0,298.31,"la mise en place de panneaux de signalisation à la sortie du terminal TC3, à savoir : • Un panneau d'interdiction de tourner à gauche • Un panneau d'obligation de tourner à droite ",MOBILE,WEB,WEB,WEB,WEB,WEB,3,1.92,463,43.1,41.06666666666667,0,0.0,0.0,,,
equipement,15322,15449,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,PPR,PPR01,Equipement Electrique,Eclairage extérieur,PPR,Ombragé 5 PPR,SUP-TMU-EQ- 03,Non,2025-03-19 13:58:00,Said Touil,2025-03-19 14:06:00,SUP-TMU-EQ 09,2025-03-20 10:09:00,SUP-TMU-EQ 09,2025-03-26 13:30:00,installation des 10 projecteurs pour renforcer l'éclairage au niveau de ombrage 5 ppr ,,,,Said Touil,2025-04-21 12:09:00,,,,TMU,4590.41,51.0,0.0,4641.41,Prévoir de renforcement d'éclairage d'ombrage 5 TPR,MOBILE,WEB,WEB,WEB,WEB,WEB,3,147.27,6710,167.53333333333333,20.05,2,3.0,51.0,"scotch noir électrique, Colliers de serrage 7,6X340mm 100PCS",ELECTRICITE,cloture
batiment,15321,15438,OT Cloturé,,Manque de serrure,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 8,Porte 1,Hamza Elguetioui,Non,2025-03-19 10:26:00,Hamza Elguetioui,2025-03-19 13:14:00,sup-tmu-bat- 05,2025-04-10 11:25:00,sup-tmu-bat- 05,2025-04-14 10:43:00,POSE DE CANON ,,,,Hamza Elguetioui,2025-04-29 09:55:00,,,,TMU,4998.76,0.0,0.0,4998.76,Manque de système de fermeture Secteur 8 N 27 Salle 8220,MOBILE,WEB,WEB,WEB,WEB,WEB,1,96.13,89285,624.2833333333333,526.1833333333333,1,1.0,162.0,Serrure CLIDOR,MENUISERIE,rejet
equipement,15320,15446,OT Cloturé,,Poteau incliné,Fort,oui,True,False,False,False,PPR,PPR01,Equipement Electrique,Candélabre,Voie périphérique PPR,Candélabre 84 ,animateur 02,Non,2025-03-19 12:17:00,Said Touil,2025-03-19 12:51:00,sup-tmu-eq- 04,2025-03-24 10:06:00,sup-tmu-eq- 04,2025-03-24 10:24:00,Ajustement et dressage candélabre,,,,Said Touil,2025-05-12 20:15:00,,,,TMU,281.4,0.0,0.0,281.4,"Poteau d'éclairage est heurté et incliné à proximité de TC3, au niveau de la route périphérique TM2.",MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.28,4821,118.11666666666666,117.25,0,0.0,0.0,,,
batiment,15319,15445,OT Cloturé,,Dégradation de carrelage et plinthe,Moyen,non,False,False,True,False,TM1,TMPC01,Element de structure ,Dalle,Secteur 5,Dalle ,Chaymae Farah,Non,2025-03-19 12:13:00,Chaymae Farah,2025-03-19 12:17:00,sup-nzala- 01,2025-06-01 22:05:00,sup-nzala- 01,2025-06-09 17:05:00,Traité,,,,Chaymae Farah,2025-07-17 20:45:00,,,,NZALA,11078.56,1851.0,0.0,12929.56,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,186.98,81635,1972.8666666666666,1785.8,3,61.0,1851.0,"Vernis de bois (Marron), Diluant 5L, White spirit 5L",PEINTURE,cloture
batiment,15318,15437,OT Cloturé,,Problème de fixation de WC,Moyen,non,False,False,True,False,PPR,GATE3,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 1,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-03-19 10:24:00,Said Touil,2025-03-19 10:39:00,sup-tmu-bat- 05,2025-03-19 11:44:00,sup-tmu-bat- 05,2025-03-19 23:13:00,"Fixation de la toilette, remplacement du flexible d'évacuation et du mécanisme.",,,,Said Touil,2025-04-21 12:11:00,,,,TMU,586.56,724.0,0.0,1310.56,Toilette hors service au bloc sanitaire de la dune GATE3,MOBILE,WEB,WEB,WEB,WEB,WEB,1,11.28,138310,12.816666666666666,1.0833333333333333,2,2.0,724.0,"Mécanisme chasse d'eau pour WC standard et suspendu, Flexible  évacuation toilette",PLOMBERIE,cloture
batiment,15317,15419,OT Cloturé,,Dégradation du paumelle,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte vitrée,Douane - extension sas,Porte Vitré 1,sup-tmu-bat- 05,Non,2025-03-18 14:23:00,Soufiane chegdali,2025-03-19 10:18:00,sup-tmu-bat- 05,2025-03-19 10:20:00,sup-tmu-bat- 05,2025-03-19 11:46:00,Ajustement des paumelles ,,,,Soufiane chegdali,2025-05-02 23:29:00,,,,TMU,73.32,0.0,0.0,73.32,La porte située à extension bureau N°7 de la douane a été arrachée en raison de l’endommagement de ses paumelles. Cet incident compromet la sécurité et l’accessibilité de la zone ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.41,166255,21.383333333333333,0.03333333333333333,0,0.0,0.0,,,
batiment,15316,15418,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Plafond,Batiment 3-C,PLFD ,animateur 02,Non,2025-03-18 14:12:00,Soufiane chegdali,2025-03-19 10:18:00,sup-tmu-bat- 05,2025-03-19 11:50:00,sup-tmu-bat- 05,2025-03-19 12:14:00,Fixation la trappe de faux plafond ,,,,Soufiane chegdali,2025-05-02 23:29:00,,,,TMU,19.24,0.0,0.0,19.24,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.37,154099,22.033333333333335,1.5333333333333334,0,0.0,0.0,,,
batiment,15315,15436,OT Cloturé,,Robinet non opérationnel,Moyen,non,False,True,True,True,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Robinet ,Batiment 4-G,Robinet 4,sup-tmu-bat- 05,Non,2025-03-19 10:11:00,Soufiane chegdali,2025-03-19 10:17:00,sup-tmu-bat- 05,2025-03-19 10:17:00,sup-tmu-bat- 05,2025-04-07 16:41:00,Réfection des fissures au niveau de lavabo ,Soufiane chegdali,2025-03-24 14:59:00,"Merci de traiter soigneusement les abords du lavabo, soit avec de la résine, soit avec de l'enduit",Soufiane chegdali,2025-07-16 10:18:00,,,,TMU,23977.2,820.0,0.0,24797.2,Robinet endommagé ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,461.1,1237717,462.5,0.0,1,1.0,820.0,Robinet lavabo mitigeur,PLOMBERIE,cloture
equipement,15314,15428,OT Cloturé,,Armoire électrique dégradé,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Eclairage extérieur,Pont Houar,Eclairage extérieur Sous Pont Houar,animateur 02,Non,2025-03-18 16:58:00,Marouane Ountoufi,2025-03-19 09:47:00,SUP-TMU-EQ- 07,2025-03-19 12:29:00,SUP-TMU-EQ 09,2025-03-19 13:18:00,réparation du système de fermeture d'un armoire électrique au niveau de pont houar ,,,,Marouane Ountoufi,2025-03-21 13:45:00,,,,TMU,8.0,0.0,0.0,8.0,"Porte de visite, armoire électrique laissée ouverte suite endommagement de la serrure, ce qui met en danger électrique les occupants de cette zone et peut engendrer l'endommagement des composants électriques au niveau de l'entrée de zone pipelines",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.77,5744,20.333333333333332,2.7,0,0.0,0.0,,,
batiment,15313,15435,OT Cloturé,,Travaux de maintenance,Moyen,non,False,True,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 8,Porte 1,Hamza Elguetioui,Non,2025-03-19 09:32:00,Hamza Elguetioui,2025-03-19 09:32:00,sup-tmu-bat- 05,2025-04-07 17:10:00,sup-tmu-bat- 05,2025-04-08 09:44:00,Remplacement de verre par un plaque d'alucoubond comme une solution temporaire ,,,,Hamza Elguetioui,2025-04-29 09:54:00,,,,TMU,860.08,0.0,0.0,860.08,"Une vitre est absente dans la fenêtre S8 _x000d_
N27 ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,16.54,89289,480.2,463.6333333333333,0,0.0,0.0,,,
equipement,15312,15432,OT Cloturé,,Problème mécanique,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement de protection contre incendie,Caisson désenfumage,TMPC,Caisson désenfumage4-Secteur 4,zakariae lotfi,Non,2025-03-19 09:20:00,zakariae lotfi,2025-03-19 09:28:00,SUP-TMU-EQ 09,2025-03-20 10:11:00,SUP-TMU-EQ 09,2025-03-20 12:06:00,Remise État de Bach plastique pour les fuite d'étanchéité skydom S4 TMPC ,,,,Chaymae Farah,2025-07-17 20:45:00,,,,TMU,98.8,0.0,0.0,98.8,Infiltration d'eau au niveau du skydome de l'admin Med Hub.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.9,9139,26.766666666666666,24.716666666666665,0,0.0,0.0,,,
batiment,15311,15434,OT Crée,,Dégradation ,Moyen,non,True,False,False,False,TM1,TMPC01,Element de structure ,Dalle,Secteur 4,Dalle ,zakariae lotfi,Non,2025-03-19 09:27:00,zakariae lotfi,2025-03-19 09:28:00,,,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Chute de plafond due aux travaux effectués par l'équipe de TMU pour la réparation du skydome.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,81627,,,0,0.0,0.0,,,
equipement,15310,15427,OT Cloturé,PDR Indisponible : PDR Indisponible,Déclencheur endommagé,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Centrale de détection d'incendie,Entrepôt 110,Centrale incendie Entrepôt 110,SUP-TMU -EQ- 10,Oui,2025-03-18 15:54:00,zakariae lotfi,2025-03-19 09:04:00,sup-tmu-bat-eq- 08,2025-03-24 11:25:00,sup-tmu-bat-eq- 08,2025-04-08 21:04:00,Changement deux Déclencheur manuel au niveaux 110,,,,zakariae lotfi,2025-06-25 10:04:00,,,,TMU,21626.17,0.0,0.0,21626.17, quelques declencheurs endommage besoin de changement,MOBILE,WEB,WEB,WEB,WEB,WEB,2,124.46,5707,509.1666666666667,122.35,0,0.0,0.0,,,
equipement,15309,15431,OT Rejeté,,Default Batterie ,Moyen,non,False,False,False,True,TM1,TM01,Equipement Electrique,Onduleur,Local serveur,Onduleur-LT2-SRV-TGBT 01,SUP-TMU-EQ- 03,Non,2025-03-18 22:36:00,SUP-TMU-EQ- 03,2025-03-18 22:36:00,SUP-TMU-EQ 09,2025-03-20 11:08:00,SUP-TMU-EQ 09,2025-03-20 11:11:00,OT DOUBLE ,Soufiane chegdali,2025-07-16 10:22:00,Répéter sous le N° OT 15307 (DI 15429),,,Soufiane chegdali,2025-07-16 10:22:00,Répéter sous le N° OT 15307 (DI 15429),TMU,0.0,0.0,0.0,0.0,Pré alarme de fin de vie des batteries ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.0,5171,36.583333333333336,36.53333333333333,0,0.0,0.0,,,
equipement,15308,15430,OT Cloturé,,Problèmes d'alimentation électrique ,Moyen,non,False,False,False,False,TM1,TM01,Equipement de balisage maritime,Feu de musoir tribord,Feu de musoir tribord,Feu de musoir tribord,VTS- 01,Non,2025-03-18 22:07:00,VTS- 01,2025-03-18 22:07:00,SUP-TMU-EQ 09,2025-03-20 12:05:00,SUP-TMU-EQ 09,2025-03-24 22:36:00,Diagnostic général des Equipment de feu et réarmement du départ d'alimentation au niveau de poste transfo MT ,,,,Soufiane chegdali,2025-05-02 23:30:00,,,,TMU,2956.9,0.0,0.0,2956.9,,WEB,WEB,WEB,WEB,WEB,WEB,1,106.44,181,144.48333333333332,37.96666666666667,0,0.0,0.0,,,
equipement,15307,15429,OT En cours,PDR Indisponible : manque de batteries ,Default Batterie ,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Onduleur,Local serveur,Onduleur-LT2-SRV-TGBT 02,SUP-TMU-EQ- 03,Non,2025-03-18 22:02:00,SUP-TMU-EQ- 03,2025-03-18 22:02:00,SUP-TMU-EQ 09,2025-04-02 11:59:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Pré alarme fin de vie des batteries ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,5170,,349.95,0,0.0,0.0,,,
batiment,15306,15423,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,True,TM2,TM02,Equipement lot archi / Menuiserie ,Plafond,PNG,Plafond -,sup-tmu-bat- 05,Non,2025-03-18 15:02:00,Said Touil,2025-03-18 21:16:00,sup-tmu-bat- 05,2025-03-19 09:14:00,sup-tmu-bat- 05,2025-04-17 11:39:00,Nettoyage le toit de bâtiment TM2,Said Touil,2025-03-21 12:05:00,l'intervention n'est pas fait comme il faut ,Said Touil,2025-07-31 22:11:00,,,,TMU,72529.6,0.0,0.0,72529.6,"Infiltration d'eau de pluie de la cabine ascenseur, sûrement le siphon bouché au toit de cabinet (erreur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,2,697.4,157071,716.6166666666667,11.966666666666667,0,0.0,0.0,,,
infrastructure,15305,15424,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 6,zakariae lotfi,Non,2025-03-18 15:10:00,zakariae lotfi,2025-03-18 15:11:00,sup-nzala- 01,2025-04-10 12:16:00,sup-nzala- 01,2025-04-10 13:16:00,Fourniture et pose deux trappes en acier galvanisé,,,,zakariae lotfi,2025-06-25 10:04:00,,,,NZALA,0.0,0.0,0.0,0.0,trappes de regard dégradée ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.0,28041,550.1,549.0833333333334,0,0.0,0.0,,,
infrastructure,15304,15422,OT Crée,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Terminal à conteneurs 2 (TC2),Défense 07,Rachid Labib,Non,2025-03-18 14:43:00,Marouane Ountoufi,2025-03-18 14:48:00,,,,,,,,,,,,,,AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Les panneaux des plaques antifraction ont été totalement retirés, ce qui a entraîné l’endommagement de la structure métallique du bouclier.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17464,,,0,0.0,0.0,,,
batiment,15303,15389,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Porte  bois,Entrepôt 120,Porte bois 1,sup-tmu-bat- 05,Non,2025-03-17 14:21:00,zakariae lotfi,2025-03-18 14:25:00,sup-tmu-bat- 05,2025-03-18 14:27:00,sup-tmu-bat- 05,2025-03-18 15:25:00,Remise en état de la peinture ,,,,zakariae lotfi,2025-06-25 10:04:00,,,,TMU,81.67,0.0,0.0,81.67,Les portes des vestiaires Texla nécessitent une remise en état de la peinture (emplacement non modélisé),MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.94,124728,25.066666666666666,0.03333333333333333,0,0.0,0.0,,,
batiment,15302,15388,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Porte  bois,Entrepôt 120,Porte bois 2,sup-tmu-bat- 05,Non,2025-03-17 14:14:00,zakariae lotfi,2025-03-18 14:25:00,sup-tmu-bat- 05,2025-03-18 14:27:00,sup-tmu-bat- 05,2025-03-18 15:29:00,Remise en état de la peinture,,,,zakariae lotfi,2025-06-25 10:04:00,,,,TMU,89.49,0.0,0.0,89.49,Les portes du bloc sanitaire Texla nécessitent une remise en état de la peinture,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.03,124702,25.25,0.03333333333333333,0,0.0,0.0,,,
batiment,15301,15390,OT Cloturé,,fuite d'eau,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,Lavabo,Entrepôt 120,Lavabo 1,sup-tmu-bat- 05,Non,2025-03-17 14:24:00,zakariae lotfi,2025-03-18 14:25:00,sup-tmu-bat- 05,2025-03-18 14:27:00,sup-tmu-bat- 05,2025-03-18 15:23:00,Application de silicone pour assure un bonne étanchéité,,,,zakariae lotfi,2025-06-25 10:04:00,,,,TMU,78.19,0.0,0.0,78.19,"la trappe d’accès située entrepôt Texla , présentant une mauvaise étanchéité. Cette défaillance peut entraîner des infiltrations d’eau et affecter la durabilité des infrastructures environnantes (errur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.9,124636,24.983333333333334,0.03333333333333333,0,0.0,0.0,,,
batiment,15300,15416,OT Cloturé,,Défaillance d'interrupteur ,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment douane sortie vide,Interrupteur d'allumage 2,sup-tmu-bat- 05,Non,2025-03-18 13:37:00,Walid Boudra,2025-03-18 13:47:00,sup-tmu-bat- 05,2025-03-18 14:17:00,sup-tmu-bat- 05,2025-03-21 10:30:00,Changement de l'interrupteur ,,,,Soufiane chegdali,2025-07-14 21:37:00,,,,TMU,3545.36,28.0,0.0,3573.36,Interrupteur défectueuse au guérite N°7 ancien export ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,68.18,163562,68.88333333333334,0.5,1,1.0,28.0,Interrupteur simple allumage encastré,ELECTRICITE,cloture
infrastructure,15299,15415,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,TM02,Regard d'assainissement,Regard EU-EPL,TM2 Regard EU-EPL,TM2 Regard EU-EPL 43,Matière   dangereuse ,Non,2025-03-18 12:25:00,Said Touil,2025-03-18 13:23:00,,,,,,,,,,,Zakaria El marzak,2025-05-15 16:09:00,service bâtiment ,NZALA,0.0,0.0,0.0,0.0,"Suite l’installation des toilettes le long de la route périphérique TM2  Il est très important de traiter rapidement le problème lié aux méthodes de fixation des toilettes temporaires au sol  afin d'assurer la sécurité et d'éviter tout accident ._x000d_
*toilette installé a la route périphérique près la caserne du safety brigade TM2_x000d_
*toilette installé  a la route périphérique entre TC3/TC4_x000d_
*toilette installé  a la route périphérique près entrée PPR _x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,33645,,,0,0.0,0.0,,,
batiment,15298,15412,OT Cloturé,,Manque de poignée,Moyen,oui,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire quai 1,Porte bois 4,sup-tmu-bat- 05,Non,2025-03-18 11:04:00,Said Touil,2025-03-18 12:31:00,sup-tmu-bat- 05,2025-03-18 13:13:00,sup-tmu-bat- 05,2025-03-18 14:26:00,Pose de poignée,,,,Said Touil,2025-03-25 13:21:00,,,,TMU,62.4,0.0,0.0,62.4,Manque la poignée de la porte quai 3 PPR(ERREUR ACTIF),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.2,133354,3.3666666666666667,0.7,0,0.0,0.0,,,
infrastructure,15297,15350,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Zone Billetterie Parking,Zone Billetterie Parking 3,Animateur 01,Non,2025-03-14 13:36:00,Saadia agnouch,2025-03-18 12:31:00,Said Touil,2025-09-01 22:24:00,Said Touil,2025-09-01 22:37:00,Traité ,,,,Said Touil,2025-09-01 22:41:00,,,,AIC,0.0,0.0,0.0,0.0,Des zones nécessitant un traçage de signalisation horizontale pour interdiction du stationnement,MOBILE,WEB,MOBILE,WEB,WEB,WEB,2,0.2,28017,4113.016666666666,4017.883333333333,0,0.0,0.0,,,
batiment,15296,15413,OT Cloturé,,Flux lumineux faible ,Moyen,oui,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire et mosquee Quai 6,Spot 3,sup-tmu-bat- 05,Non,2025-03-18 12:05:00,Said Touil,2025-03-18 12:30:00,sup-tmu-bat- 05,2025-03-18 13:11:00,sup-tmu-bat- 05,2025-03-19 22:55:00,Les lampes ont été changés,,,,Said Touil,2025-03-25 13:20:00,,,,TMU,1752.92,1055.0,0.0,2807.92,Flux lumineux fiable au niveau des ampoules au bloc sanitaire quai 6 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,33.71,158013,34.833333333333336,0.6833333333333333,2,5.0,1055.0,"Lampe LED E27 15W  6500K, Douille E27",ELECTRICITE,cloture
infrastructure,15295,15216,OT Rejeté,,Sédimentation excessive,Moyen,oui,False,False,False,False,TM1,TM01,Ouvrages hydrauliques,Fossé bétonné,Fossé bétonné,Fossé bétonné,Rachid Labib,Non,2025-03-10 14:43:00,Saadia agnouch,2025-03-18 12:30:00,,,,,,,,,,,Zakaria El marzak,2025-05-15 16:02:00,Nécessite DA / AO Etudes et travaux de construction d'un système de drainage EP ,NZALA,0.0,0.0,0.0,0.0,"La création d’un accès a entraîné le dépôt de matériaux, remplissant totalement le fossé bétonné, ce qui empêche l’écoulement de l’eau, provoquant ainsi une stagnation et une inondation à l'intérieur de ZFL2.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,43140,,,0,0.0,0.0,,,
batiment,15294,15411,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte vitrée,Gare Maritime TMPC,Porte vitrée 1,sup-tmu-bat- 05,Non,2025-03-18 10:18:00,Chaymae Farah,2025-03-18 12:27:00,sup-tmu-bat- 05,2025-03-18 13:11:00,sup-tmu-bat- 05,2025-03-24 14:24:00,Changement de canon ,,,,Chaymae Farah,2025-03-26 00:34:00,,,,TMU,7548.84,0.0,0.0,7548.84,Endommagement d'une serrure de la salle de contrôle de police GM N11,MOBILE,WEB,WEB,WEB,WEB,WEB,1,145.17,177336,148.1,0.7333333333333333,1,1.0,60.0,Cylindre de serrure de condamnation,MENUISERIE,rejet
batiment,15293,15410,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TM01,Equipement lot archi / Menuiserie ,Porte vitrée,ZVC,Porte vitrée 1,sup-tmu-bat- 05,Non,2025-03-18 09:19:00,Marouane Ountoufi,2025-03-18 10:03:00,sup-tmu-bat- 05,2025-03-18 10:07:00,sup-tmu-bat- 05,2025-03-20 10:28:00,Remplacement de la serrure et du cylindre de la porte vitrée,,,,Soufiane chegdali,2025-07-16 10:17:00,,,,TMU,2505.36,60.0,0.0,2565.36,Le canon est endommagé au bâtiment de ZVC ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.18,101590,49.15,0.06666666666666667,2,2.0,132.0,"Vachette de porte aluminium, Cylindre de serrure de condamnation",MENUISERIE,cloture
infrastructure,15292,15404,OT Realisé,,PORTAILS ENDOMMAGE,Moyen,non,False,False,True,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-03-18 08:20:00,Marouane Ountoufi,2025-03-18 10:01:00,sup-nzala- 01,2025-03-21 07:31:00,sup-nzala- 01,2025-03-21 09:54:00,Traité,,,,,,,,,NZALA,369.78,0.0,0.0,369.78,Mini-portail déformé du parking pré-embarquement N° 14 du quai 01 au TPR.,MOBILE,WEB,WEB,WEB,WEB,WEB,3,2.38,34631,73.56666666666666,69.5,2,2.0,209.0,"Peinture cloture 5 KG, Diluant 5L",PEINTURE,cloture
batiment,15291,15405,OT Cloturé,PDR Indisponible : Mécanisme complet de toilette suspendu ,Pression d'eau inadéquate ,Moyen,oui,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 1,WC Sanitaire 3,Animateur 01,Non,2025-03-18 08:27:00,Saadia agnouch,2025-03-18 09:56:00,sup-tmu-bat- 05,2025-03-19 09:41:00,sup-tmu-bat- 05,2025-08-15 01:02:00,Réparation de mécanisme toilette suspendu ,,,,Said Touil,2025-08-24 23:41:00,,,,TMU,2873.5,0.0,0.0,2873.5,La chasse-eau non alimentée en eau au toilette de bloc sanitaire hommes au quai 01.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,57.47,133389,3592.5833333333335,23.75,0,0.0,0.0,,,
infrastructure,15290,15402,OT Cloturé,,panneaux  clôtures accidenté,Moyen,non,False,False,True,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 257,Animateur 01,Non,2025-03-18 08:15:00,Zakaria El marzak,2025-03-18 09:55:00,sup-nzala- 01,2025-03-21 07:31:00,sup-nzala- 01,2025-03-21 09:54:00,Traité,,,,Said Touil,2025-05-02 20:42:00,,,,NZALA,371.34,0.0,0.0,371.34,La clôture endommagée séparant la ZSI et la RP en face de quai 05 au TPR. ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,2.39,23517,73.65,69.6,2,2.0,209.0,"Peinture cloture 5 KG, Diluant 5L",PEINTURE,cloture
infrastructure,15289,15403,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Avaloir,VP-PPR Avaloir,VP-PPR Avaloir 29,Animateur 01,Non,2025-03-18 08:18:00,Zakaria El marzak,2025-03-18 09:55:00,sup-nzala- 01,2025-03-21 07:31:00,sup-nzala- 01,2025-03-21 09:33:00,traiter,,,,Said Touil,2025-05-02 20:42:00,,,,NZALA,195.13,0.0,0.0,195.13,Dégradation d'habillage du regard à l'accès de TIR.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,2.03,33782,73.25,69.6,0,0.0,0.0,,,
infrastructure,15288,15404,OT Realisé,,PORTAILS ENDOMMAGE,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-03-18 08:20:00,Zakaria El marzak,2025-03-18 09:55:00,sup-nzala- 01,2025-03-21 07:31:00,sup-nzala- 01,2025-03-21 09:35:00,réparé,,,,,,,,,NZALA,197.04,0.0,0.0,197.04,Mini-portail déformé du parking pré-embarquement N° 14 du quai 01 au TPR.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,2.05,34631,73.25,69.6,0,0.0,0.0,,,
infrastructure,15287,15395,OT Cloturé,,Arrachement,Moyen,non,True,False,False,False,TM1,SAS IMPORT,Clôture,Clôture,Sas Import Clôture,Sas Import Clôture 124,animateur 02,Non,2025-03-17 16:33:00,Saadia agnouch,2025-03-18 09:51:00,sup-nzala- 01,2025-03-21 09:43:00,sup-nzala- 01,2025-03-21 09:50:00,Réparé,,,,Soufiane chegdali,2025-07-16 10:17:00,,,,NZALA,17.1,0.0,0.0,17.1,Glissière de sécurité heurtée et endommagée au niveau du giratoire d'entrée SAS IMPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.11,25303,89.28333333333333,71.86666666666666,0,0.0,0.0,,,
infrastructure,15286,15394,OT Cloturé,PDR Indisponible : Cisaillement d'un boulon fusible ,MECANIQUE,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 27 - 200T,SUP-AFP-OUV- 01,Non,2025-03-17 15:54:00,Marouane Ountoufi,2025-03-18 09:50:00,SUP-AFP-OUV- 01,2025-03-20 14:33:00,SUP-AFP-OUV- 01,2025-03-21 11:06:00,Remplacement du boulon fusible cisaillé,,,,Soufiane chegdali,2025-07-16 10:17:00,,,,AQUA FLOR PROTECT ,1601.47,0.0,0.0,1601.47,Cisaillement d'un boulon fusible,MOBILE,WEB,WEB,WEB,WEB,WEB,4,3.74,17270,91.2,52.71666666666667,0,0.0,0.0,,,
infrastructure,15285,15393,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Terminal à conteneurs 2 (TC2),Défense 73,SUP-AFP-OUV- 01,Non,2025-03-17 15:47:00,Marouane Ountoufi,2025-03-18 09:48:00,SUP-AFP-OUV- 01,2025-03-21 11:08:00,SUP-AFP-OUV- 01,2025-03-21 15:09:00,Remplacement du tendeur endommagé et refixation de la chaîne détectée.,,,,Soufiane chegdali,2025-07-16 10:16:00,,,,AQUA FLOR PROTECT ,1717.08,0.0,0.0,1717.08,Endommagement du tendeur de fixation de la chaine supérieure.,MOBILE,WEB,WEB,WEB,WEB,WEB,4,4.01,17530,95.36666666666666,73.33333333333333,0,0.0,0.0,,,
batiment,15284,15406,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 1,Animateur 01,Non,2025-03-18 08:35:00,Chaymae Farah,2025-03-18 09:40:00,SUP-TMU-BAT- 02,2025-03-18 11:52:00,sup-tmu-bat- 05,2025-04-08 08:57:00,Changement de mécanisme ,,,,Chaymae Farah,2025-07-17 20:44:00,,,,TMU,26002.6,700.0,0.0,26702.6,Le mécanisme de la chasse-eau non conforme au toilette hommes au parking des autocars à la gare maritime.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,500.05,177730,504.3666666666667,2.2,1,1.0,700.0,Mécanisme chasse d'eau pour WC standard et suspendu,PLOMBERIE,cloture
batiment,15283,15408,OT Cloturé,,L'abattant mal fixer,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 1,Animateur 01,Non,2025-03-18 08:46:00,Chaymae Farah,2025-03-18 09:39:00,sup-tmu-bat- 05,2025-03-18 10:10:00,sup-tmu-bat- 05,2025-03-24 14:52:00,Réparation de l'abattant ,,,,Chaymae Farah,2025-03-26 00:35:00,,,,TMU,7730.32,0.0,0.0,7730.32,Abattant arraché au bloc sanitaire hommes à la salle débarquement à la gare maritime.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,148.66,161724,150.1,0.5166666666666667,1,1.0,2100.0,Abattant toilette anglaise standard et suspendu,PLOMBERIE,rejet
batiment,15282,15409,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Gare Maritime TMPC,Prise de courant 2,Animateur 01,Non,2025-03-18 08:53:00,Chaymae Farah,2025-03-18 09:38:00,SUP-TMU-BAT- 02,2025-03-18 11:52:00,SUP-TMU-BAT- 02,2025-03-18 14:15:00,fixation ,,,,Chaymae Farah,2025-03-19 00:49:00,,,,TMU,247.52,0.0,0.0,247.52,Prise électrique mal fixé à la salle d'attente à la gare maritime.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,2.38,177450,5.366666666666666,2.2333333333333334,0,0.0,0.0,,,
equipement,15281,15401,OT Cloturé,,Alarme incendie ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement de protection contre incendie,Centrale de détection d'incendie,Batiment Douane,Centrale incendie  BATIMENT REGIONALE DES DOUANES,Matière   dangereuse ,Non,2025-03-18 07:21:00,Matière   dangereuse ,2025-03-18 07:21:00,SUP-TMU-EQ- 07,2025-03-18 14:24:00,SUP-TMU-EQ- 03,2025-04-08 11:20:00,Réarmement alarme central incendie au niveau régionale des douane,,,,Soufiane chegdali,2025-04-16 20:42:00,,,,TMU,25995.32,0.0,0.0,25995.32,La centrale d'incendie au niveau de bâtiment de douane import affiche un message << alarme incendie >>,WEB,WEB,WEB,WEB,WEB,MOBILE,1,499.91,5691,507.98333333333335,7.05,0,0.0,0.0,,,
equipement,15280,15400,OT Cloturé,,Déclencheur endommagé,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement de protection contre incendie,Centrale de détection d'incendie,Batiment 4-G,Centrale incendie Batiment 4-G,Matière   dangereuse ,Non,2025-03-17 23:04:00,Matière   dangereuse ,2025-03-17 23:04:00,SUP-TMU-EQ- 07,2025-03-18 14:24:00,SUP-TMU-EQ 09,2025-05-09 10:26:00,réparation et réarmement d'un déclencheur manuel au niveau de bat 4 sas export ,,,,Soufiane chegdali,2025-07-16 10:16:00,,,,TMU,64636.52,0.0,0.0,64636.52,Demande de changement d’un déclencheur manuel d’alarme incendie endommagé au niveau de bâtiment 04 sas export ,WEB,WEB,WEB,WEB,WEB,WEB,1,1243.01,8956,1259.3666666666666,15.333333333333334,0,0.0,0.0,,,
infrastructure,15279,15399,OT Cloturé,,Inclinaison ,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Panneaux de signalisation,TM2,CI,Matière   dangereuse ,Non,2025-03-17 22:50:00,Matière   dangereuse ,2025-03-17 22:50:00,sup-nzala- 01,2025-03-19 07:23:00,sup-nzala- 01,2025-03-20 12:19:00,Les plaques ont été réparés,,,,Said Touil,2025-05-02 20:43:00,,,,NZALA,4493.3,0.0,0.0,4493.3,"Deux plaques de signalisation routière endommagées au niveau de la RP TM2, à proximité de TC4",WEB,WEB,WEB,WEB,WEB,WEB,3,28.92,42614,61.483333333333334,32.55,0,0.0,0.0,,,
equipement,15278,15398,OT En cours,,Luminaire éteint,Moyen,non,False,False,False,True,TM1,ZEXT01,Equipement Electrique,Candélabre,RN16,Candélabre 1 ,animateur 02,Non,2025-03-17 21:28:00,animateur 02,2025-03-17 21:28:00,sup-tmu-eq- 04,2025-03-21 14:14:00,sup-tmu-eq- 04,2025-03-24 10:23:00,Ajustement et dressage candélabre,Soufiane chegdali,2025-03-27 14:48:00,"L'intervention mentionne un ajustement et dressage du candélabre, mais le problème initial de manque d'éclairage persiste. Merci de vérifier le fonctionnement des luminaires pour assurer l'éclairage adéquat dans cette zone",,,,,,TMU,68490.75,0.0,0.0,68490.75,Deux poteaux d'éclairage hors service au niveau du giratoire de la voie de circulation de la capitainerie.,WEB,WEB,WEB,WEB,WEB,WEB,2,68.15,4898,156.91666666666666,88.76666666666667,0,0.0,0.0,,,
infrastructure,15277,15397,OT Rejeté,,Arrachement,Moyen,non,False,False,False,True,TM1,SAS IMPORT,Clôture,Clôture,Sas Import Clôture,Sas Import Clôture 40,animateur 02,Non,2025-03-17 17:33:00,animateur 02,2025-03-17 17:33:00,sup-nzala- 01,2025-03-21 07:31:00,sup-nzala- 01,2025-03-21 09:53:00,Réparé,Soufiane chegdali,2025-07-16 10:16:00,Répéter sous la N° OT 15276 (DI 15396),,,Soufiane chegdali,2025-07-16 10:16:00,Répéter sous la N° OT 15276 (DI 15396),NZALA,365.12,0.0,0.0,365.12,Clôture endommagée au niveau de parking L SAS IMPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,3,2.35,25219,88.33333333333333,85.96666666666667,0,0.0,0.0,,,
infrastructure,15276,15396,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Clôture,Clôture,Sas Import Clôture,Sas Import Clôture 40,animateur 02,Non,2025-03-17 17:33:00,animateur 02,2025-03-17 17:33:00,sup-nzala- 01,2025-03-21 07:32:00,sup-nzala- 01,2025-03-21 10:09:00,Réparé,,,,Soufiane chegdali,2025-07-16 10:15:00,,,,NZALA,252.8,0.0,0.0,252.8,Clôture endommagée au niveau de parking L SAS IMPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,2,2.63,25219,88.6,85.98333333333333,0,0.0,0.0,,,
