portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
batiment,15275,15392,OT Cloturé,PDR Indisponible : robinet de service,Pression d'eau inadéquate ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 1,WC Sanitaire 4,Animateur 01,Non,2025-03-17 14:45:00,Said Touil,2025-03-17 16:10:00,sup-tmu-bat- 05,2025-03-18 09:13:00,sup-tmu-bat- 05,2025-04-10 10:58:00,Changement de robinet ,,,,Said Touil,2025-05-02 20:43:00,,,,TMU,2371.72,85.0,0.0,2456.72,Manque du robinet de toilette à la turc du quai 01,MOBILE,WEB,WEB,WEB,WEB,WEB,1,45.61,133390,572.2166666666667,17.05,1,1.0,85.0,Robinet OM,PLOMBERIE,cloture
infrastructure,15274,15391,OT Cloturé,,Brèche à la clôture ,Moyen,non,False,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 298,Animateur 01,Non,2025-03-17 14:35:00,Said Touil,2025-03-17 16:10:00,sup-nzala- 01,2025-03-18 07:20:00,sup-nzala- 01,2025-03-20 12:23:00,L'état de la clôture a été traitée,,,,Said Touil,2025-05-02 20:43:00,,,,NZALA,8240.82,0.0,0.0,8240.82,Panneau presque arraché à la clôture du quai 08,MOBILE,WEB,WEB,WEB,WEB,WEB,3,53.04,34044,69.8,15.166666666666666,0,0.0,0.0,,,
batiment,15273,15386,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Zone Fourgons Sanitaires,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-03-17 14:02:00,Said Touil,2025-03-17 16:10:00,sup-tmu-bat- 05,2025-03-18 09:12:00,sup-tmu-bat- 05,2025-03-19 23:00:00,le mécanisme et la poignée de bloc sanitaire ont été changés ,,,,Said Touil,2025-03-25 13:18:00,,,,TMU,1961.96,1350.0,0.0,3311.96,Le nouveau bungalow sanitaire installé au PPR nécessite une chasse d'eau et une poignée pour la fermeture de sa porte,MOBILE,WEB,WEB,WEB,WEB,WEB,1,37.73,162773,56.96666666666667,17.033333333333335,2,2.0,1350.0,"Poignée aluminium (pair), Mécanisme chasse d'eau pour WC standard et suspendu","MENUISERIE, PLOMBERIE",cloture
infrastructure,15272,15385,OT Cloturé,,la trappe est casse ,Moyen,non,False,False,False,False,TM2,TM02,Regard d'eau potable,Regard EP,VP-TM2 Regard EP,VP-TM2 Regard EP 16,capitainerie opérationnel,Non,2025-03-17 13:24:00,Said Touil,2025-03-17 16:09:00,sup-nzala- 01,2025-03-24 09:17:00,sup-nzala- 01,2025-03-25 10:33:00,La trappe doit être laissé sans visse pour les interventions,,,,Said Touil,2025-05-02 20:43:00,,,,NZALA,3919.99,0.0,0.0,3919.99,"merci de noter la trappe du regard au niveau du ponton Svitzer , Quai de service TM2 ; et merci d'ajouter le renouvellement des vis de fixation de toute les trappes du ponton ",MOBILE,WEB,WEB,WEB,WEB,WEB,3,25.23,31965,189.15,161.13333333333333,0,0.0,0.0,,,
batiment,15271,15387,OT Cloturé,,Bouchage,Moyen,oui,False,False,False,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Lavabo,Sanitaire 2 - Parking L,Lavabo 2,animateur 02,Non,2025-03-17 14:04:00,Soufiane chegdali,2025-03-17 15:38:00,sup-tmu-bat- 05,2025-03-18 09:38:00,sup-tmu-bat- 05,2025-03-18 10:06:00,Débouchage de siphon ,,,,Soufiane chegdali,2025-07-16 10:15:00,,,,TMU,23.4,0.0,0.0,23.4,Bouchage de siphon ce qui présente un gaspillage remarquable d'eau au niveau de local sanitaire situé au parking L SAS IMPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.45,1245540,20.033333333333335,18.0,0,0.0,0.0,,,
equipement,15270,15383,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Système RIA,Entrepôt 70,RIA 60-70,sup-tmu-bat-eq- 08,Non,2025-03-17 11:38:00,zakariae lotfi,2025-03-17 13:58:00,sup-tmu-bat-eq- 08,2025-03-18 13:19:00,sup-tmu-bat-eq- 08,2025-03-18 13:21:00,Changement la vanne principale du RIA ,,,,zakariae lotfi,2025-06-25 10:04:00,,,,TMU,7.82,0.0,0.0,7.82,Vanne principale du RIA endommage,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.03,9641,25.716666666666665,23.35,0,0.0,0.0,,,
equipement,15269,15384,OT Cloturé,,Vanne endommagé,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 110,Sprinkler LOT 110,sup-tmu-bat-eq- 08,Non,2025-03-17 11:42:00,zakariae lotfi,2025-03-17 13:58:00,sup-tmu-bat-eq- 08,2025-03-18 13:22:00,sup-tmu-bat-eq- 08,2025-03-18 13:23:00,Reparatin la vanne du circuit de refroidissement,,,,zakariae lotfi,2025-06-25 10:04:00,,,,TMU,2.15,0.0,0.0,2.15,Vanne du circuit de refroidissement bloqué,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.01,5721,25.683333333333334,23.4,0,0.0,0.0,,,
equipement,15268,15341,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Paratonnerre,LIO EST,PARATONNERRE LIO EST,SUP-TMU-EQ- 03,Non,2025-03-14 10:18:00,Marouane Ountoufi,2025-03-17 13:24:00,SUP-TMU-EQ 09,2025-03-17 14:37:00,SUP-TMU-EQ- 03,2025-03-17 21:23:00,Changement de l'emplacement de séparateur en grillage ,,,,Soufiane chegdali,2025-07-16 10:14:00,,,,TMU,670.0,0.0,0.0,670.0,Prévoir de changement de l'emplacement de séparation au niveau de local des serveurs 2eme étage ,MOBILE,WEB,MOBILE,WEB,WEB,WEB,2,6.7,5829,83.08333333333333,1.2166666666666666,0,0.0,0.0,,,
equipement,15267,15381,OT Cloturé,,Dégradation des matériaux ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment 4-G,Quai Niveleur 6 (SasExport-Bat4-ZoneB),SUP-TMU-EQ- 03,Non,2025-03-17 10:35:00,Soufiane chegdali,2025-03-17 12:58:00,SUP-TMU-EQ- 03,2025-03-17 16:53:00,SUP-TMU-EQ- 03,2025-03-18 10:07:00,dressage et soudage support de quai niveleur ,,,,Soufiane chegdali,2025-04-16 20:42:00,,,,TMU,89.84,0.0,0.0,89.84,support Vérin de manœuvre du lèvre en dommages ,MOBILE,WEB,WEB,WEB,WEB,MOBILE,2,17.21,2098,23.533333333333335,3.9166666666666665,0,0.0,0.0,,,
batiment,15266,15380,OT Cloturé,,Bouchage,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire quai 1,Lavabo 2,sup-tmu-bat- 05,Non,2025-03-17 09:17:00,Said Touil,2025-03-17 09:49:00,sup-tmu-bat- 05,2025-03-17 10:10:00,sup-tmu-bat- 05,2025-03-17 10:34:00,Débouchage de lavabo ,,,,Said Touil,2025-03-17 21:39:00,,,,TMU,11.44,0.0,0.0,11.44,Bouchage au WC homme quai 1 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.22,133339,1.2833333333333334,0.35,0,0.0,0.0,,,
equipement,15265,15379,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,TM1,TM01,Equipement de protection contre incendie,Centrale de détection d'incendie,TMD,Centrale incendie  HANGAR MARSA MAROC,Matière   dangereuse ,Non,2025-03-17 06:47:00,Matière   dangereuse ,2025-03-17 06:47:00,SUP-TMU-EQ- 07,2025-03-18 14:24:00,SUP-TMU-EQ 09,2025-05-22 11:13:00,"Réarmement alarme central incendie au hangar de blé _x000d_
- changement de deux déclencheurs manuel _x000d_
- correction des défauts sur la central CDI _x000d_
- changement de batteries _x000d_
- nettoyage de l'ensemble des déclencheurs manuel au niveau de hangar ",,,,Soufiane chegdali,2025-07-16 10:14:00,,,,TMU,80899.52,0.0,0.0,80899.52,La Centrale incendie au hangar vrac MARSA MAROC affiche un message << dérangement >>,WEB,WEB,WEB,WEB,WEB,WEB,1,1555.76,5669,1588.4333333333334,31.616666666666667,0,0.0,0.0,,,
batiment,15264,15378,OT Cloturé,PDR Indisponible : PDR Indisponible : Porte-papier,Manque distributeur papier et servitte,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Batiment 3-C,DP 1,animateur 02,Non,2025-03-16 21:24:00,animateur 02,2025-03-16 21:24:00,sup-tmu-bat- 05,2025-03-17 08:57:00,sup-tmu-bat- 05,2025-04-11 11:40:00,Changement de porte papier ,,,,Soufiane chegdali,2025-07-16 10:14:00,,,,TMU,1343.16,799.0,0.0,2142.16,,WEB,WEB,WEB,WEB,WEB,WEB,1,25.83,151347,614.2666666666667,11.55,2,2.0,2649.0,"porte papier hygiène 300M en inox JOFEL, Distributeur serviette zigzag INOX",PLOMBERIE,cloture
infrastructure,15263,15377,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-16 17:03:00,animateur 02,2025-03-16 17:03:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation du sol avec des ferraillages sortants mettre une situation dangereuse qui Engendrer des dommages aux roues des unités routières au niveau de la route périphériques TM1 côté tc1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,344,,,0,0.0,0.0,,,
infrastructure,15262,15376,OT Crée,,Endommagement ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-16 17:00:00,animateur 02,2025-03-16 17:00:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,"Trappe en béton d’un regard est endommagée au niveau de giratoire SAS EXPORT TM1, Cette anomalie représente un risque de chute de plain-pied pour les utilisateurs de la zone.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,455,,,0,0.0,0.0,,,
batiment,15261,15375,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-03-16 15:20:00,Sup-MMI- TMSA,2025-03-16 15:20:00,Sup-MMI- TMSA,2025-03-16 15:20:00,Sup-MMI- TMSA,2025-03-16 16:08:00,Re fixation de plaque faux plafond au salle réunion audit 2eme étage,,,,Chaymae Farah,2025-03-26 20:35:00,,,,MMI,166.83,0.0,0.0,166.83,Re fixation de plaque faux plafond au salle réunion audit 2eme étage,WEB,WEB,WEB,WEB,WEB,WEB,2,0.77,1245348,0.8,0.0,0,0.0,0.0,,,
batiment,15260,15374,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-03-16 15:17:00,Sup-MMI- TMSA,2025-03-16 15:17:00,Sup-MMI- TMSA,2025-03-16 15:20:00,Sup-MMI- TMSA,2025-03-16 16:06:00,Re fixation plaque au plateau AUDIT 2eme étage,,,,Chaymae Farah,2025-03-29 02:11:00,,,,MMI,164.66,0.0,0.0,164.66,Re fixation plaque au plateau AUDIT 2eme étage,WEB,WEB,WEB,WEB,WEB,WEB,2,0.76,1244750,0.8166666666666667,0.05,0,0.0,0.0,,,
batiment,15259,15373,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-03-16 15:16:00,Sup-MMI- TMSA,2025-03-16 15:16:00,Sup-MMI- TMSA,2025-03-16 15:20:00,Sup-MMI- TMSA,2025-03-16 16:05:00,Re fixation du plaque faux plafond au plateau DAF 2eme étage,,,,Chaymae Farah,2025-03-26 20:36:00,,,,MMI,158.16,0.0,0.0,158.16,Re fixation du plaque faux plafond au plateau DAF 2eme étage,WEB,WEB,WEB,WEB,WEB,WEB,2,0.73,1245463,0.8166666666666667,0.06666666666666667,0,0.0,0.0,,,
infrastructure,15258,15372,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Panneaux de signalisation,TM2,CI,Matière   dangereuse ,Non,2025-03-16 15:12:00,Matière   dangereuse ,2025-03-16 15:12:00,sup-nzala- 01,2025-03-16 15:15:00,sup-nzala- 01,2025-03-16 15:19:00,La plaque de signalisation a été fixée,,,,Said Touil,2025-03-16 21:06:00,,,,NZALA,7.77,0.0,0.0,7.77,une plaque signalétique routière endommagée  au route périphérique TM2 en face TC4  ,WEB,WEB,WEB,WEB,WEB,WEB,3,0.05,42607,0.11666666666666667,0.05,0,0.0,0.0,,,
batiment,15257,15371,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 1,WC Sanitaire 3,sup-tmu-bat- 05,Non,2025-03-16 14:09:00,sup-tmu-bat- 05,2025-03-16 14:09:00,sup-tmu-bat- 05,2025-03-16 14:09:00,sup-tmu-bat- 05,2025-03-16 14:27:00,Débouchage de toilette ,,,,Said Touil,2025-03-16 21:07:00,,,,TMU,13.52,0.0,0.0,13.52,Bouchage ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.26,138309,0.3,0.0,0,0.0,0.0,,,
batiment,15256,15370,OT Cloturé,,Robinet mal fixer,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Robinet ,Batiment 5-D,Robinet 1,sup-tmu-bat- 05,Non,2025-03-16 14:03:00,sup-tmu-bat- 05,2025-03-16 14:03:00,sup-tmu-bat- 05,2025-03-16 14:03:00,sup-tmu-bat- 05,2025-03-16 14:21:00,Fixation le robinet de lavabo ,,,,Soufiane chegdali,2025-05-02 23:30:00,,,,TMU,11.44,0.0,0.0,11.44,Le robinet de lavabo est mal fixé ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.22,1237915,0.3,0.0,0,0.0,0.0,,,
batiment,15255,15369,OT Cloturé,,Dégradation du paumelle,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire 3,Porte aluminium 1,Animateur 01,Non,2025-03-16 14:00:00,Animateur 01,2025-03-16 14:00:00,sup-tmu-bat- 05,2025-03-18 09:56:00,sup-tmu-bat- 05,2025-03-18 13:30:00,Changement les paumelles de la porte PMR,,,,Said Touil,2025-03-25 13:17:00,,,,TMU,181.48,384.0,0.0,565.48,Poumelle endommagée de la porte de la toilette PMR au scanner mobile de gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,3.49,1241697,47.5,43.93333333333333,1,3.0,384.0,Paumelle aluminium,MENUISERIE,cloture
batiment,15254,15368,OT Cloturé,,Boutton bloqué ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-03-16 13:57:00,sup-tmu-bat- 05,2025-03-16 13:57:00,sup-tmu-bat- 05,2025-03-16 13:58:00,sup-tmu-bat- 05,2025-03-16 14:25:00,Changement la trappe de commande de la chasse d'eau ,,,,Chaymae Farah,2025-03-18 12:01:00,,,,TMU,22.36,0.0,0.0,22.36,Le trappe de commande de la chasse d'eau est endommagé,WEB,WEB,WEB,WEB,WEB,WEB,1,0.43,161724,0.4666666666666667,0.016666666666666666,0,0.0,0.0,,,
batiment,15253,15367,OT Cloturé,,Dégradation ,Moyen,non,False,False,False,False,PPR,PPR01,Element de structure ,Dalle,Sanitaire quai 7,Dalle ,Animateur 01,Non,2025-03-16 13:55:00,Animateur 01,2025-03-16 13:55:00,sup-tmu-bat- 05,2025-03-17 09:46:00,sup-tmu-bat- 05,2025-03-17 10:36:00,Réfection du sol au lieu d'ablution ,,,,Said Touil,2025-03-17 21:40:00,,,,TMU,41.6,0.0,0.0,41.6,Dégradation du sol au lieu d'ablution de quai 06 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.8,133669,20.683333333333334,19.85,0,0.0,0.0,,,
infrastructure,15252,15366,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Tir,Parking Tir,Animateur 01,Non,2025-03-16 13:51:00,Animateur 01,2025-03-16 13:51:00,,,,,,,,,,,Said Touil,2025-05-20 15:15:00,déja traité par Nzala; en double ,CAMPEZO,0.0,0.0,0.0,0.0,Dégradations des bordures à la route périphérique en face parking de quai 04.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28011,,,0,0.0,0.0,,,
infrastructure,15251,15365,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,C3 -PRINCIPALE ,Non,2025-03-16 13:44:00,C3 -PRINCIPALE ,2025-03-16 13:44:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation de sol à proximité passage à niveau et au giratoire sortie SAS Export,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,344,,,0,0.0,0.0,,,
infrastructure,15250,15364,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,C3 -EXTENTION ,Non,2025-03-16 12:47:00,C3 -EXTENTION ,2025-03-16 12:47:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation de sol a l'aubette sortie sas export.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,506,,,0,0.0,0.0,,,
equipement,15249,15363,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement de protection contre incendie,Centrale de détection d'incendie,Batiment 7-H,Centrale détection incendie Batiment 7-H,animateur 02,Non,2025-03-15 21:56:00,animateur 02,2025-03-15 21:56:00,SUP-TMU-EQ- 07,2025-03-18 14:24:00,SUP-TMU-EQ 09,2025-03-20 10:27:00,fermeture de l'armoire ,,,,Soufiane chegdali,2025-04-16 20:43:00,,,,TMU,2289.56,0.0,0.0,2289.56,"porte de l'armoire de la centrale de détection incendie est laissée ouverte au niveau du bâtiment 07, situé au scanner 05, SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,MOBILE,1,44.03,9631,108.51666666666667,64.46666666666667,0,0.0,0.0,,,
infrastructure,15248,15362,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Regard d'assainissement,Regard EU-EPL,ZFL1 Regard EU-EPL,ZFL1 Regard EU-EPL 103,animateur 02,Non,2025-03-15 21:47:00,animateur 02,2025-03-15 21:47:00,sup-nzala- 01,2025-03-19 07:24:00,sup-nzala- 01,2025-03-20 12:27:00,"Le sol ,a été traité",,,,zakariae lotfi,2025-06-25 10:04:00,,,,NZALA,0.0,0.0,0.0,0.0,Trappe en béton d'un regard d'assainissement est endommagée à proximité l'entrepôt de la société CEVA LOGISTICS au niveau de ZFL1.,WEB,WEB,WEB,WEB,WEB,WEB,1,29.04,33217,110.66666666666667,81.61666666666666,0,0.0,0.0,,,
infrastructure,15247,15361,OT Cloturé,,Dégradation,Moyen,non,True,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-15 13:20:00,Animateur 01,2025-03-15 13:20:00,sup-nzala- 01,2025-05-22 06:39:00,sup-nzala- 01,2025-05-23 07:05:00,Traité,,,,Said Touil,2025-06-03 23:15:00,,,,NZALA,2348.21,0.0,0.0,2348.21,Dégradation des bordures au niveau du quai 05 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,2,24.43,384,1649.75,1625.3166666666666,0,0.0,0.0,,,
infrastructure,15246,15360,OT Cloturé,,Dégradation,Moyen,non,True,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-15 13:18:00,Animateur 01,2025-03-15 13:18:00,sup-nzala- 01,2025-05-22 06:39:00,sup-nzala- 01,2025-05-23 07:02:00,Traité,,,,Said Touil,2025-05-26 19:15:00,,,,NZALA,2344.37,0.0,0.0,2344.37,Dégradation des bordures au niveau du parking n° 15 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,2,24.39,384,1649.7333333333333,1625.35,0,0.0,0.0,,,
infrastructure,15245,15359,OT Rejeté,,Arrachement,Moyen,non,True,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-15 13:06:00,Animateur 01,2025-03-15 13:06:00,,,,,,,,,,,Said Touil,2025-05-20 15:14:00,Déja affecté Nzala; Ot en double ,CAMPEZO,0.0,0.0,0.0,0.0,Un potelet arraché à la voie export de gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,394,,,0,0.0,0.0,,,
infrastructure,15244,15358,OT Cloturé,,PORTAILS ENDOMMAGE,Moyen,non,False,False,True,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-03-15 12:46:00,Animateur 01,2025-03-15 12:46:00,sup-nzala- 01,2025-03-16 15:28:00,sup-nzala- 01,2025-03-16 15:35:00,Remise en état d'un portail,,,,Marouane Ountoufi,2025-03-17 10:22:00,,,,NZALA,18.64,0.0,0.0,18.64,Le support du portail endommagé à la sortie du TIR.,WEB,WEB,WEB,WEB,WEB,WEB,3,0.12,34631,26.816666666666666,26.7,2,2.0,210.0,"Peinture cloture 5 KG, White spirit 5L",PEINTURE,cloture
infrastructure,15243,15357,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Avaloir,VP-PPR Avaloir,VP-PPR Avaloir 30,Animateur 01,Non,2025-03-15 12:39:00,Animateur 01,2025-03-15 12:39:00,sup-nzala- 01,2025-04-09 20:32:00,sup-nzala- 01,2025-04-09 21:03:00,Traité,,,,Said Touil,2025-05-12 20:15:00,,,,NZALA,63.7,0.0,0.0,63.7,L'habillage d'un regard non conforme (début d'effondrement) au niveau d'accès TIR.,WEB,WEB,WEB,WEB,WEB,WEB,3,0.41,33783,608.4,607.8833333333333,0,0.0,0.0,,,
infrastructure,15242,15356,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Structure d'ombrage,Ombrage,Sas Import,Ombrage19,SUP-ADAM-STD-INF- 01,Non,2025-03-15 10:02:00,SUP-ADAM-STD-INF- 01,2025-03-15 10:02:00,SUP-ADAM-STD-INF- 01,2025-03-15 10:10:00,SUP-ADAM-STD-INF- 01,2025-03-16 21:55:00,Remplacement des tubes PVC endommagé.,,,,Soufiane chegdali,2025-07-16 10:14:00,,,,ADAM STD,27897.72,0.0,0.0,27897.72,Travaux de remplacement des tubes PVC  endommagé.,MOBILE,MOBILE,MOBILE,WEB,WEB,WEB,3,35.71,42828,35.88333333333333,0.13333333333333333,0,0.0,0.0,,,
batiment,15241,15355,OT Rejeté,,Habillage dégradé ,Moyen,non,False,False,False,False,TM2,TM02,Equipement lot archi / Menuiserie ,Cloison,PNG,Cloison -,Matière   dangereuse ,Non,2025-03-14 23:30:00,Matière   dangereuse ,2025-03-14 23:30:00,,,,,,,,,,,Said Touil,2025-03-25 12:43:00,OT en double; 14491,TMU,0.0,0.0,0.0,0.0,Dégradation de l'état des bandes antidérapantes aux escaliers PNG TM2,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,156697,,,0,0.0,0.0,,,
equipement,15240,15354,OT Cloturé,,Projecteur hors service ,Moyen,non,False,False,True,False,TM1,TM01,Equipement Electrique,Eclairage extérieur,Pont Houar,Eclairage extérieur Sous Pont Houar,Matière   dangereuse ,Non,2025-03-14 22:49:00,Matière   dangereuse ,2025-03-14 22:49:00,SUP-TMU-EQ- 03,2025-03-16 02:29:00,SUP-TMU-EQ 09,2025-03-26 13:32:00,Réparation d’un court-circuit sur le câble d’alimentation au niveau de d’éclairage extérieur pont houar,,,,Soufiane chegdali,2025-04-16 20:43:00,,,,TMU,5215.99,316.5,0.0,5532.49,manque de l'éclairage au niveau du passage à niveau du terminal ferroviaire véhicules Renault,WEB,MOBILE,WEB,WEB,WEB,MOBILE,2,251.01,5744,278.71666666666664,27.666666666666668,3,3.0,316.5,"silicone, scotch noir électrique, Dominaux de connexion bande led","DIVERS, ELECTRICITE",cloture
batiment,15239,15353,OT Cloturé,,Dégradation ,Moyen,non,False,True,False,False,TM2,TM02,Element de structure ,Dalle,Safety brigade,Dalle -,Matière   dangereuse ,Non,2025-03-14 22:33:00,Matière   dangereuse ,2025-03-14 22:33:00,sup-tmu-bat- 05,2025-04-17 15:49:00,sup-tmu-bat- 05,2025-04-17 16:48:00,élimination de eaux (NB; Merci de programmer l'intervention pour l’élimination de l’infiltration des eaux à l’intérieur du bâtiment auprès de l’équipe de NZALA),,,,Said Touil,2025-07-28 10:54:00,,,,TMU,47.84,0.0,0.0,47.84,La pente du sol a entraîné une accumulation des eaux pluviales à l’entrée de la caserne de la Safety Brigade TM2,WEB,WEB,WEB,WEB,WEB,WEB,1,0.92,101105,810.25,809.2666666666667,0,0.0,0.0,,,
infrastructure,15238,15352,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Panneaux de signalisation,TM2,CI,animateur 02,Non,2025-03-14 20:45:00,animateur 02,2025-03-14 20:45:00,sup-nzala- 01,2025-03-16 15:37:00,sup-nzala- 01,2025-03-16 15:42:00,Remise en état d'un panneau de signalisation,,,,Said Touil,2025-03-16 21:12:00,,,,NZALA,10.87,0.0,0.0,10.87,,WEB,WEB,WEB,WEB,WEB,WEB,3,0.07,42613,42.95,42.86666666666667,0,0.0,0.0,,,
batiment,15237,15351,OT Cloturé,,Dégradation du paumelle,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Porte vitrée,Dalle centrale,Porte Vitrée 1,sup-tmu-bat- 05,Non,2025-03-14 13:36:00,Soufiane chegdali,2025-03-14 14:27:00,sup-tmu-bat- 05,2025-03-14 15:13:00,sup-tmu-bat- 05,2025-03-14 15:34:00,Réparation les paumelles de la porte ,,,,Soufiane chegdali,2025-05-02 23:30:00,,,,TMU,17.16,0.0,0.0,17.16,Une porte du bâtiment Dalle Central SAS IMPORT a été arrachée. Cela peut présenter un risque pour la sécurité,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.33,174671,1.9666666666666666,0.7666666666666667,0,0.0,0.0,,,
equipement,15236,15299,OT Cloturé,PDR Indisponible : PDR Indisponible,Problème du batterie,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Centrale de supervision SPK,Entrepôt 110,Centrale de supervision SPK 110,sup-tmu-bat-eq- 08,Non,2025-03-13 11:02:00,zakariae lotfi,2025-03-14 13:31:00,sup-tmu-bat-eq- 08,2025-03-24 11:24:00,sup-tmu-bat-eq- 08,2025-04-08 21:05:00,Installation boîte et deux batterie de supervision spk au niveaux 110,,,,zakariae lotfi,2025-06-25 10:04:00,,,,TMU,26908.47,0.0,0.0,26908.47,"défaut de batterie 12v , 2.1 AH (a changer) ",MOBILE,WEB,WEB,WEB,WEB,WEB,2,154.86,9347,634.05,237.88333333333333,0,0.0,0.0,,,
equipement,15235,15300,OT Cloturé,PDR Indisponible : PDR Indisponible,Vanne endommagé,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 72,Sprinkler LOT 72,sup-tmu-bat-eq- 08,Non,2025-03-13 11:09:00,zakariae lotfi,2025-03-14 13:31:00,sup-tmu-bat-eq- 08,2025-03-24 11:24:00,sup-tmu-bat-eq- 08,2025-05-06 00:25:00,Vanne de remplissage lot72,,,,zakariae lotfi,2025-06-25 10:03:00,,,,TMU,30.05,0.0,0.0,30.05,Vanne de remplissage A changer,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.21,5833,1285.2666666666667,237.88333333333333,0,0.0,0.0,,,
equipement,15234,15337,OT Cloturé,,Dégradation des matériaux ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Entrepôt 110,Porte Sectionnelle 4 LOT 110,SUP-TMU-EQ- 03,Non,2025-03-14 10:07:00,zakariae lotfi,2025-03-14 13:30:00,SUP-TMU-EQ- 03,2025-03-24 22:38:00,SUP-TMU-EQ- 03,2025-03-24 22:46:00,cable en acier a la charge de client ,,,,zakariae lotfi,2025-06-25 10:03:00,,,,TMU,19.11,0.0,0.0,19.11,Câbles d'acier de porte sectionnelle arraché ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.11,6608,252.65,249.13333333333333,0,0.0,0.0,,,
equipement,15233,15343,OT Cloturé,PDR Indisponible : PDR Indisponible,Défaut de ventilation du local.,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,sup-tmu-bat-eq- 08,Non,2025-03-14 10:51:00,zakariae lotfi,2025-03-14 13:30:00,sup-tmu-bat-eq- 08,2025-03-24 11:25:00,sup-tmu-bat-eq- 08,2025-05-06 00:24:00,Vase d'expansion Sprinklage pompe jockey lot60,,,,zakariae lotfi,2025-06-25 10:03:00,,,,TMU,30.05,0.0,0.0,30.05,Vase d'expansion Sprinklage pompe jockey  endommage ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.21,5722,1261.55,237.91666666666666,0,0.0,0.0,,,
equipement,15232,15346,OT Cloturé,,Problème de batterie,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement Electrique,Groupe électrogène,Entrepôt 52,Groupe électrogène LOT 52,sup-tmu-bat-eq- 08,Non,2025-03-14 11:38:00,zakariae lotfi,2025-03-14 13:29:00,sup-tmu-bat-eq- 08,2025-03-16 21:30:00,sup-tmu-bat-eq- 08,2025-03-17 11:49:00,Changement deux batteries,,,,zakariae lotfi,2025-06-25 10:03:00,,,,TMU,3724.55,2724.0,0.0,6448.55,Problème de batterie ( a changer ),MOBILE,WEB,WEB,WEB,WEB,WEB,3,14.29,6705,72.18333333333334,56.016666666666666,1,2.0,2724.0,Batterie de démarrage 12v-50Ah-1000A avec leur connectiques (sans entretien),ELECTRICITE,cloture
batiment,15231,15347,OT Cloturé,,Endomagement,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement éclairage,Spot,Entrepôt 120,Spot 1,sup-tmu-bat- 05,Non,2025-03-14 13:22:00,zakariae lotfi,2025-03-14 13:29:00,sup-tmu-bat- 05,2025-03-14 13:37:00,sup-tmu-bat- 05,2025-03-14 15:22:00,Changement de l'ampoule ,,,,zakariae lotfi,2025-06-25 10:03:00,,,,TMU,150.3,0.0,0.0,150.3,Lampe grillée ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.73,125062,2.0,0.13333333333333333,0,0.0,0.0,,,
batiment,15230,15349,OT Cloturé,,Dégradation au mur ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 120,Cloison ,sup-tmu-bat- 05,Non,2025-03-14 13:24:00,zakariae lotfi,2025-03-14 13:29:00,sup-tmu-bat- 05,2025-03-14 13:36:00,sup-tmu-bat- 05,2025-03-14 15:20:00,Rebouchage des trous et installation d'un support de serviette ,,,,zakariae lotfi,2025-06-25 10:03:00,,,,TMU,148.56,0.0,0.0,148.56,Plusieurs trous à reboucher au bloc sanitaire TEXLA lot 120 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.71,123888,1.9333333333333333,0.11666666666666667,0,0.0,0.0,,,
batiment,15229,15348,OT En stand by,"PDR Indisponible : Vitre feuilleté (1,11 m/2,73 m) épaisseur 3 mm",porte endommagé ,Moyen,non,True,False,False,False,TM2,TM02,Equipement lot archi / Menuiserie ,Porte automatique vitrée,PNG,Porte automatique vitrée 2,C3 -PRINCIPALE ,Non,2025-03-14 13:23:00,Said Touil,2025-03-14 13:26:00,sup-tmu-bat- 05,2025-03-18 10:35:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,vitre brisé installé au porte des escalier bâtiment PNG TM2,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,166520,,93.15,0,0.0,0.0,,,
equipement,15228,15202,OT Cloturé,,Poteau incliné,Moyen,non,True,False,False,False,TM2,TM02,Equipement Electrique,Candélabre,Voie périphérique TM2 ,Candélabre 170 ,Achraf Ouadich,Non,2025-03-10 12:44:00,Said Touil,2025-03-14 13:24:00,sup-tmu-eq- 04,2025-03-17 09:39:00,sup-tmu-eq- 04,2025-03-17 10:48:00,Ajustement et dressage,,,,Said Touil,2025-05-12 20:18:00,,,,TMU,1145.7,0.0,0.0,1145.7,"Candélabre endommagé au niveau du voie périphérique TM2, inclinaison du poteau.",MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.14,5407,166.06666666666666,68.25,0,0.0,0.0,,,
equipement,15227,15234,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,TM2,TM02,Equipement de protection contre incendie,Centrale de détection d'incendie,Safety Brigade,Centrale incendie Safety Brigade,SUP-TMU-EQ- 03,Non,2025-03-11 11:20:00,Said Touil,2025-03-14 13:23:00,SUP-TMU-EQ- 07,2025-03-18 14:25:00,SUP-TMU-EQ- 07,2025-04-03 13:40:00,Rechargement des batteries,,,,Said Touil,2025-07-28 10:54:00,,,,TMU,19924.84,0.0,0.0,19924.84,Batterie faible ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,383.17,6702,554.3333333333334,97.03333333333333,0,0.0,0.0,,,
equipement,15226,15236,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,TM2,TM02,Equipement de protection contre incendie,Centrale de détection d'incendie,Safety Brigade,Centrale incendie Safety Brigade,SUP-TMU-EQ- 03,Non,2025-03-11 11:23:00,Said Touil,2025-03-14 13:22:00,SUP-TMU-EQ- 07,2025-03-18 14:25:00,SUP-TMU-EQ- 07,2025-04-03 13:43:00,Boucle normal ,,,,Said Touil,2025-05-12 20:19:00,,,,TMU,19931.08,0.0,0.0,19931.08,Boucle ouvert et courte circuit ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,383.29,6702,554.3333333333334,97.05,0,0.0,0.0,,,
batiment,15225,15336,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,TM2,TM02,Equipement lot archi / Menuiserie ,Cloison,BO Pilotage,CLN ,sup-tmu-bat- 05,Non,2025-03-14 09:50:00,Said Touil,2025-03-14 13:20:00,sup-tmu-bat- 05,2025-03-14 13:25:00,sup-tmu-bat- 05,2025-03-17 09:06:00,Assurer l'étanchéité avec du silicone pour éliminer la fuite d'eau pluviale.,,,,Said Touil,2025-07-28 10:53:00,,,,TMU,3513.64,0.0,0.0,3513.64,"Une infiltration d’eau a été constatée près d’une installation électrique, ce qui peut présenter un risque de court-circuit ou d’électrocution (errur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,67.57,138536,71.26666666666667,0.08333333333333333,1,1.0,300.0,silicone,DIVERS,cloture
equipement,15224,15339,OT Cloturé,,Dégradation des matériaux ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment 4-G,Quai Niveleur 4 (SasExport-Bat4-ZoneFrigo),SUP-TMU-EQ- 03,Non,2025-03-14 10:12:00,Soufiane chegdali,2025-03-14 12:49:00,SUP-TMU-EQ- 03,2025-03-16 11:40:00,SUP-TMU-EQ- 03,2025-03-17 10:26:00,dressage et soudage support de quai,,,,Soufiane chegdali,2025-04-16 20:43:00,,,,TMU,118.65,0.0,0.0,118.65,support de quai niveleur déformé ,MOBILE,WEB,WEB,WEB,WEB,MOBILE,2,22.73,2087,72.23333333333333,46.85,0,0.0,0.0,,,
batiment,15223,15274,OT Rejeté,,Endomagement,Moyen,non,True,False,False,False,TM2,TM02,Equipement éclairage,Applique LED ,PNG,Applique LED 6,animateur 02,Non,2025-03-12 12:27:00,Said Touil,2025-03-14 12:19:00,,,,,,,,,,,Said Touil,2025-03-24 11:59:00,OT en double 15222,TMU,0.0,0.0,0.0,0.0,Boîte électrique endommagée et lignes d'éclairage hors service  au niveau de PNG TM2,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,166334,,,0,0.0,0.0,,,
batiment,15222,15274,OT Cloturé,PDR Indisponible : Boite étanche 10 cm/10 cm,Endomagement,Moyen,oui,False,False,False,False,TM2,TM02,Equipement éclairage,Applique LED ,PNG,Applique LED 6,animateur 02,Non,2025-03-12 12:27:00,Said Touil,2025-03-14 12:18:00,sup-tmu-bat- 05,2025-04-17 11:12:00,sup-tmu-bat- 05,2025-04-17 16:02:00,changement de boite étanche ,,,,Said Touil,2025-05-02 20:44:00,,,,TMU,100.88,0.0,0.0,100.88,Boîte électrique endommagée et lignes d'éclairage hors service  au niveau de PNG TM2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.94,166334,867.5833333333334,814.9,0,0.0,0.0,,,
batiment,15221,15273,OT Cloturé,,fuite d'eau,Moyen,oui,False,False,False,False,TM2,TM02,Equipement plomberie et sanitaire,Lavabo,Gendarmerie,Lavabo 1,sup-tmu-bat- 05,Non,2025-03-12 11:53:00,Said Touil,2025-03-14 12:15:00,sup-tmu-bat- 05,2025-03-14 13:13:00,sup-tmu-bat- 05,2025-03-14 15:19:00,Débouchage de lavabo ,,,,Said Touil,2025-03-15 21:15:00,,,,TMU,107.12,0.0,0.0,107.12,Fuite des eux au niveau de siphon de lavabo ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.06,101883,51.43333333333333,0.9666666666666667,0,0.0,0.0,,,
batiment,15220,15338,OT Cloturé,,Corrosion ou rouille de flexible,Moyen,oui,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire quai 8,Lavabo 2,sup-tmu-bat- 05,Non,2025-03-14 10:07:00,Said Touil,2025-03-14 12:12:00,sup-tmu-bat- 05,2025-03-14 13:12:00,sup-tmu-bat- 05,2025-03-14 15:16:00,Changement de flexible (pdr stock 0),,,,Said Touil,2025-03-15 21:15:00,,,,TMU,106.08,0.0,0.0,106.08,Flexible de lavabo endommagé PPR quai 8,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.04,133879,5.15,1.0,0,0.0,0.0,,,
equipement,15219,15275,OT Rejeté,,Cable endommagé ,Moyen,oui,False,False,False,False,PPR,PPR01,"Equipement de sécurité, contôle et exploitation",Passerelle,Poste N6,Passerelle Double Poste 6,SUP-TMU-EQ- 9,Oui,2025-03-12 12:57:00,Said Touil,2025-03-14 12:09:00,SUP-TMU-EQ- 9,2025-03-19 13:55:00,,,,,,,,,Touria Tammor,2025-03-20 11:52:00,problème d'affichage les photo,TMU,0.0,0.0,0.0,0.0,"Problème d'un court-circuit du câble d'alimentation générale de la passerelle due au dégradation et Vieillissement de câble électrique._x000d_
NB : LE CABLE NECESSITE LE CHNAGEMENT TOUTAL AUSSI POUR TOUT LES PASSERELLES.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1962,,121.76666666666667,0,0.0,0.0,,,
infrastructure,15218,15340,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Zone Billetterie Parking,Zone Billetterie Parking 1,SUP-TMU-BASS-INF- 01,Non,2025-03-14 10:14:00,Zakaria El marzak,2025-03-14 10:42:00,SUP-TMU-BASS-INF- 01,2025-03-17 09:31:00,SUP-TMU-BASS-INF- 01,2025-03-17 09:55:00,évacuation des déchets ,,,,Said Touil,2025-05-02 20:44:00,,,,TMU,13.79,0.0,0.0,13.79,déchets délaissés ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.39,28015,71.68333333333334,70.81666666666666,0,0.0,0.0,,,
infrastructure,15217,15260,OT Cloturé,,Déformation,Moyen,non,False,False,False,False,TM2,TM02,Clôture,Clôture,TM2-OuedGhlala Clôture,TM2-OuedGhlala Clôture  131,C3 -PRINCIPALE ,Non,2025-03-12 09:12:00,Zakaria El marzak,2025-03-14 09:55:00,sup-nzala- 01,2025-03-19 07:24:00,sup-nzala- 01,2025-03-20 12:29:00,Clôture a été traité,,,,Said Touil,2025-05-02 20:45:00,,,,NZALA,2795.17,0.0,0.0,2795.17,Panneaux de clôture inclinés au début de la DP TM2,MOBILE,WEB,WEB,WEB,WEB,WEB,2,29.08,23956,195.28333333333333,117.48333333333333,0,0.0,0.0,,,
infrastructure,15216,15335,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Poste 2-3,Parking Poste 2-3,Animateur 01,Non,2025-03-14 03:52:00,Animateur 01,2025-03-14 03:52:00,sup-nzala- 01,2025-03-16 15:38:00,sup-nzala- 01,2025-03-16 15:43:00,Travaux de pose le numéro à sa place,,,,Said Touil,2025-05-02 20:45:00,,,,NZALA,10.87,0.0,0.0,10.87,Numérotation de totem n° 01 est arraché au parking du quai 04.,WEB,WEB,WEB,WEB,WEB,WEB,3,0.07,28007,59.85,59.766666666666666,0,0.0,0.0,,,
batiment,15215,15334,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Gare Maritime TMPC,Porte bois 1,Animateur 01,Non,2025-03-14 03:48:00,Animateur 01,2025-03-14 03:48:00,sup-tmu-bat- 05,2025-03-16 13:58:00,sup-tmu-bat- 05,2025-03-16 14:29:00,Fixation de poignée ,,,,Chaymae Farah,2025-03-18 12:02:00,,,,TMU,24.44,0.0,0.0,24.44,Poignée intérieur arrachée au sanitaire des hommes à la salle des arrivées de la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.47,177315,58.68333333333333,58.166666666666664,0,0.0,0.0,,,
batiment,15214,15333,OT Cloturé,,Décollement de la peinture ,Moyen,non,False,False,True,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Plafond,Zone Billetterie,Plafonds ,Animateur 01,Non,2025-03-14 03:34:00,Animateur 01,2025-03-14 03:34:00,sup-nzala- 01,2025-06-01 22:07:00,sup-nzala- 01,2025-06-09 17:57:00,C'est traité,,,,Said Touil,2025-06-11 23:36:00,,,,NZALA,11128.93,840.0,0.0,11968.93,"Dégradation de la peinture et revêtement du mur situé derrière les agences maritime au gate 03._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,1,187.83,137534,2102.383333333333,1914.55,2,26.0,840.0,"Enduit façade, Peinture vinylique blanc 30KG",PEINTURE,cloture
infrastructure,15213,15332,OT Realisé,,PORTAILS ENDOMMAGE,Moyen,non,False,False,True,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-03-14 03:19:00,Animateur 01,2025-03-14 03:19:00,sup-nzala- 01,2025-03-15 07:58:00,sup-nzala- 01,2025-03-16 16:05:00,Remise en état d'un portail,,,,,,,,,NZALA,4990.48,0.0,0.0,4990.48,Portail endommagé de la sortie des remorques au niveau du TIR.,WEB,WEB,WEB,WEB,WEB,WEB,3,32.12,34631,60.766666666666666,28.65,2,2.0,209.0,"Peinture cloture 5 KG, Diluant 5L",PEINTURE,cloture
infrastructure,15212,15331,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 80,Animateur 01,Non,2025-03-14 03:13:00,Animateur 01,2025-03-14 03:13:00,sup-nzala- 01,2025-03-16 15:40:00,sup-nzala- 01,2025-03-16 15:55:00,Les trappes ont été soudées,,,,Said Touil,2025-03-17 21:42:00,,,,NZALA,38.85,0.0,0.0,38.85,"Grilles caniveau à souder  au niveau du quai 01 au TPR._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,3,0.25,32996,60.7,60.45,0,0.0,0.0,,,
infrastructure,15211,15330,OT Cloturé,,habillage non conforme,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 186,Animateur 01,Non,2025-03-14 03:09:00,Animateur 01,2025-03-14 03:09:00,sup-nzala- 01,2025-09-27 06:27:00,sup-nzala- 01,2025-09-30 13:53:00,Remise en état de la dégradation de caniveau,,,,Said Touil,2025-10-01 13:54:00,,,,NZALA,7633.86,0.0,0.0,7633.86,Dégradation d'habillage de caniveau au niveau du quai 06 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,2,79.42,33102,4810.733333333334,4731.3,0,0.0,0.0,,,
infrastructure,15210,15329,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 186,Animateur 01,Non,2025-03-14 03:04:00,Animateur 01,2025-03-14 03:04:00,sup-nzala- 01,2025-03-16 15:41:00,sup-nzala- 01,2025-03-16 15:55:00,Les trappes ont été soudées,,,,Said Touil,2025-05-02 20:45:00,,,,NZALA,35.74,0.0,0.0,35.74,"Grilles caniveau à souder  au niveau du quai 06 au TPR._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,3,0.23,33102,60.85,60.61666666666667,0,0.0,0.0,,,
batiment,15209,15328,OT Cloturé,,Blocage du mécanisme ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Store enrouleur,Batiment operationnel 1,Store enrouleur 1,Animateur 01,Non,2025-03-14 02:55:00,Animateur 01,2025-03-14 02:55:00,sup-tmu-bat- 05,2025-03-14 12:03:00,sup-tmu-bat- 05,2025-03-14 15:26:00,Remise en état de store ,,,,Said Touil,2025-03-26 14:14:00,,,,TMU,173.16,0.0,0.0,173.16,"Store à remettre en état au bâtiment de C3 au TPR._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,1,3.33,175255,12.516666666666667,9.133333333333333,0,0.0,0.0,,,
equipement,15208,15327,OT Cloturé,,Projecteur hors service ,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Eclairage extérieur,Pont Houar,Eclairage extérieur Sous Pont Houar,Matière   dangereuse ,Non,2025-03-14 02:03:00,Matière   dangereuse ,2025-03-14 02:03:00,SUP-TMU-EQ 09,2025-03-17 14:48:00,SUP-TMU-EQ 09,2025-03-18 14:40:00,réparation d'un court-circuit au niveau de câble d'alimentation des projecteur ,,,,Soufiane chegdali,2025-04-16 20:44:00,,,,TMU,247.7,0.0,0.0,247.7,Manque de l'éclairage au niveau du passage à niveau du terminal ferroviaire véhicules Renault  ,WEB,WEB,WEB,WEB,WEB,MOBILE,1,23.84,5744,108.61666666666666,84.75,0,0.0,0.0,,,
equipement,15207,15326,OT Cloturé,,Défaillance du système de control et commande,Moyen,non,False,False,False,False,PPR,GATE3,Equipement Electrique,Onduleur,GATE3,Onduleur TGBT Gâte3,SUP-TMU-EQ- 03,Non,2025-03-13 23:11:00,SUP-TMU-EQ- 03,2025-03-13 23:11:00,SUP-TMU-EQ 09,2025-03-14 14:38:00,SUP-TMU-EQ- 07,2025-03-19 13:02:00,Déclenchement à cause d'un court-circuit au niveau des aubettes des douane,,,,Said Touil,2025-05-02 20:45:00,,,,TMU,98.19,0.0,0.0,98.19,Onduleur en mode byapss statique au niveau onduleur nitram,MOBILE,WEB,WEB,WEB,WEB,WEB,1,118.3,9287,133.85,15.45,0,0.0,0.0,,,
equipement,15206,15325,OT Cloturé,,Default d'alimentation,Moyen,non,False,False,False,False,PPR,GATE3,Equipement Electrique,Onduleur,GATE3,Onduleur Scanner gâte 3,SUP-TMU-EQ- 03,Non,2025-03-13 23:04:00,SUP-TMU-EQ- 03,2025-03-13 23:04:00,SUP-TMU-EQ 09,2025-03-14 14:38:00,SUP-TMU-EQ 09,2025-03-14 15:07:00,réparation du cable et  Démarrage de l'onduleur du scanner mobile,,,,Said Touil,2025-05-02 20:46:00,,,,TMU,0.76,0.0,0.0,0.76,Arrêt onduleur scanner mobile gâte 3 à cause câble endommagé de scanner ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.46,9286,16.05,15.566666666666666,0,0.0,0.0,,,
infrastructure,15205,15324,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,animateur 02,Non,2025-03-13 21:31:00,animateur 02,2025-03-13 21:31:00,sup-nzala- 01,2025-03-15 07:59:00,sup-nzala- 01,2025-03-16 15:56:00,Remise en état des lames d'un panneau de signalisation,,,,Soufiane chegdali,2025-05-02 23:31:00,,,,NZALA,6854.97,0.0,0.0,6854.97,Panneau de signalisation est endommagée à proximité du GATE 2 au niveau de la route périphérique TM1.,WEB,WEB,WEB,WEB,WEB,WEB,4,31.94,42302,66.41666666666667,34.46666666666667,0,0.0,0.0,,,
infrastructure,15204,15323,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 5,animateur 02,Non,2025-03-13 21:28:00,animateur 02,2025-03-13 21:28:00,sup-nzala- 01,2025-03-16 15:47:00,sup-nzala- 01,2025-03-16 15:57:00,Le panneau a été réparé,,,,Soufiane chegdali,2025-05-02 23:31:00,,,,NZALA,16.34,0.0,0.0,16.34,Panneau de signalisation rayon X endommagée au niveau de couloir avant scanner mobile SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.17,28028,66.48333333333333,66.31666666666666,0,0.0,0.0,,,
infrastructure,15203,15322,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 3,animateur 02,Non,2025-03-13 21:24:00,animateur 02,2025-03-13 21:24:00,sup-nzala- 01,2025-03-18 07:21:00,sup-nzala- 01,2025-03-20 12:31:00,Le panneau a été traité,,,,Soufiane chegdali,2025-05-02 23:31:00,,,,NZALA,5109.74,0.0,0.0,5109.74,Panneau de signalisation routière est endommagée au niveau du parking régulation SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,53.16,28026,159.11666666666667,105.95,0,0.0,0.0,,,
infrastructure,15202,15321,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Panneaux de signalisation,TM2,TR,animateur 02,Non,2025-03-13 17:31:00,animateur 02,2025-03-13 17:31:00,sup-nzala- 01,2025-03-15 08:01:00,sup-nzala- 01,2025-03-16 16:00:00,Le panneau a été réparé,,,,Said Touil,2025-05-02 20:46:00,,,,NZALA,3070.08,0.0,0.0,3070.08,Panneau de signalisation routière endommagé au niveau de la route périphérique TC3,WEB,WEB,WEB,WEB,WEB,WEB,2,31.94,42602,70.48333333333333,38.5,0,0.0,0.0,,,
infrastructure,15201,15320,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 154,animateur 02,Non,2025-03-13 17:29:00,animateur 02,2025-03-13 17:29:00,sup-nzala- 01,2025-04-10 12:14:00,sup-nzala- 01,2025-04-10 12:49:00,Traité,,,,Said Touil,2025-05-02 20:46:00,,,,NZALA,87.01,0.0,0.0,87.01,Clôture endommagée est instable et penche dangereusement au niveau de la route périphérique TC3,WEB,WEB,WEB,WEB,WEB,WEB,3,0.56,23414,667.3333333333334,666.75,0,0.0,0.0,,,
infrastructure,15200,15318,OT Cloturé,,Décalage de niveau,Moyen,non,False,False,False,False,PPR,GATE3,Regard d'assainissement,Regard EU-EPL,GATE3 Regard EU-EPL,GATE3 Regard EU-EPL 39,Animateur 01,Non,2025-03-13 14:23:00,Said Touil,2025-03-13 17:14:00,SUP-TMU-HY-ASS-INF- 02,2025-03-14 11:11:00,SUP-TMU-HY-ASS-INF- 02,2025-03-14 11:13:00,Débouchage et nettoyage des dechets ,,,,Said Touil,2025-03-15 21:17:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Bouchage du canal d'évacuation des eaux pluvieux à la voie export de la zone billetterie ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.0,33536,20.833333333333332,17.95,0,0.0,0.0,,,
infrastructure,15199,15315,OT Cloturé,,panneaux  clôtures accidenté,Moyen,non,False,False,True,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 254,Animateur 01,Non,2025-03-13 13:52:00,Zakaria El marzak,2025-03-13 14:20:00,sup-nzala- 01,2025-03-15 08:01:00,sup-nzala- 01,2025-03-16 16:40:00,Travaux de remise en état de la clôture simple,,,,Said Touil,2025-05-02 20:46:00,,,,NZALA,7003.05,0.0,0.0,7003.05,Des panneaux endommagés à la clôture de la zone stockage import en face du quai 05,MOBILE,WEB,WEB,WEB,WEB,WEB,4,32.63,23514,74.8,41.68333333333333,2,4.0,418.0,"Peinture cloture 5 KG, Diluant 5L",PEINTURE,cloture
infrastructure,15198,15316,OT Cloturé,,endommage,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,CI,Animateur 01,Non,2025-03-13 14:16:00,Zakaria El marzak,2025-03-13 14:20:00,sup-nzala- 01,2025-03-15 08:01:00,sup-nzala- 01,2025-03-16 16:09:00,Le panneau a été réparé,,,,Said Touil,2025-05-02 20:46:00,,,,NZALA,3086.42,0.0,0.0,3086.42,Arrachement partiel d'un panneau de signalisation à l'accès au parking du quai 06,MOBILE,WEB,WEB,WEB,WEB,WEB,2,32.11,42650,73.88333333333334,41.68333333333333,0,0.0,0.0,,,
infrastructure,15197,15317,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,Animateur 01,Non,2025-03-13 14:18:00,Zakaria El marzak,2025-03-13 14:19:00,sup-nzala- 01,2025-03-15 08:01:00,sup-nzala- 01,2025-03-16 16:41:00,Le panneau a été réparé,,,,Soufiane chegdali,2025-05-02 23:32:00,,,,NZALA,5072.83,0.0,0.0,5072.83,Endommagement d'un panneau de signalisation au giratoire sortie gate 02,MOBILE,WEB,WEB,WEB,WEB,WEB,3,32.65,42302,74.38333333333334,41.7,0,0.0,0.0,,,
infrastructure,15196,15314,OT Cloturé,,panneaux  clôtures accidenté,Moyen,non,True,False,True,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 270,Said Touil,Non,2025-03-13 13:43:00,Said Touil,2025-03-13 13:43:00,sup-nzala- 01,2025-03-15 08:01:00,sup-nzala- 01,2025-03-16 16:40:00,Travaux de remise en état de la clôture simple,,,,Said Touil,2025-05-02 20:46:00,,,,NZALA,7005.2,0.0,0.0,7005.2,clôture dégradé ,MOBILE,WEB,WEB,WEB,WEB,WEB,4,32.64,23530,74.95,42.3,2,4.0,420.0,"White spirit 5L, Peinture cloture 5 KG",PEINTURE,cloture
batiment,15195,15246,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Gare Maritime TMPC,Plafond ,sup-tmu-bat- 05,Non,2025-03-11 14:10:00,Chaymae Farah,2025-03-13 13:26:00,sup-tmu-bat- 05,2025-03-13 13:37:00,sup-tmu-bat- 05,2025-03-14 09:58:00,Changement le réseau de PVC ,,,,Hamza Elguetioui,2025-03-18 12:06:00,,,,TMU,2115.36,0.0,0.0,2115.36,Une fuite d’eau a été constatée au niveau du plafond dans la gare maritime. Cela risque d’aggraver l’état des installations,MOBILE,WEB,WEB,WEB,WEB,WEB,2,20.34,161035,67.8,0.18333333333333332,2,2.0,22.0,"Y pvc Ø75, Bouchon PVC Ø75",PLOMBERIE,cloture
batiment,15194,15313,OT Cloturé,,Dégradation du paumelle,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 1-A,Porte bois 1,sup-tmu-bat- 05,Non,2025-03-13 12:56:00,Saadia agnouch,2025-03-13 13:00:00,sup-tmu-bat- 05,2025-03-13 13:06:00,sup-tmu-bat- 05,2025-03-13 14:03:00,Fixation de la porte ,,,,Soufiane chegdali,2025-05-02 23:32:00,,,,TMU,47.84,0.0,0.0,47.84,Porte mal fixée ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.92,154470,1.1166666666666667,0.1,0,0.0,0.0,,,
infrastructure,15193,15311,OT Rejeté,,Déformation,Moyen,non,True,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Poste 6-7,Parking Poste 6-7,Touria Tammor,Non,2025-03-13 12:33:00,Said Touil,2025-03-13 13:00:00,,,,,,,,,,,Said Touil,2025-04-09 22:27:00,OT en double 15186,TMU,0.0,0.0,0.0,0.0,test,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,28009,,,0,0.0,0.0,,,
batiment,15192,15306,OT Cloturé,,Manque de poignée,Moyen,oui,True,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 8-F,POR 2,sup-tmu-bat- 05,Non,2025-03-13 12:16:00,Saadia agnouch,2025-03-13 13:00:00,sup-tmu-bat- 05,2025-03-13 13:06:00,sup-tmu-bat- 05,2025-03-21 15:54:00,Changement de poignée ,,,,Soufiane chegdali,2025-05-02 23:32:00,,,,TMU,10128.56,650.0,0.0,10778.56,Poignée manquante (erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,194.78,1226773,195.63333333333333,0.1,1,1.0,650.0,Poignée aluminium (pair),MENUISERIE,cloture
