portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
batiment,15191,15307,OT Cloturé,,Habillage dégradé ,Moyen,oui,True,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 8-F,CLN ,sup-tmu-bat- 05,Non,2025-03-13 12:22:00,Saadia agnouch,2025-03-13 12:59:00,sup-tmu-bat- 05,2025-03-13 13:06:00,sup-tmu-bat- 05,2025-03-13 14:06:00,Fixation de couvercle ,,,,Soufiane chegdali,2025-03-24 15:01:00,,,,TMU,50.96,0.0,0.0,50.96,Le couvercle du distributeur d'eau est mal fixée toilette après scanner SAS IMPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.98,1226579,1.7333333333333334,0.11666666666666667,0,0.0,0.0,,,
batiment,15190,15312,OT Cloturé,,Problème de ferme-porte,Moyen,oui,False,False,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire 2 - Parking L,Porte Aluminium 1,sup-tmu-bat- 05,Non,2025-03-13 12:45:00,Soufiane chegdali,2025-03-13 12:58:00,sup-tmu-bat- 05,2025-03-13 13:04:00,sup-tmu-bat- 05,2025-03-13 14:20:00,"Les canons et les vachettes, poignées ont été changées _x000d_
NB: Deux portes ",,,,Soufiane chegdali,2025-07-16 10:14:00,,,,TMU,62.4,290.0,0.0,352.4,"Lors d’une inspection, il a été constaté que la poignée Vachette et le canon de la porte située au Sortie parking L sont endommagés. L’état actuel de ces composants compromet le bon fonctionnement de la porte et peut affecter la sécurité des installations (emplacement non modélisé)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.2,1245543,1.5833333333333333,0.1,2,4.0,290.0,"Serrure de porte. w, Cylindre de serrure de condamnation",MENUISERIE,cloture
batiment,15189,15305,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Gare Maritime TMPC,Plafond ,sup-tmu-bat- 05,Non,2025-03-13 11:58:00,Saadia agnouch,2025-03-13 12:58:00,sup-tmu-bat- 05,2025-03-13 12:59:00,sup-tmu-bat- 05,2025-03-14 10:00:00,Changement le réseau de PVC ,,,,Chaymae Farah,2025-03-18 12:13:00,,,,TMU,1092.0,0.0,0.0,1092.0,"Une fuite d’eau a été constatée au niveau du plafond, probablement causée par un tuyau PVC endommagé. Cette fuite peut entraîner des dégâts matériels (infiltrations, dégradation du plafond, risques électriques) ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,21.0,161024,22.033333333333335,0.016666666666666666,2,2.0,22.0,"Bouchon PVC Ø75, Y pvc Ø75",PLOMBERIE,cloture
equipement,15188,15301,OT Rejeté,,Default d'alimentation,Moyen,oui,False,False,False,False,TM2,TM02,Equipement Electrique,Onduleur,PTR1,Onduleur-LT-PTR1-01,SUP-TMU-EQ- 03,Non,2025-03-13 11:19:00,Saadia agnouch,2025-03-13 12:55:00,,,,,,,,,,,Said Touil,2025-07-15 14:50:00,Erreur de centre de charge ,TMU,0.0,0.0,0.0,0.0,"Clim hors service
",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,5159,,,0,0.0,0.0,,,
equipement,15187,15309,OT Rejeté,,Défaillance des capteurs ,Faible,non,True,False,False,False,TM2,TM02,Equipement d'instrumentation,Clinomètre,DPC MED2,Inclinomètre 18,Touria Tammor,Non,2025-03-13 12:32:00,Touria Tammor,2025-03-13 12:46:00,,,,,,,,,,,Touria Tammor,2025-03-13 12:48:00,OT TEST,TME,0.0,0.0,0.0,0.0,test,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,18,,,0,0.0,0.0,,,
infrastructure,15186,15310,OT Rejeté,,Déformation,Moyen,oui,False,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Poste 6-7,Parking Poste 6-7,Touria Tammor,Non,2025-03-13 12:33:00,Touria Tammor,2025-03-13 12:37:00,,,,,,,,,,,Zakaria El marzak,2025-05-14 15:39:00,TEST,CAMPEZO,0.0,0.0,0.0,0.0,test,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,28009,,,0,0.0,0.0,,,
batiment,15185,15304,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,TM1,TM01,Equipement plomberie et sanitaire,WC Sanitaire,Pilotage,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-03-13 11:49:00,Marouane Ountoufi,2025-03-13 11:57:00,sup-tmu-bat- 05,2025-03-13 12:01:00,sup-tmu-bat- 05,2025-03-13 12:58:00,Réparation le mécanisme de toilette ,,,,Soufiane chegdali,2025-05-02 23:32:00,,,,TMU,47.84,0.0,0.0,47.84,Le mécanisme de la chasse d'eau endommagé pilotage Chambre N°2 TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.92,1241084,1.15,0.06666666666666667,0,0.0,0.0,,,
equipement,15184,15303,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,TM1,TM01,Equipement de protection contre incendie,Centrale de détection d'incendie,Parking Renault,Centrale incendie 2 PARKING A ETAGES,SUP-TMU-EQ- 03,Non,2025-03-13 11:24:00,Marouane Ountoufi,2025-03-13 11:47:00,SUP-TMU-EQ 09,2025-03-13 14:21:00,SUP-TMU-EQ 09,2025-03-13 14:34:00,Réarmement d’un alarme incendie à cause de déclencheur Manuel au niveau de TVCU parking étage,,,,Soufiane chegdali,2025-07-16 10:13:00,,,,TMU,10.4,0.0,0.0,10.4,Alarme centrale incendie à cause de DM,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.2,9284,3.1666666666666665,2.566666666666667,0,0.0,0.0,,,
batiment,15183,15292,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 92,Cloison ,sup-tmu-bat- 05,Non,2025-03-12 15:20:00,zakariae lotfi,2025-03-13 10:53:00,sup-tmu-bat- 05,2025-03-13 11:15:00,sup-tmu-bat- 05,2025-03-13 14:01:00,Remise en état de la peinture ,,,,zakariae lotfi,2025-06-25 10:02:00,,,,TMU,208.51,0.0,0.0,208.51,Dégradation de l'état de la peinture au  niveau de local technique Sprinkler LOT 92 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.4,112428,22.683333333333334,0.36666666666666664,0,0.0,0.0,,,
batiment,15182,15297,OT Cloturé,,Manque de courant ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement électrique,Prise de courant ,Police exploitation quai 3,Prise de courant 1,sup-tmu-bat- 05,Non,2025-03-13 09:28:00,Said Touil,2025-03-13 10:52:00,sup-tmu-bat- 05,2025-03-13 11:13:00,sup-tmu-bat- 05,2025-03-13 13:10:00,Changement du disjoncteur ,,,,Said Touil,2025-08-08 17:55:00,,,,TMU,99.84,0.0,0.0,99.84,"Le disjoncteur est grillé et ne fonctionne plus. Il ne réenclenche pas, ce qui empêche l’alimentation du circuit concerné au bureau d'exploitation qaui 1 PPR",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.92,132905,3.7,0.35,1,1.0,0.0,Disjoncteur 2P 63A,ELECTRICITE,cloture
batiment,15181,15298,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte aluminium,Siège TMSA-Tanger,Porte Aluminium 1 ,Zohra   AFSAHI ,Non,2025-03-13 09:59:00,Touria Tammor,2025-03-13 10:42:00,Sup-MMI- TMSA,2025-03-25 11:17:00,Sup-MMI- TMSA,2025-03-25 11:52:00,Réparation de fuit d'eau au niveau des fenêtres fondation,,,,Chaymae Farah,2025-03-26 20:37:00,,,,MMI,59.58,0.0,0.0,59.58,Infiltration d'eau plateau FTM,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.55,1244671,289.8833333333333,288.5833333333333,0,0.0,0.0,,,
batiment,15180,15296,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Cloison,Sanitaires - Parking L,Cloison,sup-tmu-bat- 05,Non,2025-03-13 09:23:00,Soufiane chegdali,2025-03-13 10:24:00,sup-tmu-bat- 05,2025-03-13 11:13:00,sup-tmu-bat- 05,2025-03-13 12:59:00,Enlèvement le panneau de signalisation de toilette ,,,,Soufiane chegdali,2025-07-16 10:13:00,,,,TMU,91.0,0.0,0.0,91.0,"Le panneau de signalisation de toilette est fortement dégradé, Cet état peut entraîner un manque de visibilité de l’indication de toilette et présenter un risque de détérioration supplémentaire/Parking L SAS IMPORT",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.75,166041,3.6,0.8166666666666667,0,0.0,0.0,,,
infrastructure,15179,15295,OT Cloturé,,Déformation,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 6,animateur 02,Non,2025-03-12 18:05:00,animateur 02,2025-03-12 18:05:00,sup-nzala- 01,2025-03-15 08:01:00,sup-nzala- 01,2025-03-16 16:42:00,La grille a été posée à sa place,,,,zakariae lotfi,2025-06-25 10:02:00,,,,NZALA,0.0,0.0,0.0,0.0,Grille de protection du caniveau est mal posée à proximité d'entrepôt de la société FRIOPUERTO au niveau de ZFL1.,WEB,WEB,WEB,WEB,WEB,WEB,1,32.67,28041,94.61666666666666,61.93333333333333,0,0.0,0.0,,,
batiment,15178,15294,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement électrique,Prise de courant ,Batiment 3-C,PRC 1,animateur 02,Non,2025-03-12 18:01:00,animateur 02,2025-03-12 18:01:00,sup-tmu-bat- 05,2025-03-16 13:54:00,sup-tmu-bat- 05,2025-03-16 14:16:00,Fixation de prise électrique ,,,,Soufiane chegdali,2025-05-02 23:32:00,,,,TMU,17.16,0.0,0.0,17.16,,WEB,WEB,WEB,WEB,WEB,WEB,1,0.33,154942,92.25,91.88333333333334,0,0.0,0.0,,,
infrastructure,15177,15293,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1 Parking 1,animateur 02,Non,2025-03-12 15:22:00,Marouane Ountoufi,2025-03-12 15:59:00,,,,,,,,,,,Zakaria El marzak,2025-05-15 16:05:00,mal de choix de l'actif / ombragé ,NZALA,0.0,0.0,0.0,0.0,Manque de plaques métalliques de l'ancienne charpente ZVCI TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,28053,,,0,0.0,0.0,,,
batiment,15176,15291,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Porte  bois,ZVC,Porte bois 2,sup-tmu-bat- 05,Non,2025-03-12 15:09:00,Marouane Ountoufi,2025-03-12 15:52:00,sup-tmu-bat- 05,2025-03-13 09:03:00,sup-tmu-bat- 05,2025-03-13 09:31:00,La porte a été débloquée ,,,,Soufiane chegdali,2025-05-02 23:33:00,,,,TMU,22.88,0.0,0.0,22.88,La porte est bloquée ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.44,101602,18.366666666666667,17.183333333333334,0,0.0,0.0,,,
infrastructure,15175,15204,OT Crée,,Sédimentation excessive,Moyen,non,False,False,False,False,TM2,ZEXT01,Ouvrages hydrauliques,Ouvrage hydraulique,RN16 OHydr1,RN16 OHydr1,Rachid Labib,Non,2025-03-10 13:36:00,Zakaria El marzak,2025-03-12 15:15:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Bouchage complet du regard, bloquant l'écoulement de l'eau.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,34553,,,0,0.0,0.0,,,
infrastructure,15174,15215,OT Crée,,Déchets,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,Rachid Labib,Non,2025-03-10 14:27:00,Zakaria El marzak,2025-03-12 15:14:00,,,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Les caniveaux sont entièrement remplis de matériaux transportés par l’érosion.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,419,,,0,0.0,0.0,,,
infrastructure,15173,15217,OT Crée,,Déchets,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,Rachid Labib,Non,2025-03-10 14:51:00,Zakaria El marzak,2025-03-12 15:13:00,,,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Le fossé est totalement obstrué par des matériaux déposés suite au phénomène d’érosion,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,420,,,0,0.0,0.0,,,
batiment,15172,15286,OT Realisé,"PDR Indisponible :  -1 Store 76 cm/2,15 m 
- 1store 80 cm/2,15 m",Store endommagée,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Fenêtre ,PNG PPR,Fenêtre 2,sup-tmu-bat- 05,Non,2025-03-12 14:16:00,Said Touil,2025-03-12 14:52:00,sup-tmu-bat- 05,2025-03-12 15:01:00,sup-tmu-bat- 05,2025-11-03 09:04:00,Changement des stores ,,,,,,,,,TMU,2401.13,0.0,0.0,2401.13,"Selon l'OT N°14883, les stores sont en mauvais état",MOBILE,WEB,WEB,WEB,WEB,WEB,1,64.03,132646,5658.8,0.15,0,0.0,0.0,,,
batiment,15171,15277,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire 1,Porte bois 3,Animateur 01,Non,2025-03-12 13:30:00,Said Touil,2025-03-12 14:49:00,sup-tmu-bat- 05,2025-03-13 11:51:00,sup-tmu-bat- 05,2025-03-13 13:12:00,Ajustement le système de la fermeture de porte ,,,,Said Touil,2025-03-15 21:19:00,,,,TMU,68.64,0.0,0.0,68.64,système de fermeture non opérationnel (se bloque de l'intérieur)pour une porte au bloc sanitaire du sas 04,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.32,137665,23.7,21.033333333333335,0,0.0,0.0,,,
infrastructure,15170,15278,OT Cloturé,,habillage non conforme,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 88,Animateur 01,Non,2025-03-12 13:37:00,Said Touil,2025-03-12 14:48:00,sup-nzala- 01,2025-03-18 07:21:00,sup-nzala- 01,2025-03-20 12:38:00,Traitement la déradation de béton,,,,Said Touil,2025-05-02 20:47:00,,,,NZALA,5119.35,0.0,0.0,5119.35,Dégradation d'habillage d'un regard à la zone stockage import en face du bâtiment opérationnel ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,53.26,33004,191.01666666666668,136.55,0,0.0,0.0,,,
equipement,15169,15279,OT Cloturé,,Endommagement,Moyen,non,False,False,False,False,PPR,PPR01,Réseau électrique,Regard MT,Regard MT,Regard MT 568,Animateur 01,Non,2025-03-12 13:54:00,Said Touil,2025-03-12 14:47:00,sup-nzala- 01,2025-03-22 16:53:00,sup-nzala- 01,2025-03-22 17:02:00,Fourniture et pose d'une nouvelle trappe en BA,,,,Said Touil,2025-05-02 20:47:00,,,,NZALA,27.9,0.0,0.0,27.9,Endommagement de la trappe d'un regard à l'entrée de la rampe du quai 04,MOBILE,WEB,WEB,WEB,WEB,WEB,4,0.13,7308,243.13333333333333,242.1,0,0.0,0.0,,,
infrastructure,15168,15280,OT Cloturé,,Dégradtion du sol,Moyen,non,False,True,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-12 13:56:00,Said Touil,2025-03-12 14:47:00,Said Touil,2025-06-25 14:01:00,Said Touil,2025-09-02 12:34:00,réparé ,,,,Said Touil,2025-09-05 09:14:00,,,,CAMPEZO,1323632.0,0.0,0.0,1323632.0,Début de la dégradation du sol à l'entrée de la rampe du quai 05,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1654.54,383,4174.633333333333,2519.233333333333,0,0.0,0.0,,,
infrastructure,15167,15281,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,CI,Animateur 01,Non,2025-03-12 13:58:00,Said Touil,2025-03-12 14:46:00,sup-nzala- 01,2025-03-15 08:02:00,sup-nzala- 01,2025-03-16 17:12:00,Le panneau a été réparé,,,,Said Touil,2025-05-02 20:47:00,,,,NZALA,3188.3,0.0,0.0,3188.3,Sens de la flèche à changer pour un panneau d'orientation au quai 02,MOBILE,WEB,WEB,WEB,WEB,WEB,2,33.17,42683,99.23333333333333,65.26666666666667,0,0.0,0.0,,,
batiment,15166,15282,OT Cloturé,,Décollement de la peinture ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Plafond,Sanitaire 1,Plafonds ,Animateur 01,Non,2025-03-12 14:01:00,Said Touil,2025-03-12 14:45:00,sup-tmu-bat- 05,2025-03-21 15:29:00,sup-tmu-bat- 05,2025-03-23 19:58:00,Remise ne état de la peinture ,,,,Said Touil,2025-03-24 14:51:00,,,,TMU,2727.92,0.0,0.0,2727.92,Dégradation de peinture du plafond (en noir)du WC FEMME au sas 04 à cause d'incident du feu d'un sèche main,MOBILE,WEB,WEB,WEB,WEB,WEB,1,52.46,137528,269.95,216.73333333333332,0,0.0,0.0,,,
infrastructure,15165,15283,OT Cloturé,,Endommagement ,Moyen,non,False,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 298,Animateur 01,Non,2025-03-12 14:02:00,Said Touil,2025-03-12 14:44:00,sup-nzala- 01,2025-03-18 07:21:00,sup-nzala- 01,2025-03-20 12:40:00,Le béton a été traité,,,,Said Touil,2025-05-02 20:48:00,,,,NZALA,5123.19,0.0,0.0,5123.19,Endommagement du socle de fixation de la clôture à l'accès TIR,MOBILE,WEB,WEB,WEB,WEB,WEB,2,53.3,34044,190.63333333333333,136.61666666666667,0,0.0,0.0,,,
infrastructure,15164,15284,OT Cloturé,,Dégradtion du sol,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-12 14:05:00,Said Touil,2025-03-12 14:44:00,sup-nzala- 01,2025-05-23 06:50:00,sup-nzala- 01,2025-05-23 10:15:00,Traité,,,,Said Touil,2025-05-26 19:16:00,,,,NZALA,200.43,0.0,0.0,200.43,"Début de dégradation du sol à la sortie du parking du quai 04 , coté mer",MOBILE,WEB,WEB,WEB,WEB,WEB,3,1.29,383,1724.1666666666667,1720.1,0,0.0,0.0,,,
batiment,15163,15290,OT Cloturé,PDR Indisponible : Poignée aluminium ,Poignée endommagé ,Moyen,non,True,False,True,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte vitrée,Nouveaux Bureaux,Porte Vitré 2,Animateur 01,Non,2025-03-12 14:32:00,Said Touil,2025-03-12 14:43:00,sup-tmu-bat- 05,2025-03-12 14:58:00,sup-tmu-bat- 05,2025-07-16 10:13:00,pose de poignée,,,,Said Touil,2025-07-28 10:53:00,,,,TMU,892.13,0.0,0.0,892.13,Manque de poignée de la porte du local de la police au sas 04,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.79,137712,3019.6833333333334,0.25,1,1.0,650.0,Poignée aluminium (pair),MENUISERIE,cloture
batiment,15162,15287,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Cloison,Douane - extension sas,Cloison,sup-tmu-bat- 05,Non,2025-03-12 14:20:00,Soufiane chegdali,2025-03-12 14:37:00,sup-tmu-bat- 05,2025-03-12 14:58:00,sup-tmu-bat- 05,2025-03-13 09:32:00,Fixation le support de drapeau ,,,,Soufiane chegdali,2025-05-02 23:33:00,,,,TMU,964.6,0.0,0.0,964.6,Support drapeau incliné SAS extension import (erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,18.55,166134,19.2,0.35,0,0.0,0.0,,,
batiment,15161,15285,OT Cloturé,"PDR Indisponible : -3 cm de goulotte 
-8 m câble électrique (section 2,5 mm²)",Travaux de maintenance,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 1-A,Cloison ,Soufiane chegdali,Non,2025-03-12 14:10:00,Soufiane chegdali,2025-03-12 14:37:00,sup-tmu-bat- 05,2025-03-12 15:03:00,sup-tmu-bat- 05,2025-03-14 09:39:00,La prise électrique a été installée ,,,,Soufiane chegdali,2025-05-02 23:33:00,,,,TMU,1011.92,32.0,0.0,1043.92,"Besoin d'installer une nouvelle prise électrique pour alimenter un appareil de ticketing dans le bureau du ministre des transports , suite a la demande de l'exploitation",MOBILE,WEB,WEB,WEB,WEB,WEB,1,19.46,150133,43.483333333333334,0.43333333333333335,1,1.0,32.0,Prise de courant électrique étanche apparent,ELECTRICITE,cloture
batiment,15160,15289,OT Cloturé,,Traces d'humidité ,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement lot archi / Menuiserie ,Cloison,Club Tanger MED,Cloison ,Chaymae Farah,Non,2025-03-12 14:30:00,Chaymae Farah,2025-03-12 14:31:00,sup-nzala- 01,2025-03-22 18:37:00,sup-nzala- 01,2025-04-24 15:37:00,La peinture a été traitée,,,,Chaymae Farah,2025-07-17 20:43:00,,,,NZALA,122431.56,2975.0,0.0,125406.56,,MOBILE,WEB,WEB,WEB,WEB,WEB,3,788.0,1227859,1033.1166666666666,244.1,4,97.0,2975.0,"Ruban de masquage de PEINTURE, Plâtre en poudre, Peinture laque 20 KG blanc, White spirit 5L","DIVERS, CONSTRUCTION, PEINTURE",cloture
infrastructure,15159,15205,OT Crée,,Sédimentation excessive,Moyen,non,False,False,False,False,TM2,ZEXT01,Ouvrages hydrauliques,Ouvrage hydraulique,RN16 OHydr2,RN16 OHydr2,Rachid Labib,Non,2025-03-10 13:37:00,Chaymae Farah,2025-03-12 11:54:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Bouchage complet du regard, bloquant l'écoulement de l'eau.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,34554,,,0,0.0,0.0,,,
infrastructure,15158,15206,OT Crée,,Sédimentation excessive,Moyen,non,False,False,False,False,TM2,ZEXT01,Ouvrages hydrauliques,Ouvrage hydraulique,RN16 OHydr3,RN16 OHydr3,Rachid Labib,Non,2025-03-10 13:38:00,Chaymae Farah,2025-03-12 11:53:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Bouchage complet du regard, bloquant l'écoulement de l'eau.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,34555,,,0,0.0,0.0,,,
infrastructure,15157,15218,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,ZEXT01,Voies de circulation,Voie de roulement,RN16,Voirie,Rachid Labib,Non,2025-03-10 14:56:00,Chaymae Farah,2025-03-12 11:53:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,"Une dégradation importante se propage de manière linéaire, avec une perte de matériau avancée, ce qui pourrait causer des dommages aux pneus des véhicules.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,424,,,0,0.0,0.0,,,
batiment,15156,15272,OT Cloturé,,Vachette endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-03-12 11:46:00,Chaymae Farah,2025-03-12 11:49:00,SUP-TMU-BAT- 02,2025-03-18 11:46:00,sup-tmu-bat-eq- 08,2025-03-26 23:00:00,changement de canon effectué ,,,,Chaymae Farah,2025-07-17 20:42:00,,,,TMU,10566.4,0.0,0.0,10566.4,Poignée et Vachette endommagés Salle de réunion ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,203.2,88602,347.23333333333335,143.95,1,1.0,12.0,Cylindre de serrure spécial 12CM,MENUISERIE,rejet
batiment,15155,15269,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 8-F,POR 1,sup-tmu-bat- 05,Non,2025-03-12 09:33:00,Soufiane chegdali,2025-03-12 11:43:00,sup-tmu-bat- 05,2025-03-12 11:47:00,sup-tmu-bat- 05,2025-03-12 13:02:00,Fixation la cadre de la porte ,,,,Soufiane chegdali,2025-05-02 23:33:00,,,,TMU,63.96,0.0,0.0,63.96,Le cadre de la porte est non fixée guérite de la police scanner SAS (Erreur ACTIF),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.23,1226677,3.4833333333333334,0.06666666666666667,0,0.0,0.0,,,
batiment,15154,15270,OT Cloturé,PDR Indisponible : Robinet de service,Fuite d'eau ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 1,Robinet 2,sup-tmu-bat- 05,Non,2025-03-12 09:38:00,Said Touil,2025-03-12 11:06:00,sup-tmu-bat- 05,2025-03-12 11:23:00,sup-tmu-bat- 05,2025-04-09 11:51:00,Changement de robinet ,,,,Said Touil,2025-07-28 10:53:00,,,,TMU,1165.32,85.0,0.0,1250.32,Robinet endommagée au bloc sanitaire quai 1 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,22.41,1237590,674.2166666666667,0.2833333333333333,1,1.0,85.0,Robinet OM,PLOMBERIE,cloture
equipement,15153,15248,OT Cloturé,,Garde-corps endommagé,Moyen,non,False,False,True,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Barrière,TC2,Barrière 1 TC2,SUP-TMU-EQ- 03,Non,2025-03-11 16:20:00,Marouane Ountoufi,2025-03-12 09:47:00,SUP-TMU-EQ- 03,2025-03-12 11:05:00,SUP-TMU-EQ- 03,2025-03-12 17:32:00,fixation garde corps de barrière automatique ,,,,Soufiane chegdali,2025-04-16 20:45:00,,,,TMU,107.12,8.0,0.0,115.12,Gard corps détaché besoin cheville métallique pour la fixation ,MOBILE,WEB,WEB,WEB,WEB,MOBILE,2,6.43,1982,25.2,1.3,1,4.0,8.0,Cheville metallique Ø 12,DIVERS,cloture
equipement,15152,15249,OT Cloturé,,Garde-corps endommagé,Moyen,non,False,False,True,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Barrière,TC2,Barrière 2 TC2,SUP-TMU-EQ- 03,Non,2025-03-11 16:21:00,Marouane Ountoufi,2025-03-12 09:44:00,SUP-TMU-EQ- 03,2025-03-12 11:06:00,SUP-TMU-EQ- 03,2025-03-12 17:32:00,fixation garde corps de barrière automatique ,,,,Soufiane chegdali,2025-04-16 20:45:00,,,,TMU,107.29,8.0,0.0,115.29,Gard corps détaché besoin cheville métallique pour la fixation ,MOBILE,WEB,WEB,WEB,WEB,MOBILE,2,6.44,1983,25.183333333333334,1.3666666666666667,1,4.0,8.0,Cheville metallique Ø 10,DIVERS,cloture
equipement,15151,15262,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,zakariae lotfi,Non,2025-03-12 09:16:00,zakariae lotfi,2025-03-12 09:26:00,sup-tmu-bat-eq- 08,2025-03-16 21:30:00,sup-tmu-bat-eq- 08,2025-03-16 21:32:00, Peinture du chassie de pompe,,,,zakariae lotfi,2025-06-25 10:02:00,,,,TMU,1.43,0.0,0.0,1.43,dégradation de la  peinture du chassie de pompe,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.01,5722,108.26666666666667,108.06666666666666,0,0.0,0.0,,,
equipement,15150,15261,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,zakariae lotfi,Non,2025-03-12 09:16:00,zakariae lotfi,2025-03-12 09:23:00,sup-tmu-bat-eq- 08,2025-03-16 21:35:00,sup-tmu-bat-eq- 08,2025-03-16 21:36:00,Peinture du chassie de pompe,,,,zakariae lotfi,2025-06-25 10:02:00,,,,TMU,0.0,0.0,0.0,0.0,dégradation de la  peinture du chassie de pompe,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.0,5722,108.33333333333333,108.2,0,0.0,0.0,,,
equipement,15149,15261,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,zakariae lotfi,Non,2025-03-12 09:16:00,zakariae lotfi,2025-03-12 09:22:00,,,,,,,,,,,zakariae lotfi,2025-03-12 09:27:00,double,TMU,0.0,0.0,0.0,0.0,dégradation de la  peinture du chassie de pompe,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,5722,,,0,0.0,0.0,,,
infrastructure,15148,15214,OT Crée,,Erosion,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Ouvrages de soutènement,Talus,Talus_avec ancrage,TAA01,Rachid Labib,Non,2025-03-10 14:15:00,Touria Tammor,2025-03-12 09:17:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,Des signes d’érosion et une perte de matériau derrière la structure au quelque endroit,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,43139,,,0,0.0,0.0,,,
equipement,15147,15259,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Eclairage extérieur,Batiment 4-G,Eclairage extérieur Batiment 4,SUP-TMU-EQ- 03,Non,2025-03-11 21:26:00,SUP-TMU-EQ- 03,2025-03-11 21:26:00,SUP-TMU-EQ 09,2025-03-13 14:21:00,SUP-TMU-EQ- 03,2025-03-17 21:41:00,Installation d'alimentation électrique des chargeurs des transpalettes électriques,,,,Soufiane chegdali,2025-04-16 20:45:00,,,,TMU,2143.66,0.0,0.0,2143.66,Prévoir de réinstaller l'Alimentation électrique des transpalette électrique ,MOBILE,WEB,MOBILE,WEB,WEB,MOBILE,2,103.16,9602,144.25,40.916666666666664,0,0.0,0.0,,,
equipement,15146,15258,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Eclairage extérieur,Batiment 4-G,Eclairage extérieur Batiment 4,SUP-TMU-EQ- 03,Non,2025-03-11 21:20:00,SUP-TMU-EQ- 03,2025-03-11 21:20:00,SUP-TMU-EQ 09,2025-03-12 14:59:00,SUP-TMU-EQ- 03,2025-03-17 21:45:00,Installation des prises industrielle des chariots élévateurs ,,,,Soufiane chegdali,2025-04-16 20:46:00,,,,TMU,2633.03,0.0,0.0,2633.03,Prévoir d'installer des prises électriques industrielle pour alimenter chariots élévateurs ,MOBILE,WEB,MOBILE,WEB,WEB,MOBILE,2,126.71,9602,144.41666666666666,17.65,0,0.0,0.0,,,
batiment,15145,15257,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,GATE 4,Cloison,Said Touil,Non,2025-03-11 21:07:00,Said Touil,2025-03-11 21:07:00,Said Touil,2025-09-08 11:20:00,Said Touil,2025-09-08 11:21:00,traité ,,,,Said Touil,2025-09-10 11:23:00,,,,NZALA,0.75,0.0,0.0,0.75,Dégradation de peinture au blocs sanitaires et douche zone de stockage; les travaux déjà réalisé  (créé sur ce bâtiment car le cloison du bâtiment concerné non modalisé ) ,WEB,WEB,WEB,WEB,WEB,WEB,2,0.01,157265,4334.233333333334,4334.216666666666,0,0.0,0.0,,,
batiment,15144,15256,OT En stand by,"PDR Indisponible : La porte a été fixée 
La poignée de cette porte n'est pas disponible au magasin ",Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Entree parking TIR,Cloison ,Said Touil,Non,2025-03-11 19:49:00,Said Touil,2025-03-11 19:49:00,sup-tmu-bat- 05,2025-03-12 09:10:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,La porte est arrachée ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,132465,,13.35,0,0.0,0.0,,,
batiment,15143,15255,OT Cloturé,,endomagement de la porte,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire 3,Porte aluminium 1,Said Touil,Non,2025-03-11 18:29:00,Said Touil,2025-03-11 18:29:00,sup-tmu-bat- 05,2025-03-12 09:11:00,sup-tmu-bat- 05,2025-03-12 09:55:00,Réparation des paumelles ,,,,Said Touil,2025-03-15 21:19:00,,,,TMU,37.44,0.0,0.0,37.44,paumelles dégradées de porte toilette handicape  ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.72,1241697,15.433333333333334,14.7,0,0.0,0.0,,,
batiment,15142,15254,OT Cloturé,"PDR Indisponible : -Sèche main 
-Miroir ",Manque de Séche main,Moyen,non,True,False,True,False,PPR,GATE3,Equipement plomberie et sanitaire,Séche main,Zone Billetterie,Séche main 1,Said Touil,Non,2025-03-11 18:18:00,Said Touil,2025-03-11 18:18:00,sup-tmu-bat- 05,2025-03-19 09:39:00,sup-tmu-bat- 05,2025-04-14 10:58:00,Changement de sèche main pour le miroir est indisponible ,,,,Said Touil,2025-05-02 20:48:00,,,,TMU,7354.88,100.0,0.0,7454.88,Manque de sèche main et miroir ,WEB,WEB,WEB,WEB,WEB,WEB,1,141.44,138060,808.6666666666666,183.35,1,1.0,100.0,Sèche main automatique Inox	,PLOMBERIE,cloture
batiment,15141,15253,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Zone Billetterie,Porte bois 1,Said Touil,Non,2025-03-11 18:14:00,Said Touil,2025-03-11 18:14:00,sup-tmu-bat- 05,2025-04-22 12:59:00,sup-tmu-bat- 05,2025-04-22 13:50:00,Installation d’un panneau de signalisation pour les toilettes hommes.,,,,Said Touil,2025-05-02 20:48:00,,,,TMU,42.12,0.0,0.0,42.12,Manque panneau de signalisation de toilette (Femme ou homme ),WEB,WEB,WEB,WEB,WEB,WEB,1,0.81,137679,1003.6,1002.75,0,0.0,0.0,,,
batiment,15140,15252,OT En stand by,"PDR Indisponible : Fenêtre  (largeur 90 cm, Longueur 35,5 cm) ",Edommagement du cadre ,Moyen,non,True,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Fenêtre ,Zone Billetterie,Fenêtre 2,Said Touil,Non,2025-03-11 18:08:00,Said Touil,2025-03-11 18:08:00,sup-tmu-bat- 05,2025-04-17 11:14:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Manque fenêtre ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,137026,,881.1,0,0.0,0.0,,,
batiment,15139,15251,OT Cloturé,PDR Indisponible : Bouche VMC,Manque de ventilateur ,Moyen,non,True,False,False,False,PPR,GATE3,Equipement climatisation et VMC,Bouche VMC,Zone Billetterie,Bouche VMC 4,Said Touil,Non,2025-03-11 18:03:00,Said Touil,2025-03-11 18:03:00,sup-tmu-bat- 05,2025-03-12 09:08:00,sup-tmu-bat- 05,2025-06-23 12:04:00,Installation de bouche VMC ,,,,Said Touil,2025-07-28 10:53:00,,,,TMU,4320.0,0.0,0.0,4320.0,Manque bouche VMC,WEB,WEB,WEB,WEB,WEB,WEB,1,69.12,136199,2490.016666666667,15.083333333333334,0,0.0,0.0,,,
batiment,15138,15250,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Fenêtre ,Sanitaire et douche zone de stockage,Fenêtre 3,Said Touil,Non,2025-03-11 17:50:00,Said Touil,2025-03-11 17:50:00,,,,,,,,,,,Said Touil,2025-03-11 17:54:00,Prestataire non adéquat  ,TMU,0.0,0.0,0.0,0.0,peinture extérieur du bâtiment dégradé (les murs et dalle  non modalisé),WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,157752,,,0,0.0,0.0,,,
infrastructure,15137,15243,OT Cloturé,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-11 13:46:00,Marouane Ountoufi,2025-03-11 15:01:00,sup-nzala- 01,2025-05-19 08:02:00,sup-nzala- 01,2025-05-19 22:32:00,C'est traité,,,,Soufiane chegdali,2025-07-16 10:13:00,,,,NZALA,1392.78,0.0,0.0,1392.78,Chasse roues endommagée  au niveau de l'entrée aubettes de douane SAS IMPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,14.49,534,1664.7666666666667,1649.0166666666667,0,0.0,0.0,,,
infrastructure,15136,15245,OT Cloturé,,Déchets,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-11 14:01:00,Marouane Ountoufi,2025-03-11 14:56:00,SUP-TMU- CN,2025-04-29 14:05:00,SUP-TMU- CN,2025-04-29 14:22:00,nettoyage et évacuation des déchets,,,,Soufiane chegdali,2025-05-02 23:34:00,,,,TMU-CN,1723.95,0.0,0.0,1723.95,Déchets de travaux non évacués au niveau de parking régularisation SAS EXPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.24,507,1176.35,1175.15,0,0.0,0.0,,,
infrastructure,15135,15247,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-11 14:36:00,Marouane Ountoufi,2025-03-11 14:50:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,506,,,0,0.0,0.0,,,
batiment,15134,15238,OT Cloturé,,Dégradation au mur ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 4-G,Cloison ,sup-nzala- 01,Non,2025-03-11 12:09:00,Soufiane chegdali,2025-03-11 14:27:00,sup-nzala- 01,2025-03-27 10:46:00,sup-nzala- 01,2025-03-27 11:22:00,Fait,,,,Soufiane chegdali,2025-05-02 23:34:00,,,,NZALA,161.58,0.0,0.0,161.58,Mur en B13 à traiter lors du dépotage du sas export.,MOBILE,WEB,WEB,WEB,WEB,WEB,5,0.59,150539,383.21666666666664,380.31666666666666,9,487.0,6903.0,"AGGLOS, Diluant 5L, Colle de revêtement GRIFFI, Ciment CPJ35 sac de 50KG, Peinture laque 20 KG blanc","CONSTRUCTION, PEINTURE, DIVERS",cloture
batiment,15133,15244,OT Cloturé,,endomagement de la porte,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire 2 - Parking L,Porte Aluminium 2,sup-tmu-bat- 05,Non,2025-03-11 13:49:00,Soufiane chegdali,2025-03-11 14:27:00,sup-tmu-bat- 05,2025-03-11 15:12:00,sup-tmu-bat- 05,2025-03-12 09:14:00,Réparation de la porte ,,,,Soufiane chegdali,2025-07-16 10:13:00,,,,TMU,934.96,0.0,0.0,934.96,Endommagement de la porte de nouveau bloc sanitaire parking L SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,17.98,1245548,19.416666666666668,0.75,0,0.0,0.0,,,
batiment,15132,15239,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Interrupteur d'allumage ,Siège TMSA-Tanger,Interrupteur d'allumage 3,Zohra   AFSAHI ,Non,2025-03-11 12:31:00,Chaymae Farah,2025-03-11 13:08:00,Sup-MMI- TMSA,2025-03-18 10:29:00,Sup-MMI- TMSA,2025-03-18 11:25:00,Réparation poignée porte sanitaire hommes  ,,,,Chaymae Farah,2025-03-29 02:11:00,,,,MMI,99.66,0.0,0.0,99.66,Poignée couloir présidence et wc hommes défaillantes,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.92,1245453,166.9,165.35,0,0.0,0.0,,,
batiment,15131,15240,OT Cloturé,,Cable exposé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Colonne de prise,Siège TMSA-Tanger,Prise de courant 1,Zohra   AFSAHI ,Non,2025-03-11 12:33:00,Chaymae Farah,2025-03-11 13:07:00,Sup-MMI- TMSA,2025-03-13 11:20:00,Sup-MMI- TMSA,2025-03-13 11:54:00,Changement d'interrupteur entrée bureau Président,,,,Chaymae Farah,2025-03-29 02:12:00,,,,MMI,59.58,0.0,0.0,59.58,Intérrupteur à réparer entrée bureau Président ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.55,1244939,47.35,46.21666666666667,0,0.0,0.0,,,
batiment,15130,15241,OT Cloturé,,Endomagement,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Zohra   AFSAHI ,Non,2025-03-11 12:34:00,Chaymae Farah,2025-03-11 13:07:00,Sup-MMI- TMSA,2025-03-16 15:22:00,Sup-MMI- TMSA,2025-03-16 16:03:00,Réparation d'habillage au salle réunion président 2eme étage,,,,Chaymae Farah,2025-03-29 02:12:00,,,,MMI,74.75,0.0,0.0,74.75,Trou dans le mur salle de réunion Président,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.69,1244941,123.48333333333333,122.25,0,0.0,0.0,,,
batiment,15129,15242,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 1,Zohra   AFSAHI ,Non,2025-03-11 12:37:00,Chaymae Farah,2025-03-11 13:06:00,Sup-MMI- TMSA,2025-03-24 12:58:00,Sup-MMI- TMSA,2025-03-24 13:26:00,Réparation porte bois  ,,,,Chaymae Farah,2025-03-29 02:12:00,,,,MMI,95.33,0.0,0.0,95.33,Coin en bas de porte cassé couloir bureau Secrétaires Président,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.44,1244728,312.81666666666666,311.8666666666667,0,0.0,0.0,,,
batiment,15128,15237,OT Cloturé,,Cable exposé ,Moyen,non,False,True,False,False,TM1,SAS EXPORT,Equipement électrique,Prise de courant ,Batiment 4-G,Prise de courant 2,sup-tmu-bat- 05,Non,2025-03-11 11:27:00,Soufiane chegdali,2025-03-11 11:55:00,sup-tmu-bat- 05,2025-03-11 12:33:00,sup-tmu-bat- 05,2025-03-11 13:51:00,Réparation la câble de la prise électrique ,,,,Soufiane chegdali,2025-05-02 23:34:00,,,,TMU,66.04,0.0,0.0,66.04,Le câble d'une prise électrique est défectueux dépotage bâtiment 4 SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.27,1226064,2.4,0.6333333333333333,0,0.0,0.0,,,
batiment,15127,15235,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 1,Zohra   AFSAHI ,Non,2025-03-11 11:22:00,Touria Tammor,2025-03-11 11:27:00,Sup-MMI- TMSA,2025-03-25 11:16:00,Sup-MMI- TMSA,2025-03-25 11:46:00,Réparation de poignée fenêtre salle réunion fondation 1er étage,,,,Chaymae Farah,2025-03-29 02:12:00,,,,MMI,47.67,0.0,0.0,47.67,Poignée vitre 1er étage coincée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.44,1245370,336.4,335.81666666666666,0,0.0,0.0,,,
batiment,15126,15233,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 8,Spot 7,Hamza Elguetioui,Non,2025-03-11 11:15:00,Hamza Elguetioui,2025-03-11 11:23:00,SUP-TMU-BAT- 6,2025-03-12 13:29:00,sup-tmu-bat-eq- 08,2025-03-26 23:10:00,fixation des deux réglettes Type T8 220V ,,,,Hamza Elguetioui,2025-04-30 11:21:00,,,,TMU,35948.64,925.0,0.0,36873.64,Flux lumineux faible dans les escaliers du secteur 8. ,MOBILE,MOBILE,WEB,WEB,WEB,WEB,2,345.66,91083,371.9166666666667,26.1,1,5.0,925.0,réglette LED 120cm étanche,ELECTRICITE,cloture
batiment,15125,15208,OT Cloturé,,Fuite de savon,Moyen,oui,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 6-E,Distributeur savon 2,sup-tmu-bat- 05,Non,2025-03-10 13:42:00,Soufiane chegdali,2025-03-11 10:16:00,sup-tmu-bat- 05,2025-03-11 10:38:00,sup-tmu-bat- 05,2025-03-17 14:31:00,Changement de porte savon ,,,,Soufiane chegdali,2025-07-16 10:13:00,,,,TMU,7684.56,700.0,0.0,8384.560000000001,Porte savon à changer,MOBILE,WEB,WEB,WEB,WEB,WEB,1,147.78,151421,168.81666666666666,0.36666666666666664,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,15124,15232,OT Cloturé,,Refroidissement insuffisant,Moyen,oui,False,False,True,False,TM1,TMPC01,Equipement climatisation et VMC,Climatiseur Gainable,Gare Maritime TMPC,CGA 1,SUP-TMU-BAT- 6,Non,2025-03-11 09:58:00,Chaymae Farah,2025-03-11 10:08:00,SUP-TMU-BAT- 6,2025-03-12 10:27:00,SUP-TMU-BAT- 02,2025-03-13 10:22:00,travaux réaliser ,,,,Chaymae Farah,2025-03-18 12:06:00,,,,TMU,2486.64,1650.0,0.0,4136.639999999999,Rendement  de  chauffage  insuffisant ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,23.91,161702,48.4,24.316666666666666,1,1.0,1650.0,Gaz frigorifique R22,CLIMATISATION,cloture
equipement,15123,15231,OT Cloturé,,dérangement au niveau de la centrale ,Fort,oui,False,False,False,False,TM2,TM01,Equipement de protection contre incendie,Centrale de détection d'incendie,BO Pilotage,Centrale incendie 1 Bâtiment pilotage ,SUP-TMU-EQ- 03,Non,2025-03-11 08:37:00,Nour-Eddine  ENNEJMAOUI,2025-03-11 09:27:00,SUP-TMU-EQ- 07,2025-03-11 21:09:00,SUP-TMU-EQ 09,2025-03-12 15:05:00,Correction des défauts de la centrale incendie au niveau du bâtiment pilotage QS de Tanger Med 2,,,,Said Touil,2025-05-02 20:49:00,,,,TMU,1864.72,0.0,0.0,1864.72,Courte circuit et boucle ouvert ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,17.93,6704,30.466666666666665,11.7,0,0.0,0.0,,,
equipement,15122,15230,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement de protection contre incendie,Centrale de détection d'incendie,TMPC,Centrale incendie  TMPC SECTEUR 2,Matière   dangereuse ,Non,2025-03-11 07:49:00,Matière   dangereuse ,2025-03-11 07:49:00,SUP-TMU-EQ- 07,2025-03-11 21:09:00,SUP-TMU-EQ- 07,2025-04-20 16:09:00,Correction : plusieurs dérangent au niveau du central CMSI,,,,Chaymae Farah,2025-07-17 20:41:00,,,,TMU,99214.96,0.0,0.0,99214.96,La Centrale incendie au secteur 02 affiche un message << dérangement >>,WEB,WEB,WEB,WEB,WEB,WEB,2,953.99,5694,968.3333333333334,13.333333333333334,0,0.0,0.0,,,
infrastructure,15121,15229,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 68,Animateur 01,Non,2025-03-11 06:20:00,Animateur 01,2025-03-11 06:20:00,sup-nzala- 01,2025-03-12 07:16:00,sup-nzala- 01,2025-03-14 06:16:00,Les trappes ont été soudées,,,,Said Touil,2025-03-15 21:21:00,,,,NZALA,7300.84,0.0,0.0,7300.84,"Deux grilles de caniveau des eaux pluviales à souder, juste en face la rampe du quai 05.",WEB,WEB,WEB,WEB,WEB,WEB,3,46.99,32984,71.93333333333334,24.933333333333334,0,0.0,0.0,,,
infrastructure,15119,15227,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,ZEXT01,Voies de circulation,Voie de roulement,RN16,Voirie,Matière   dangereuse ,Non,2025-03-10 23:28:00,Matière   dangereuse ,2025-03-10 23:28:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation du sol  au giratoire DALIA vers capitainerie ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,550,,,0,0.0,0.0,,,
infrastructure,15118,15226,OT Rejeté,,Dégradtion du sol,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Matière   dangereuse ,Non,2025-03-10 23:23:00,Matière   dangereuse ,2025-03-10 23:23:00,Said Touil,2025-06-24 22:08:00,,,,,,,,,Said Touil,2025-09-02 12:40:00,en double avec 14633,CAMPEZO,0.0,0.0,0.0,0.0,"Dégradation du sol sur la route périphérique menant à PPR, en face de l'accès à la zone STEP",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,501,,2542.75,0,0.0,0.0,,,
infrastructure,15117,15225,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,Matière   dangereuse ,Non,2025-03-10 23:21:00,Matière   dangereuse ,2025-03-10 23:21:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation du sol au niveau du passage à niveau TFC,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,344,,,0,0.0,0.0,,,
infrastructure,15116,15224,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,animateur 02,Non,2025-03-10 21:56:00,animateur 02,2025-03-10 21:56:00,sup-nzala- 01,2025-03-12 07:16:00,sup-nzala- 01,2025-03-14 06:16:00,La plaque de signalisation a été réparée,,,,Soufiane chegdali,2025-05-02 23:35:00,,,,NZALA,4517.64,0.0,0.0,4517.64,Panneau de signalisation routière endommagé au niveau de giratoire QUAI DE SERVICE TM1,WEB,WEB,WEB,WEB,WEB,WEB,2,47.0,42354,80.33333333333333,33.333333333333336,0,0.0,0.0,,,
equipement,15115,15223,OT Rejeté,,Armoire électrique endommagé,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Mat d'éclairage,Voie périphérique TM1,Mat d'éclairage 44 ,animateur 02,Non,2025-03-10 21:55:00,animateur 02,2025-03-10 21:55:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-03-13 11:20:00,hors périmètre,TMU,0.0,0.0,0.0,0.0,Armoire électrique endommagée au niveau d'entrée du parking RENAULT à proximité de giratoire de la gare maritime ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4485,,,0,0.0,0.0,,,
infrastructure,15114,15222,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Structure d'ombrage,Ombrage,Ombrage01,Ombrage01,Said Touil,Non,2025-03-10 18:31:00,Said Touil,2025-03-10 18:31:00,SUP-ADAM-STD-INF- 01,2025-03-11 12:29:00,SUP-ADAM-STD-INF- 01,2025-03-11 17:52:00,Travaux de remplacement d'un tube PVC non conforme.,,,,Said Touil,2025-03-11 21:00:00,,,,ADAM STD,2775.97,0.0,0.0,2775.97,canalisation pluviales déformé,WEB,WEB,MOBILE,WEB,WEB,WEB,2,5.33,34564,23.35,17.966666666666665,0,0.0,0.0,,,
batiment,15113,15221,OT Cloturé,,Traces d'humidité ,Moyen,non,False,False,True,True,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Batiment operationnel 2,Cloison -,Said Touil,Non,2025-03-10 18:22:00,Said Touil,2025-03-10 18:22:00,sup-tmu-bat- 05,2025-03-11 10:39:00,sup-tmu-bat- 05,2025-03-27 13:18:00,Remettre en état la surface de la cloison,Said Touil,2025-03-26 13:59:00,Manque la finition ,Said Touil,2025-05-02 20:49:00,,,,TMU,40206.4,281.0,0.0,40487.4,Fuite d'eau ,WEB,WEB,WEB,WEB,WEB,WEB,2,386.6,158083,402.93333333333334,16.283333333333335,3,3.0,281.0,"Té pvc Ø75, Réduction PVC Ø75-40, Colle PVC",PLOMBERIE,cloture
infrastructure,15112,15212,OT Rejeté,,Instabilité,Moyen,non,False,False,False,False,PPR,ZEXT01,Espace vert,Espace vert,RN16-PPR  Espace vert,RN16-PPR  Espace vert 11,Rachid Labib,Non,2025-03-10 13:52:00,Said Touil,2025-03-10 18:15:00,,,,,,,,,,,hicham saidi,2025-03-11 10:12:00,"les racines sont bien développées, ces palmiers ne présentent aucun risque   ",AQUARELLE FLEUR,0.0,0.0,0.0,0.0,Trois palmiers en situation instable en raison de l'érosion des racines provoquée par un important écoulement des eaux de ruissellement.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,23128,,,0,0.0,0.0,,,
equipement,15111,15219,OT Cloturé,,Centrale hors service,Fort,oui,False,False,False,False,PPR,PPR01,Equipement de protection contre incendie,Centrale de détection d'incendie,Bâtiment fondation,Centrale incendie Bâtiment fondation,Said Touil,Non,2025-03-10 15:54:00,Said Touil,2025-03-10 15:55:00,SUP-TMU-EQ 09,2025-04-07 11:58:00,SUP-TMU-EQ 09,2025-04-10 00:08:00,réparation l'alimentation de central ,,,,Said Touil,2025-05-12 20:18:00,,,,TMU,3127.8,0.0,0.0,3127.8,Central hors service bâtiment fondation ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,60.15,9832,728.2333333333333,668.05,0,0.0,0.0,,,
batiment,15110,15190,OT Cloturé,PDR Indisponible : Robinet simple de lavabo ,Fuite d'eau ,Moyen,oui,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 5,Robinet 1,sup-tmu-bat- 05,Non,2025-03-10 10:32:00,Said Touil,2025-03-10 15:45:00,sup-tmu-bat- 05,2025-03-10 16:31:00,sup-tmu-bat- 05,2025-07-07 11:32:00,Ce bloc sanitaire a été débranché (le PDR a été retourné au magasin),,,,Said Touil,2025-07-28 10:52:00,,,,TMU,15635.0,820.0,0.0,16455.0,Robinet endommagée PPR qaui 5 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,312.7,1237607,2857.0,0.7666666666666667,1,1.0,820.0,Robinet lavabo mitigeur,PLOMBERIE,cloture
batiment,15109,15209,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-03-10 13:42:00,Chaymae Farah,2025-03-10 14:06:00,Sup-MMI- TMSA,2025-03-10 14:18:00,Sup-MMI- TMSA,2025-03-10 14:42:00,Changement d'interrupteur deuble allumage plateau tmz 1,,,,Chaymae Farah,2025-04-27 00:52:00,,,,MMI,43.33,0.0,0.0,43.33,Changement d'interrupteur deuble allumage plateau tmz 1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.4,1245098,1.0,0.2,0,0.0,0.0,,,
batiment,15108,15198,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Flemingo,Cloison ,sup-tmu-bat- 05,Non,2025-03-10 11:00:00,Said Touil,2025-03-10 14:06:00,sup-tmu-bat- 05,2025-03-10 14:35:00,sup-tmu-bat- 05,2025-03-25 13:42:00,Application de silicone pour garantir une étanchéité optimale,,,,Said Touil,2025-03-26 14:13:00,,,,TMU,18668.52,0.0,0.0,18668.52," Infiltration d’eau pluviale au niveau de bâtiment flemingo .Cette fuite entraîne une accumulation d’eau sur le sol, ce qui présente un risque de glissade et peut causer des dommages aux installations (espace concernée non sélectionnée)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,359.01,100475,362.7,0.48333333333333334,1,5.0,1500.0,silicone,DIVERS,rejet
batiment,15107,15211,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement climatisation et VMC,Ventilo-convecteur ,Siège TMSA-Tanger,Ventilo-convecteur 1,Sup-MMI- TMSA,Non,2025-03-10 13:44:00,Chaymae Farah,2025-03-10 14:06:00,Sup-MMI- TMSA,2025-03-10 14:17:00,Sup-MMI- TMSA,2025-03-10 14:43:00,Re fixation de détecteur incendie au salle reunion Fondation 1er etage,,,,Chaymae Farah,2025-03-29 02:13:00,,,,MMI,45.5,0.0,0.0,45.5,Re fixation de détecteur incendie au salle reunion Fondation 1er etage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.42,1245242,0.9833333333333333,0.18333333333333332,0,0.0,0.0,,,
batiment,15106,15213,OT Cloturé,,Hors service ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Colonne de prise,Siège TMSA-Tanger,Prise de courant 1,Sup-MMI- TMSA,Non,2025-03-10 14:03:00,Chaymae Farah,2025-03-10 14:05:00,Sup-MMI- TMSA,2025-03-10 14:17:00,Sup-MMI- TMSA,2025-03-10 14:43:00,Changement prise de courant entre plateau tmz1 1er étage,,,,Chaymae Farah,2025-03-29 02:13:00,,,,MMI,46.58,0.0,0.0,46.58,Changement prise de courant entre plateau tmz1 1er étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.43,1245101,0.6666666666666666,0.2,0,0.0,0.0,,,
infrastructure,15105,15207,OT Rejeté,,Sédimentation excessive,Moyen,non,False,False,False,False,PPR,ZEXT01,Ouvrages hydrauliques,Ouvrage hydraulique,RN16 OHydr4,RN16 OHydr4,Rachid Labib,Non,2025-03-10 13:41:00,Said Touil,2025-03-10 14:05:00,,,,,,,,,,,Said Touil,2025-03-11 20:58:00,réclamation concerne le même problème sur OT 9216,TMU,0.0,0.0,0.0,0.0,Les débris et la végétation doivent être enlevés par curage et nettoyage.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,34556,,,0,0.0,0.0,,,
