portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
batiment,15104,15203,OT Cloturé,,Flux lumineux faible ,Moyen,oui,False,False,True,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Gare Maritime TMPC,Lampe linéaire continue 1,SUP-TMU-BAT- 6,Non,2025-03-10 13:07:00,Chaymae Farah,2025-03-10 13:13:00,SUP-TMU-BAT- 6,2025-03-11 09:59:00,SUP-TMU-BAT- 02,2025-03-13 10:54:00,lampes changer ,,,,Chaymae Farah,2025-03-18 13:05:00,,,,TMU,2542.28,480.0,0.0,3022.28,Éclairage  faible,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.89,160835,69.78333333333333,20.766666666666666,1,4.0,480.0,Tube LED (T8) 18W 6500K	,ELECTRICITE,cloture
batiment,15103,15196,OT Cloturé,,Défaillance du tubes,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Caisson lumineux,Batiment 4-G,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-03-10 10:50:00,Soufiane chegdali,2025-03-10 12:54:00,sup-tmu-bat- 05,2025-03-10 13:05:00,sup-tmu-bat- 05,2025-03-16 14:05:00,Changement des réglettes ,,,,Soufiane chegdali,2025-05-02 23:35:00,,,,TMU,7538.44,555.0,0.0,8093.44,Plusieurs réglettes grillées au dépotage chambre froid Bâtiment 4 SAS EXPORT .TM1(Erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,144.97,152991,147.25,0.18333333333333332,1,3.0,555.0,réglette LED 120cm étanche,ELECTRICITE,cloture
batiment,15102,15120,OT Cloturé,,Fissure,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 90,Cloison -,sup-tmu-bat- 05,Non,2025-03-06 14:02:00,Hicham Elomrani,2025-03-10 12:11:00,sup-tmu-bat- 05,2025-03-10 12:13:00,sup-tmu-bat- 05,2025-03-10 15:12:00,Élimination le problème d'étanchéité ,,,,zakariae lotfi,2025-06-25 10:02:00,,,,TMU,256.3,0.0,0.0,256.3,"Une fissure importante a été constatée sur le revêtement d’étanchéité, compromettant son efficacité et pouvant entraîner des infiltrations d’eau lot 90 MEDHUB(erreur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.95,117660,97.16666666666667,0.03333333333333333,0,0.0,0.0,,,
batiment,15101,15192,OT Cloturé,PDR Indisponible : Robinet de service,Manque de robinet,Moyen,oui,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 4,Robinet 1,sup-tmu-bat- 05,Non,2025-03-10 10:33:00,Said Touil,2025-03-10 12:11:00,sup-tmu-bat- 05,2025-03-10 12:12:00,sup-tmu-bat- 05,2025-04-09 12:15:00,Changement des robinets ,,,,Said Touil,2025-05-02 20:50:00,,,,TMU,1192.88,255.0,0.0,1447.88,Trois robinets manquants au bloc sanitaire quai 4,MOBILE,WEB,WEB,WEB,WEB,WEB,1,22.94,177810,721.7,0.016666666666666666,1,3.0,255.0,Robinet OM,PLOMBERIE,cloture
equipement,15100,15125,OT Cloturé,,Fuite,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 90,Sprinkler LOT 80 - 90,SUP-TMU-EQ- 03,Non,2025-03-06 14:58:00,Hicham Elomrani,2025-03-10 12:10:00,sup-tmu-bat-eq- 08,2025-03-11 21:14:00,sup-tmu-bat-eq- 08,2025-03-11 22:04:00,réparation fuite ,,,,zakariae lotfi,2025-06-25 10:01:00,,,,TMU,118.77,0.0,0.0,118.77,Fuite d'eau au niveau tête ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.83,5723,127.1,33.06666666666667,0,0.0,0.0,,,
equipement,15099,15126,OT Cloturé,,Fuite,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 90,Sprinkler LOT 80 - 90,SUP-TMU-EQ- 03,Non,2025-03-06 14:58:00,Hicham Elomrani,2025-03-10 12:10:00,sup-tmu-bat-eq- 08,2025-03-13 10:48:00,sup-tmu-bat-eq- 08,2025-03-13 10:49:00,Repartions Fuite d'eau au niveau tête lot 90,,,,zakariae lotfi,2025-06-25 10:00:00,,,,TMU,2.15,0.0,0.0,2.15,Fuite d'eau au niveau tête ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.01,5723,163.85,70.63333333333334,0,0.0,0.0,,,
batiment,15098,15193,OT Cloturé,PDR Indisponible : Robinet de service,Manque de robinet,Moyen,oui,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire et mosquee Quai 6,Robinet 3,sup-tmu-bat- 05,Non,2025-03-10 10:36:00,Said Touil,2025-03-10 12:10:00,sup-tmu-bat- 05,2025-03-10 12:12:00,sup-tmu-bat- 05,2025-04-09 12:17:00,Pose de robinet ,,,,Said Touil,2025-05-02 20:50:00,,,,TMU,1193.92,85.0,0.0,1278.92,Robinet manquent au bloc sanitaire quai 6 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,22.96,157999,721.6833333333333,0.03333333333333333,1,1.0,85.0,Robinet OM,PLOMBERIE,cloture
batiment,15097,15143,OT Cloturé,,Gonflement d'étanchéité,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Element de structure ,Toiture,Entrepôt 61,Toiture -,sup-tmu-bat- 05,Non,2025-03-07 13:44:00,Hicham Elomrani,2025-03-10 12:06:00,sup-tmu-bat-eq- 08,2025-03-21 14:29:00,sup-tmu-bat- 05,2025-03-21 15:10:00,Réparation le problème de l'étanchéité de toit ,,,,zakariae lotfi,2025-06-25 10:01:00,,,,TMU,111.21,0.0,0.0,111.21,"Une infiltration d’eau a été constatée au niveau de la toiture de l’entrepôt 61. Après inspection, il semble que le problème soit dû à une défaillance de l’étanchéité dans une zone spécifique. Cette situation risque d’endommager les équipements et d’altérer les conditions de stockage",MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.64,123504,337.43333333333334,266.3833333333333,0,0.0,0.0,,,
equipement,15096,15189,OT Cloturé,,Dégradation des matériaux ,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment 4-G,Quai Niveleur 10 (SasExport-Bat4-ZoneB),SUP-TMU-EQ- 03,Non,2025-03-10 10:26:00,Nour-Eddine  ENNEJMAOUI,2025-03-10 11:17:00,SUP-TMU-EQ- 03,2025-03-11 10:06:00,SUP-TMU-EQ- 03,2025-03-11 16:08:00,soudage support de vérin ,,,,Soufiane chegdali,2025-04-16 20:48:00,,,,TMU,31.48,0.0,0.0,31.48,support de vérin en dommages ,MOBILE,WEB,WEB,WEB,WEB,MOBILE,2,6.03,2102,29.7,22.816666666666666,0,0.0,0.0,,,
equipement,15095,15201,OT Cloturé,,Equipements/accessoires hors services ,Moyen,non,False,False,True,False,PPR,PPR01,"Equipement de sécurité, contôle et exploitation",Rampe mobile,Poste N3,Rampes Poste N3,Nour-Eddine  ENNEJMAOUI,Non,2025-03-10 11:11:00,Nour-Eddine  ENNEJMAOUI,2025-03-10 11:16:00,Nour-Eddine  ENNEJMAOUI,2025-03-10 11:19:00,Nour-Eddine  ENNEJMAOUI,2025-03-10 11:58:00,Changement des anodes sacrificielles consommés.,,,,Nour-Eddine  ENNEJMAOUI,2025-03-10 12:01:00,,,,TMU,120.3,2900.0,0.0,3020.3,Usure et consommation des anodes sacrificielles de protection cathodique de la plateforme de rampe.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.63,1954,0.7833333333333333,0.05,1,2.0,2900.0,Anodes sacrificielles boulonnées en Zinc type NZ3,ELECTRONIQUE,cloture
batiment,15094,15200,OT Cloturé,,Dysfonctionnement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement climatisation et VMC,Bouche VMC,Secteur 8,Bouche VMC 1,Hamza Elguetioui,Non,2025-03-10 11:09:00,Hamza Elguetioui,2025-03-10 11:09:00,SUP-TMU-BAT- 02,2025-03-18 11:51:00,sup-tmu-bat- 05,2025-04-08 16:00:00,Réparation le problème d'alimentation de bouche VMC,,,,Hamza Elguetioui,2025-04-29 09:54:00,,,,TMU,26370.24,0.0,0.0,26370.24,VMC hors service dans les WC hommes à côté de la mosquée sectour 8 N 22 et 27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,507.12,78372,700.85,192.7,0,0.0,0.0,,,
batiment,15093,15195,OT Cloturé,,Fissure,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Secteur 8,Cloison ,SUP- TMPC-02,Non,2025-03-10 10:43:00,Hamza Elguetioui,2025-03-10 11:02:00,SUP-TMU-BAT- 02,2025-03-18 11:51:00,sup-tmu-bat- 05,2025-04-15 16:55:00,Application de silicone pour assurer une bonne étanchéité,,,,Hamza Elguetioui,2025-04-30 11:21:00,,,,TMU,35155.12,0.0,0.0,35155.12,fuite d'eau (infiltrations des eaux pluviales ) sur le bureau 8108 Trasméditerranea ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,676.06,80911,870.2,192.81666666666666,2,12.0,3600.0,silicone,DIVERS,rejet
batiment,15092,15199,OT Cloturé,,Problème d'alimentation,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 8,Spot 1,Hamza Elguetioui,Non,2025-03-10 11:01:00,Hamza Elguetioui,2025-03-10 11:01:00,SUP-TMU-BAT- 02,2025-03-13 10:45:00,SUP-TMU-BAT- 02,2025-03-26 22:49:00,changement des bloque secoure et réparation des autres ,,,,Hamza Elguetioui,2025-04-30 11:21:00,,,,TMU,33692.88,1870.0,0.0,35562.88,Tous les blocs secours sont hors service secteur 8,MOBILE,WEB,WEB,WEB,WEB,WEB,2,323.97,91077,395.8,71.73333333333333,1,10.0,1870.0,Bloc autonome d'éclairage,ELECTRICITE,cloture
batiment,15091,15194,OT Cloturé,,caissaon hors service,Moyen,oui,False,False,True,False,TM1,TMPC01,Equipement éclairage,Caisson lumineux,Gare Maritime TMPC,Caisson lumineux 1,SUP-TMU-BAT- 6,Non,2025-03-10 10:37:00,Chaymae Farah,2025-03-10 10:47:00,SUP-TMU-BAT- 6,2025-03-10 12:58:00,SUP-TMU-BAT- 02,2025-03-13 10:13:00,changement réaliser ,,,,Chaymae Farah,2025-03-18 13:09:00,,,,TMU,7199.92,75.0,0.0,7274.92,Besoin lamp leed 60/60,MOBILE,WEB,WEB,WEB,WEB,WEB,2,69.23,159006,71.6,2.183333333333333,1,3.0,75.0,Panel LED 60X60 40W 6000K,ELECTRICITE,cloture
infrastructure,15090,15188,OT Cloturé,,endommage,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,TR,Animateur 01,Non,2025-03-10 06:15:00,Animateur 01,2025-03-10 06:15:00,sup-nzala- 01,2025-03-11 06:46:00,sup-nzala- 01,2025-03-14 06:24:00,Le panneau a été fixé,,,,Said Touil,2025-05-02 20:50:00,,,,NZALA,6884.12,0.0,0.0,6884.12,Panneau de signalisation arraché près du parking N° 13 à la route périphérique au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,2,71.62,42646,96.15,24.516666666666666,0,0.0,0.0,,,
batiment,15089,15187,OT Cloturé,,L'abattant mal fixer,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 1,Animateur 01,Non,2025-03-10 05:01:00,Animateur 01,2025-03-10 05:01:00,sup-tmu-bat- 05,2025-03-10 09:46:00,sup-tmu-bat- 05,2025-03-10 10:11:00,Fixation de l'abattant ,,,,Chaymae Farah,2025-03-18 13:09:00,,,,TMU,17.68,0.0,0.0,17.68,Abattant arraché de la chasse d'eau au bloc sanitaire hommes à la salle débarquement à la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.34,161724,5.166666666666667,4.75,0,0.0,0.0,,,
batiment,15088,15186,OT Cloturé,,fuite d'eau,Moyen,non,False,False,True,False,PPR,GATE3,Equipement plomberie et sanitaire,Lavabo,Zone Billetterie,Lavabo 1,Animateur 01,Non,2025-03-10 04:57:00,Animateur 01,2025-03-10 04:57:00,sup-tmu-bat- 05,2025-03-12 10:18:00,sup-tmu-bat- 05,2025-03-14 09:34:00,Changement deux siphons e lavabo ,,,,Said Touil,2025-03-15 21:22:00,,,,TMU,2443.48,320.0,0.0,2763.48,Fuites répétitives d'eaux au niveau de deux siphons lavabos au bloc sanitaire hommes à la zone billetterie au gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,1,46.99,137441,100.61666666666666,53.35,1,2.0,320.0,Siphon de lavabo,PLOMBERIE,cloture
infrastructure,15087,15185,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 77,Animateur 01,Non,2025-03-10 04:37:00,Animateur 01,2025-03-10 04:37:00,,,,,,,,,,,Zakaria El marzak,2025-03-11 11:42:00,A la charge du prestataire CAMPEZO  ,NZALA,0.0,0.0,0.0,0.0,Dégradation d'habillage d'un regard au giratoire n° 04 en face bâtiment opérationnel au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,32993,,,0,0.0,0.0,,,
infrastructure,15086,15184,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 136,Animateur 01,Non,2025-03-10 04:32:00,Animateur 01,2025-03-10 04:32:00,sup-nzala- 01,2025-03-12 07:16:00,sup-nzala- 01,2025-03-14 06:25:00,Les trappes ont été soudées,,,,Said Touil,2025-03-15 21:23:00,,,,NZALA,4532.06,0.0,0.0,4532.06,Grilles caniveau à souder  au niveau du quai 02 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,2,47.15,33052,97.88333333333334,50.733333333333334,0,0.0,0.0,,,
batiment,15085,15183,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement éclairage,Spot,Sanitaire 2 - Parking L,Spot 2,animateur 02,Non,2025-03-10 00:16:00,animateur 02,2025-03-10 00:16:00,sup-tmu-bat- 05,2025-03-10 09:23:00,sup-tmu-bat- 05,2025-03-10 16:29:00,Changement de la lampe ,,,,Soufiane chegdali,2025-07-16 10:12:00,,,,TMU,361.4,0.0,0.0,361.4,Lampe hors service au niveau de bungalow des agents orientations au niveau de la route périphériques TM1 côté station gasoil,WEB,WEB,WEB,WEB,WEB,WEB,1,6.95,1245562,16.216666666666665,9.116666666666667,1,1.0,250.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,15084,15182,OT Cloturé,,Desencastrement,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 8-F,IA 2,animateur 02,Non,2025-03-09 22:27:00,animateur 02,2025-03-09 22:27:00,sup-tmu-bat- 05,2025-03-12 09:13:00,sup-tmu-bat- 05,2025-03-12 09:28:00,Fermeture la porte de coffret électrique ,,,,Soufiane chegdali,2025-05-02 23:35:00,,,,TMU,11.44,0.0,0.0,11.44,"Porte de visite, armoire électrique laissée ouverte._x000d_
Présence du risque électrique pour les utilisateurs dudit local.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.22,1226752,59.016666666666666,58.766666666666666,0,0.0,0.0,,,
infrastructure,15083,15181,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Terre plein,Parking,ZFL Parking,ZFL Parking 4,animateur 02,Non,2025-03-09 20:05:00,animateur 02,2025-03-09 20:05:00,sup-nzala- 01,2025-03-11 07:11:00,sup-nzala- 01,2025-03-14 07:26:00,Remise en état de la clôture,,,,zakariae lotfi,2025-06-25 10:00:00,,,,NZALA,0.0,0.0,0.0,0.0,"Une partie de clôture mal fixée, instable et sur le point de chuter sur le trottoir par force du vent fort, ce qui met en danger les utilisateurs de cette zone.",WEB,WEB,WEB,WEB,WEB,WEB,1,72.2,28039,107.35,35.1,0,0.0,0.0,,,
infrastructure,15082,15180,OT Cloturé,,Déformation,Fort,non,False,False,False,False,MEDHUB,ZFL02,Terre plein,Parking,ZFL Parking,ZFL Parking 4,animateur 02,Non,2025-03-09 19:57:00,animateur 02,2025-03-09 19:57:00,sup-nzala- 01,2025-03-12 07:16:00,sup-nzala- 01,2025-03-14 07:26:00,Remise en état de la clôture,,,,zakariae lotfi,2025-06-25 10:00:00,,,,NZALA,0.0,0.0,0.0,0.0,Effondrement d'une partie de clôture en face de l'entrepôt SEBNMA par force du vent fort,WEB,WEB,WEB,WEB,WEB,WEB,1,48.16,28039,107.48333333333333,59.31666666666667,0,0.0,0.0,,,
batiment,15081,15179,OT Cloturé,PDR Indisponible :  TUB T8 120 cm 220V,Lampe grillée,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Lampe linéaire continue ,Batiment 7-H,Lampe linéaire continue 11,animateur 02,Non,2025-03-09 19:48:00,animateur 02,2025-03-09 19:48:00,sup-tmu-bat- 05,2025-03-10 09:29:00,sup-tmu-bat- 05,2025-04-14 15:39:00,Changement des plusieurs lampes au niveau de scanner 2,,,,Soufiane chegdali,2025-07-16 10:12:00,,,,TMU,62758.8,12000.0,0.0,74758.8,Lampes grillées au niveau du scanner 02 SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,603.45,153185,859.85,13.683333333333334,1,100.0,12000.0,Tube LED (T8) 18W 6500K	,ELECTRICITE,cloture
infrastructure,15080,15178,OT Cloturé,,panneaux  clôtures accidenté,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 186,animateur 02,Non,2025-03-09 19:35:00,animateur 02,2025-03-09 19:35:00,sup-nzala- 01,2025-04-15 09:11:00,sup-nzala- 01,2025-04-15 09:22:00,Traité,,,,Soufiane chegdali,2025-07-16 10:12:00,,,,NZALA,49.3,0.0,0.0,49.3,Clôture heurtée et endommagée au niveau du parking dépotage SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,5,0.18,25829,877.7833333333333,877.6,0,0.0,0.0,,,
batiment,15079,15177,OT Cloturé,,Manque distributeur savon,Moyen,non,False,False,True,False,TM2,TM02,Equipement plomberie et sanitaire,Distributeur savon,PNG,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-03-09 14:35:00,sup-tmu-bat- 05,2025-03-09 14:35:00,sup-tmu-bat- 05,2025-03-09 14:37:00,sup-tmu-bat- 05,2025-03-13 09:39:00,Installation deux porte-savons ,,,,Said Touil,2025-05-02 20:50:00,,,,TMU,4733.04,0.0,0.0,4733.04,Deux distributeur-savons manquants au bloc sanitaire de bureau badge TM2,WEB,WEB,WEB,WEB,WEB,WEB,1,91.02,166477,91.06666666666666,0.03333333333333333,1,2.0,1400.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,15078,15176,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,False,False,True,False,TM2,TM02,Equipement plomberie et sanitaire,"Distributeur papier, serviette",PNG,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-03-09 14:33:00,sup-tmu-bat- 05,2025-03-09 14:33:00,sup-tmu-bat- 05,2025-03-09 14:36:00,sup-tmu-bat- 05,2025-03-13 09:38:00,Pose de porte papier,,,,Said Touil,2025-05-02 20:52:00,,,,TMU,4733.04,0.0,0.0,4733.04,Manque de porte papier au locae sanitaire TM2,WEB,WEB,WEB,WEB,WEB,WEB,1,91.02,156895,91.08333333333333,0.05,2,6.0,1250.0,"Cheville plastique Ø 12, Distributeur papier hygiénique Inox","DIVERS, PLOMBERIE",cloture
batiment,15077,15175,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,False,False,True,False,TM2,TM02,Equipement plomberie et sanitaire,"Distributeur papier, serviette",PNG,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-03-09 14:32:00,sup-tmu-bat- 05,2025-03-09 14:32:00,sup-tmu-bat- 05,2025-03-09 14:35:00,sup-tmu-bat- 05,2025-03-13 09:37:00,Pose de porte papier ,,,,Said Touil,2025-05-02 20:51:00,,,,TMU,4731.48,0.0,0.0,4731.48,Manque de distributeur papier au bloc sanitaire de bureau badge TM2,WEB,WEB,WEB,WEB,WEB,WEB,1,90.99,156896,91.08333333333333,0.05,2,6.0,1250.0,"Distributeur papier hygiénique Inox, Cheville plastique Ø 12","PLOMBERIE, DIVERS",cloture
batiment,15076,15174,OT Cloturé,,Bouchage,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,Lavabo,Gare Maritime TMPC,Lavabo 1,sup-tmu-bat- 05,Non,2025-03-09 14:21:00,sup-tmu-bat- 05,2025-03-09 14:21:00,sup-tmu-bat- 05,2025-03-09 14:21:00,sup-tmu-bat- 05,2025-03-09 15:16:00,Débouchage de lavabo ,,,,Chaymae Farah,2025-03-18 13:11:00,,,,TMU,45.76,0.0,0.0,45.76,Bouchage au WC homme GM N11,WEB,WEB,WEB,WEB,WEB,WEB,1,0.88,160853,0.9166666666666666,0.0,0,0.0,0.0,,,
infrastructure,15075,15173,OT Crée,,Endommagement ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-09 12:26:00,animateur 02,2025-03-09 12:26:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Les trottoirs en béton sont fortement endommagés au niveau de l’entrée du parking visite de SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,462,,,0,0.0,0.0,,,
equipement,15074,15172,OT Rejeté,"PDR Indisponible : pour votre info le radar a ete endommagé après un accident avec un camion ce qui provoquant des dégâts sur le panneau solaire ( SGM-95w) , connecteur et une carte électronique ( 23HC 387 23H4 252)  ",Échec de l'affichage des données,Moyen,non,False,False,False,False,TM1,TM01,Equipement de signalisation,Radar vitesse,Voie périphérique TM1,Radar vitesse1 Voie périphérique TM1,animateur 02,Non,2025-03-09 05:36:00,animateur 02,2025-03-09 05:36:00,SUP-TMU-EQ 09,2025-06-21 18:00:00,,,,,,,,,Soufiane chegdali,2025-12-25 12:00:00,Répéter sous le N OT 20208 (DI 20812),TMU,0.0,0.0,0.0,0.0,Radar de vitesse hors service au niveau de la route périphériques TM1 côté tc1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,8983,,2508.4,0,0.0,0.0,,,
batiment,15073,15171,OT Cloturé,,armoire ouverte,Moyen,non,False,False,False,False,TM1,TM01,Equipement électrique,Armoire électrique ,Dalle centrale,Armoire électrique 3,animateur 02,Non,2025-03-08 20:37:00,animateur 02,2025-03-08 20:37:00,sup-tmu-bat- 05,2025-03-14 09:51:00,sup-tmu-bat- 05,2025-03-14 10:04:00,Fermeture la porte de l'armoire électrique ,,,,Soufiane chegdali,2025-07-16 10:12:00,,,,TMU,9.88,0.0,0.0,9.88,"Au niveau de la dalle centrale local technique entrée ONSSA SAS IMPORT TM1. _x000d_
Porte de visite, armoire électrique laissée ouverte, présence du risque électrique pour les utilisateurs de la zone.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.19,173744,133.45,133.23333333333332,0,0.0,0.0,,,
batiment,15072,15170,OT Cloturé,,armoire ouverte,Moyen,non,False,False,False,False,TM1,TM01,Equipement électrique,Armoire électrique ,Dalle centrale,Armoire électrique 3,animateur 02,Non,2025-03-08 20:23:00,animateur 02,2025-03-08 20:23:00,sup-tmu-bat- 05,2025-03-14 09:51:00,sup-tmu-bat- 05,2025-03-14 10:03:00,Fermeture la porte de l'armoire électrique ,,,,Soufiane chegdali,2025-07-16 10:12:00,,,,TMU,8.84,0.0,0.0,8.84,"Porte de visite armoire électrique laissée ouverte après travaux de maintenance, ce qui met en danger électrique les occupants de cette zone.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.17,173740,133.66666666666666,133.46666666666667,0,0.0,0.0,,,
batiment,15071,15169,OT En cours,PDR Indisponible : Verre feuilleté en double (Largeur 233 cm et langueur 106 cm ) épaisseur 3 mm,Vitre fissuré ,Moyen,non,True,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Fenêtre ,Salles banalisees,Fenêtre 3,animateur 02,Non,2025-03-08 20:14:00,animateur 02,2025-03-08 20:14:00,sup-tmu-bat- 05,2025-03-26 14:32:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Vitre fissurée au niveau de la salle banalisée SAS IMPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,165145,,426.3,0,0.0,0.0,,,
batiment,15070,15168,OT En stand by,PDR Indisponible : Plaque de bardage 2m/2m,Fissure,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Element de structure ,Dalle,Batiment 1-A,Dalle ,animateur 02,Non,2025-03-08 20:04:00,animateur 02,2025-03-08 20:04:00,sup-tmu-bat- 05,2025-03-09 14:07:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Plaque de faux plafond endommagée au niveau de la voie de service SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,151077,,18.05,0,0.0,0.0,,,
infrastructure,15069,15167,OT Cloturé,,Décalage de niveau,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-08 14:20:00,Animateur 01,2025-03-08 14:20:00,sup-nzala- 01,2025-06-01 20:50:00,sup-nzala- 01,2025-06-03 07:18:00,Traité,,,,Said Touil,2025-06-11 23:36:00,,,,NZALA,3314.22,0.0,0.0,3314.22,"Décalage de niveau du sol, causant de l'infiltration de l'eau pluviale à l'intérieur du bâtiment des douanes. ",WEB,WEB,WEB,WEB,WEB,WEB,2,34.48,514,2080.9666666666667,2046.5,0,0.0,0.0,,,
infrastructure,15068,15166,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-08 14:04:00,Animateur 01,2025-03-08 14:04:00,sup-nzala- 01,2025-05-22 06:38:00,sup-nzala- 01,2025-05-23 06:58:00,C'est traité,,,,Said Touil,2025-06-03 23:15:00,,,,NZALA,2337.64,0.0,0.0,2337.64,Séparateurs de voie arrachés au niveau de la rampe du scanner mobile de la zone contrôle des douanes au gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,2,24.32,488,1816.9,1792.5666666666666,0,0.0,0.0,,,
infrastructure,15067,15165,OT Cloturé,,panneaux  clôtures accidenté,Moyen,non,False,False,True,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 253,Animateur 01,Non,2025-03-08 13:59:00,Animateur 01,2025-03-08 13:59:00,sup-nzala- 01,2025-03-11 07:16:00,sup-nzala- 01,2025-03-14 06:31:00,Remise en état du panneau de clôture,,,,Said Touil,2025-05-02 20:52:00,,,,NZALA,11068.56,209.0,0.0,11277.56,Panneau de clôture incliné séparant la zone stockage import et la route périphérique en face de quai 05 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,3,71.24,23513,136.53333333333333,65.28333333333333,4,4.0,419.0,"Peinture cloture 5 KG, White spirit 5L, Diluant 5L",PEINTURE,cloture
infrastructure,15066,15164,OT Cloturé,,panneaux  clôtures accidenté,Moyen,non,False,False,True,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 253,Animateur 01,Non,2025-03-08 13:55:00,Animateur 01,2025-03-08 13:55:00,sup-nzala- 01,2025-03-11 07:18:00,sup-nzala- 01,2025-03-14 06:36:00,Remise en état de cla clôture simple,,,,Said Touil,2025-05-02 20:52:00,,,,NZALA,11074.77,210.0,0.0,11284.77,Panneaux des clôtures arrachés et inclinés séparant la zone stockage import et la route périphérique en face du parking n° 05 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,3,71.28,23513,136.68333333333334,65.38333333333334,2,2.0,210.0,"Peinture cloture 5 KG, White spirit 5L",PEINTURE,cloture
infrastructure,15065,15163,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Panneaux de signalisation,TM2,TR,sup-nzala- 01,Non,2025-03-08 12:00:00,sup-nzala- 01,2025-03-08 12:00:00,sup-nzala- 01,2025-03-08 12:00:00,sup-nzala- 01,2025-03-14 06:38:00,Fourniture et pose des nouveaux panneaux de signalisation,,,,Said Touil,2025-05-02 20:52:00,,,,NZALA,37961.12,0.0,0.0,37961.12,"Demande des travaux de pose des panneaux de signalisation pour le bâtiment de sûreté TM2_x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,5,138.61,42612,138.63333333333333,0.0,0,0.0,0.0,,,
infrastructure,15064,15162,OT Crée,,Décalage de niveau,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-08 10:50:00,animateur 02,2025-03-08 10:50:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Déformation des pavés au niveau du parking de la gare maritime,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,494,,,0,0.0,0.0,,,
infrastructure,15063,15161,OT Crée,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-08 10:47:00,animateur 02,2025-03-08 10:47:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Panneau de signalisation routière incliné au niveau du parking visite SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,509,,,0,0.0,0.0,,,
infrastructure,15062,15160,OT Crée,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 86,animateur 02,Non,2025-03-08 10:36:00,animateur 02,2025-03-08 10:36:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Regard d'assainissement est endommagée au niveau du parking avant scanner SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,42982,,,0,0.0,0.0,,,
batiment,15061,15159,OT Rejeté,,Habillage dégradé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 7-H,Cloison ,animateur 02,Non,2025-03-08 10:33:00,animateur 02,2025-03-08 10:33:00,,,,,,,,,,,Soufiane chegdali,2025-08-08 16:48:00,Répéter sous le N° OT 17493 (DI 17778),TMU,0.0,0.0,0.0,0.0,"Faux plafond est mal fixé au niveau de scanner 05 de bâtiment 07, SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,1225462,,,0,0.0,0.0,,,
infrastructure,15060,15158,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-08 10:26:00,animateur 02,2025-03-08 10:26:00,,,,,,,,,,,Soufiane chegdali,2025-03-18 14:32:00,répéter sous le numéro  OT 15059 (DI 15157),CAMPEZO,0.0,0.0,0.0,0.0,Panneau de signalisation routière est endommagée au niveau du parking après scanner SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,476,,,0,0.0,0.0,,,
infrastructure,15059,15157,OT Crée,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-08 10:26:00,animateur 02,2025-03-08 10:26:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Panneau de signalisation routière est endommagée au niveau du parking après scanner SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,476,,,0,0.0,0.0,,,
batiment,15058,15156,OT En stand by,"PDR Indisponible : Vitre feuilletée (2,35 m/1,30 m)",Vitre Fissuré ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte vitrée,Flemingo,Porte vitrée 2,Said Touil,Non,2025-03-07 23:46:00,Said Touil,2025-03-07 23:46:00,sup-tmu-bat- 05,2025-03-12 10:51:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Vitre fissuré ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,1233041,,107.08333333333333,0,0.0,0.0,,,
batiment,15057,15155,OT Cloturé,,L'abattant mal fixer,Moyen,non,False,False,True,True,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,GATE 4,WC Sanitaire 1,Said Touil,Non,2025-03-07 17:54:00,Said Touil,2025-03-07 17:54:00,sup-tmu-bat- 05,2025-03-25 09:37:00,sup-tmu-bat- 05,2025-03-26 15:24:00,"Suite à la vérification des anomalies, le technicien a constaté que l'abattant était endommagé et nécessitait un remplacement. En conséquence, l'abattant a été remplacé et un verrou a également été installé afin d'assurer un fonctionnement optimal",Said Touil,2025-03-26 14:11:00,intervention non conforme ,Said Touil,2025-05-12 20:17:00,,,,TMU,1542.32,2550.0,0.0,4092.3199999999997,abattant mal fixé; manque verrous intérieur de porte ,WEB,WEB,WEB,WEB,WEB,WEB,1,29.66,157402,453.5,423.71666666666664,2,2.0,2550.0,"Abattant toilette anglaise standard et suspendu, Verrou porte manuel","PLOMBERIE, MENUISERIE",cloture
infrastructure,15056,15154,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,sup-nzala- 01,Non,2025-03-07 17:46:00,sup-nzala- 01,2025-03-07 17:46:00,,,,,,,,,,,hicham saidi,2025-03-11 10:22:00,adresser la demande au travaux neufs ,TMU-CN,0.0,0.0,0.0,0.0,Demande travaux de costruire d'un massif en béton au TF,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28054,,,0,0.0,0.0,,,
infrastructure,15055,15153,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 3,animateur 02,Non,2025-03-07 17:40:00,animateur 02,2025-03-07 17:40:00,sup-nzala- 01,2025-03-13 07:24:00,sup-nzala- 01,2025-03-14 06:42:00,La dégradation a été traité,,,,Soufiane chegdali,2025-05-02 23:35:00,,,,NZALA,3618.56,0.0,0.0,3618.56,"Dégradation du béton de fixation d'une trappe de caniveau au niveau du parking de régularisation SAS EXPORT TM1, ce qui présente un risque de circulation interne des véhicules.",WEB,WEB,WEB,WEB,WEB,WEB,3,23.29,28026,157.03333333333333,133.73333333333332,0,0.0,0.0,,,
batiment,15054,15152,OT Cloturé,,Dégradation ,Moyen,non,False,False,False,False,TM1,TM01,Element de structure ,Dalle,Dalle centrale,Dalle -,sup-nzala- 01,Non,2025-03-07 17:32:00,sup-nzala- 01,2025-03-07 17:32:00,sup-nzala- 01,2025-03-29 10:13:00,sup-nzala- 01,2025-03-29 10:18:00,La dégradation de sol a été traité,,,,Soufiane chegdali,2025-07-16 10:12:00,,,,NZALA,10.87,0.0,0.0,10.87,Béton à traiter au niveau la dalle centrale,WEB,WEB,WEB,WEB,WEB,WEB,3,0.07,174132,520.7666666666667,520.6833333333333,0,0.0,0.0,,,
batiment,15053,15136,OT Cloturé,,Manque distributeur savon,Moyen,non,False,False,True,False,PPR,GATE2,Equipement plomberie et sanitaire,Distributeur savon,Sanitaire 2,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-03-07 10:16:00,Said Touil,2025-03-07 17:29:00,sup-tmu-bat- 05,2025-03-09 14:05:00,sup-tmu-bat- 05,2025-03-10 16:34:00,Installation deux porte-savons ,,,,Said Touil,2025-05-02 20:54:00,,,,TMU,1376.44,0.0,0.0,1376.44,Manque des porte-savons au bloc sanitaire GATE2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,26.47,139505,78.3,44.6,1,2.0,1400.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,15052,15137,OT Cloturé,,Problèmes de siphon,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Flemingo,Lavabo 2,sup-tmu-bat- 05,Non,2025-03-07 10:23:00,Said Touil,2025-03-07 17:27:00,sup-tmu-bat- 05,2025-03-09 14:04:00,sup-tmu-bat- 05,2025-03-12 11:31:00,Changement de siphon ,,,,Said Touil,2025-03-25 13:14:00,,,,TMU,3604.64,160.0,0.0,3764.64,Siphon de l'évier endommagée à la cuisine de bâtiment FLEMINGO (Erreur de place),MOBILE,WEB,WEB,WEB,WEB,WEB,1,69.32,100359,121.13333333333334,44.61666666666667,1,1.0,160.0,Siphon de lavabo,PLOMBERIE,cloture
batiment,15051,15138,OT Cloturé,,L'abattant mal fixer,Moyen,non,False,False,False,False,PPR,GATE2,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 2,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-03-07 10:43:00,Said Touil,2025-03-07 17:27:00,sup-tmu-bat- 05,2025-03-09 14:03:00,sup-tmu-bat- 05,2025-03-09 15:17:00,Fixation de l'abattant ,,,,Said Touil,2025-05-02 20:54:00,,,,TMU,62.92,0.0,0.0,62.92,Abattant mal fixé WC Femme GATE2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.21,141538,52.56666666666667,44.6,0,0.0,0.0,,,
infrastructure,15050,15151,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,True,TM1,TM01,Clôture,Portail mécanique,Entrée bureau capitainerie,Portail mécanique09,sup-nzala- 01,Non,2025-03-07 17:08:00,sup-nzala- 01,2025-03-07 17:08:00,sup-nzala- 01,2025-03-07 17:27:00,sup-nzala- 01,2025-03-14 06:45:00,Réalisation des nouveaux massifs en béton armé,Soufiane chegdali,2025-07-16 10:11:00,Répéter sous le N° OT 15049 (DI 15150),,,Soufiane chegdali,2025-07-16 10:11:00,Répéter sous le N° OT 15049 (DI 15150),NZALA,43071.53,0.0,0.0,43071.53,"Demande de travaux pour le remplacement d’un portail haute sécurité à notre place, sur la voie d’accès aux bureaux de la capitainerie",WEB,WEB,WEB,WEB,WEB,WEB,5,157.27,34639,157.61666666666667,0.31666666666666665,0,0.0,0.0,,,
infrastructure,15049,15150,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Portail mécanique,Entrée bureau capitainerie,Portail mécanique09,sup-nzala- 01,Non,2025-03-07 17:08:00,sup-nzala- 01,2025-03-07 17:08:00,sup-nzala- 01,2025-03-12 07:17:00,sup-nzala- 01,2025-03-14 06:46:00,Construction des nouveaux massifs en béon armé,,,,Soufiane chegdali,2025-07-16 10:09:00,,,,NZALA,1750.59,0.0,0.0,1750.59,"Demande de travaux pour le remplacement d’un portail haute sécurité à notre place, sur la voie d’accès aux bureaux de la capitainerie",WEB,WEB,WEB,WEB,WEB,WEB,1,47.48,34639,157.63333333333333,110.15,0,0.0,0.0,,,
batiment,15048,15149,OT Rejeté,,Surcharge,Fort,non,False,False,False,False,PPR,PPR01,Equipement électrique,Armoire électrique ,Batiment quai 1,Armoire électrique 1,Said Touil,Non,2025-03-07 15:18:00,Said Touil,2025-03-07 15:19:00,,,,,,,,,,,Said Touil,2025-07-10 17:44:00,à la charge d'équipement en cours de traitement ,TMU,0.0,0.0,0.0,0.0,plusieurs non conformité à traiter; priorité pour les bornes sur rails ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1231421,,,0,0.0,0.0,,,
batiment,15047,15146,OT Cloturé,,Mauvais fonctionnement du robinet,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Batiment 8-F,LVB 2,sup-tmu-bat- 05,Non,2025-03-07 14:40:00,Soufiane chegdali,2025-03-07 14:56:00,sup-tmu-bat- 05,2025-03-07 15:02:00,sup-tmu-bat- 05,2025-03-12 09:26:00,Changement de robinet et un panel au bloc sanitaire après scanner ,,,,Soufiane chegdali,2025-05-02 23:35:00,,,,TMU,5946.2,850.0,0.0,6796.2,Endommagement d'un robinet de lavabo et manque d'une ampoule d'éclairage au niveau de la guérite de la police après scanner SAS EXPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,114.35,1226762,114.76666666666667,0.1,2,2.0,850.0,"Robinet lavabo mitigeur, Panel led carré 3 w","PLOMBERIE, ELECTRICITE",cloture
batiment,15046,15142,OT Cloturé,,Défaillance du tubes,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Caisson lumineux,Batiment quai 1,Caisson lumineux 1,sup-tmu-bat- 05,Non,2025-03-07 13:34:00,Said Touil,2025-03-07 14:55:00,sup-tmu-bat- 05,2025-03-07 14:59:00,sup-tmu-bat- 05,2025-03-10 09:22:00,Changement des TUB T8,,,,Said Touil,2025-03-25 13:13:00,,,,TMU,3449.16,0.0,0.0,3449.16,Défaillance des TUB T8 locale technique Quai 1 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,66.33,1231417,67.8,0.06666666666666667,2,8.0,780.0,"Tube LED (T8) 9W 6500K, Starter S2 PHILPS",ELECTRICITE,cloture
batiment,15045,15145,OT Realisé,PDR Indisponible : Le chauffe-eau électrique 15L,fuite d'eau,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire 2 quai 3,Lavabo 2,sup-tmu-bat- 05,Non,2025-03-07 14:30:00,Said Touil,2025-03-07 14:54:00,sup-tmu-bat- 05,2025-03-07 14:58:00,sup-tmu-bat- 05,2025-07-07 15:43:00,Changement de chauffe-eau électrique ,,,,,,,,,TMU,31702.0,20.0,0.0,31722.0,Le chauffe-eau électrique est hors service au bloc sanitaire quai 3 PPR(Erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,2,317.02,133216,2929.2166666666667,0.06666666666666667,1,1.0,20.0,Chauffeau électrique instantané,PLOMBERIE,cloture
batiment,15044,15147,OT Cloturé,PDR Indisponible : Flotteur de la chasse d'eau suspendu ,fuite  d'eau,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 1,WC Sanitaire 3,sup-tmu-bat- 05,Non,2025-03-07 14:47:00,Said Touil,2025-03-07 14:53:00,sup-tmu-bat- 05,2025-03-07 14:57:00,Said Touil,2025-08-26 14:40:00,la chasse opérationnel ,,,,Said Touil,2025-08-31 15:32:00,,,,TMU,3.0,0.0,0.0,3.0,Endommagent d'un flotteur de toilette quai 1 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.06,133385,4127.883333333333,0.06666666666666667,0,0.0,0.0,,,
batiment,15043,15148,OT Cloturé,PDR Indisponible : Réglette LED 120 cm,Endomagement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire et douche zone de stockage,Spot 1,sup-tmu-bat- 05,Non,2025-03-07 14:51:00,Said Touil,2025-03-07 14:53:00,sup-tmu-bat- 05,2025-03-07 14:56:00,sup-tmu-bat- 05,2025-07-18 09:17:00,Installation des nouveau lampes ,,,,Said Touil,2025-08-08 17:56:00,,,,TMU,41654.38,460.0,0.0,42114.38,Lampes grillées au niveau de bâtiment TIR Zone stockage PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,666.47,157891,3186.4333333333334,0.05,3,8.0,990.0,"Réglette LED 2x18W Etanche, Tube LED (T8) 18W 6500K	, Réglette étanch 1Xtube LED 127 Cm 1x25W classe M0",ELECTRICITE,rejet
equipement,15042,15144,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Pont bascule,TMD,Pont Bascule 60T 2 TMD,Nour-Eddine  ENNEJMAOUI,Non,2025-03-07 14:29:00,Nour-Eddine  ENNEJMAOUI,2025-03-07 14:42:00,SUP-TMU-EQ 09,2025-03-20 10:49:00,,,,,,,,,Touria Tammor,2025-03-26 14:10:00,problème d'affichage les photo ,TMU,0.0,0.0,0.0,0.0,Besoin d'installation de 8 capteurs de pesage et une boite de jonction des capteurs au niveau de pont bascule TMD.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1968,,308.1166666666667,0,0.0,0.0,,,
batiment,15041,15141,OT Cloturé,,Hors service ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement climatisation et VMC,Mono split ,Secteur 1,Mono split 1,Chaymae Farah,Non,2025-03-07 12:47:00,Chaymae Farah,2025-03-07 13:31:00,SUP-TMU-BAT- 6,2025-03-14 11:52:00,SUP-TMU-BAT- 02,2025-03-25 22:41:00,installation d'une nouveau climatiseur mono split   ,,,,Chaymae Farah,2025-03-26 20:22:00,,,,TMU,28575.04,2250.0,0.0,30825.04,,MOBILE,WEB,WEB,WEB,WEB,WEB,2,274.76,87458,441.9,166.35,1,30.0,2250.0,"Câble capotin 3G1,5",ELECTRICITE,cloture
equipement,15040,15110,OT Cloturé,,Problèmes d'alimentation électrique ,Moyen,non,False,False,True,False,TM1,TM01,Equipement de balisage maritime,Feu d'alignement,Feu d'alignement,Feu d'alignement postérieur-nuit,SUP-TMU-EQ- 03,Non,2025-03-06 13:33:00,Nour-Eddine  ENNEJMAOUI,2025-03-07 11:32:00,SUP-TMU-EQ- 03,2025-03-07 11:39:00,SUP-TMU-EQ- 03,2025-03-09 23:13:00,Installation de borne de wifi des stations météo au niveau de pilon station radio ,,,,Soufiane chegdali,2025-07-16 10:09:00,,,,TMU,1652.63,40.0,0.0,1692.63,Demande d'installation de borne de wifi des stations météo ,MOBILE,WEB,MOBILE,WEB,WEB,WEB,1,59.49,9829,81.66666666666667,0.11666666666666667,1,1.0,40.0,"Colliers de serrage 7,6X340mm 100PCS",ELECTRICITE,cloture
equipement,15039,15124,OT Cloturé,,Problèmes d'alimentation électrique ,Moyen,non,False,False,False,False,TM1,TM01,Equipement de balisage maritime,Feu de guidage,Feu de guidage,Feu de guidage,SUP-TMU-EQ- 03,Non,2025-03-06 14:55:00,Nour-Eddine  ENNEJMAOUI,2025-03-07 11:32:00,SUP-TMU-EQ- 03,2025-03-09 06:45:00,SUP-TMU-EQ- 03,2025-03-09 23:15:00,Installation de borne de wifi des stations météo au niveau de TMPC,,,,Soufiane chegdali,2025-07-16 10:08:00,,,,TMU,457.81,0.0,0.0,457.81,Demande d'installation de borne de wifi des stations météo TM1,MOBILE,MOBILE,MOBILE,WEB,WEB,WEB,1,16.48,255,80.33333333333333,43.21666666666667,0,0.0,0.0,,,
batiment,15038,15139,OT Cloturé,,Endommagement de l'abattant,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-03-07 10:51:00,Chaymae Farah,2025-03-07 11:10:00,sup-tmu-bat- 05,2025-03-07 12:13:00,sup-tmu-bat- 05,2025-03-10 09:29:00,Changement de l'abattant ,,,,Chaymae Farah,2025-03-18 13:39:00,,,,TMU,3599.96,0.0,0.0,3599.96,Endommagement d'un abattant de WC homme GM N11,MOBILE,WEB,WEB,WEB,WEB,WEB,1,69.23,161725,70.63333333333334,1.05,2,2.0,2128.75,"Abattant toilette anglaise standard et suspendu, Robinet équerre ,diamètre de  1/2   pouce en laiton. w",PLOMBERIE,cloture
batiment,15037,15140,OT Cloturé,,Endommagement de l'abattant,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-03-07 10:53:00,Chaymae Farah,2025-03-07 11:09:00,sup-tmu-bat- 05,2025-03-07 12:12:00,sup-tmu-bat- 05,2025-03-10 09:28:00,Changement de l'abattant ,,,,Chaymae Farah,2025-03-18 13:42:00,,,,TMU,3597.36,0.0,0.0,3597.36,Abattant endommagé WC femme GM N11,MOBILE,WEB,WEB,WEB,WEB,WEB,1,69.18,161707,70.58333333333333,1.05,1,1.0,2100.0,Abattant toilette anglaise standard et suspendu,PLOMBERIE,cloture
batiment,15036,15121,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Spot,Batiment Douane,Spot 1,sup-tmu-bat- 05,Non,2025-03-06 14:15:00,Soufiane chegdali,2025-03-07 10:47:00,sup-tmu-bat- 05,2025-03-07 11:00:00,sup-tmu-bat- 05,2025-03-12 09:22:00,la lampe a été changée,,,,Soufiane chegdali,2025-05-02 23:36:00,,,,TMU,6148.48,250.0,0.0,6398.48,Ampoule grillée au bloc sanitaire douane SAS IMPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,118.24,165964,139.11666666666667,0.21666666666666667,1,1.0,250.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,15035,15135,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement éclairage,Spot,Sanitaire Sas Import,Spot 1,sup-tmu-bat- 05,Non,2025-03-07 10:13:00,Soufiane chegdali,2025-03-07 10:47:00,sup-tmu-bat- 05,2025-03-07 10:59:00,sup-tmu-bat- 05,2025-03-13 09:16:00,Changement de bloc autonome secours ,,,,Soufiane chegdali,2025-05-02 23:36:00,,,,TMU,7395.96,187.0,0.0,7582.96,Le bloc autonome d'éclairage est hors service Toilette nouveau voiture SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,142.23,164065,143.05,0.2,1,1.0,187.0,Bloc autonome d'éclairage,ELECTRICITE,cloture
batiment,15034,15134,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement éclairage,Spot,Sanitaire 3 Sas Import,Spot 2,sup-tmu-bat- 05,Non,2025-03-07 10:09:00,Soufiane chegdali,2025-03-07 10:46:00,sup-tmu-bat- 05,2025-03-07 10:56:00,sup-tmu-bat- 05,2025-03-13 09:13:00,Changement des lampes grillées ,,,,Soufiane chegdali,2025-05-02 23:36:00,,,,TMU,7397.52,824.0,0.0,8221.52,Eclairage insuffisant au bloc sanitaire extension SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,142.26,1245609,143.06666666666666,0.16666666666666666,4,6.0,824.0,"Lampe LED E27 15W  6500K, Douille E27, hublot ronde étanche, Tube LED (T8) 9W 6500K",ELECTRICITE,cloture
batiment,15033,15133,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Ancienne gare maritime,Porte 2,Chaymae Farah,Non,2025-03-07 09:47:00,Chaymae Farah,2025-03-07 09:49:00,Chaymae Farah,2025-03-07 09:49:00,Chaymae Farah,2025-03-07 10:04:00,NON,,,,Chaymae Farah,2025-03-26 00:40:00,,,,TERRACIVIL BTP,10.13,0.0,0.0,10.13,porte vitrée brisée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.18,128282,0.2833333333333333,0.0,0,0.0,0.0,,,
batiment,15032,15122,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-03-06 14:44:00,Chaymae Farah,2025-03-07 09:34:00,Sup-MMI- TMSA,2025-03-07 13:21:00,Sup-MMI- TMSA,2025-03-07 14:20:00,Montage nouvel bureau zone président,,,,Chaymae Farah,2025-03-29 02:13:00,,,,MMI,105.08,0.0,0.0,105.08,Montage nouvel bureau zone président  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.97,1245471,23.6,3.783333333333333,0,0.0,0.0,,,
batiment,15031,15132,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Ancienne gare maritime,Porte 1,Chaymae Farah,Non,2025-03-07 09:33:00,Chaymae Farah,2025-03-07 09:34:00,Chaymae Farah,2025-03-07 09:35:00,,,,,,,,,Chaymae Farah,2025-03-07 09:42:00,prestataire incorrecte,TMU,0.0,0.0,0.0,0.0,Prote vitré brisée 10mm,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,128194,,0.016666666666666666,0,0.0,0.0,,,
equipement,15030,15131,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Centrale de détection d'incendie,Entrepôt 140,Centrale incendie  Entrepôt  140,Matière   dangereuse ,Non,2025-03-07 07:30:00,Matière   dangereuse ,2025-03-07 07:30:00,sup-tmu-bat-eq- 08,2025-03-11 14:41:00,sup-tmu-bat-eq- 08,2025-03-13 10:39:00,Changement deux batteries au niveau de  La centrale d'incendie au niveau de LOT 140,,,,zakariae lotfi,2025-06-25 10:00:00,,,,TMU,7636.75,0.0,0.0,7636.75,La centrale d'incendie au niveau de LOT 130 affiche un message << panne batterie >> au centrale et donner un dérangement au superviseur de SAFETY BRIGADE,WEB,WEB,WEB,WEB,WEB,WEB,2,43.95,5672,147.15,103.18333333333334,0,0.0,0.0,,,
equipement,15029,15130,OT Cloturé,"PDR Indisponible : 
PDR Indisponible
",dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Centrale de détection d'incendie,Entrepôt 130,Centrale incendie  Entrepôt  130,Matière   dangereuse ,Non,2025-03-07 07:28:00,Matière   dangereuse ,2025-03-07 07:28:00,sup-tmu-bat-eq- 08,2025-03-24 11:25:00,sup-tmu-bat-eq- 08,2025-05-06 00:22:00,La centrale d'incendie au niveau de LOT 130 ,,,,zakariae lotfi,2025-06-25 10:00:00,,,,TMU,48.65,0.0,0.0,48.65,La centrale d'incendie au niveau de LOT 130 affiche un message << panne générale >> au centrale et donner un dérangement au superviseur de SAFETY BRIGADE ,WEB,WEB,WEB,WEB,WEB,WEB,2,0.28,5671,1432.9,411.95,0,0.0,0.0,,,
infrastructure,15028,15129,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,C3 -EXTENTION ,Non,2025-03-06 21:03:00,C3 -EXTENTION ,2025-03-06 21:03:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation du sol à l'entrée sas export,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,447,,,0,0.0,0.0,,,
infrastructure,15027,15128,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1 Parking 1,animateur 02,Non,2025-03-06 19:58:00,animateur 02,2025-03-06 19:58:00,,,,,,,,,,,Soufiane chegdali,2025-03-12 15:21:00,"Une erreur a été constatée concernant l'affectation de l'équipement consigné. Merci de bien vouloir refaire la demande, ( Animateur Informé )",NZALA,0.0,0.0,0.0,0.0,Manque de plaques métalliques de l'ancienne charpente ZVCI TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28053,,,0,0.0,0.0,,,
batiment,15026,15127,OT En stand by,"PDR Indisponible : Verre (Longueur 203 cm et largeur 72,5 cm ) vitre trempée épaisseur 3 mm",Vitre fissuré ,Moyen,non,True,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Fenêtre ,ZVC,Fenêtre 1,animateur 02,Non,2025-03-06 19:42:00,animateur 02,2025-03-06 19:42:00,sup-tmu-bat- 05,2025-04-17 12:56:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Manque de vitrage de la porte du local sanitaire extérieur du bâtiment ZVCI.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,101440,,1001.2333333333333,0,0.0,0.0,,,
batiment,15025,15123,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement climatisation et VMC,Pompe à chaleur,Secteur 4,Pompe à chaleur ,Hamza Elguetioui,Non,2025-03-06 14:51:00,Hamza Elguetioui,2025-03-06 14:51:00,SUP-TMU-BAT- 02,2025-03-18 11:51:00,SUP-TMU-BAT- 02,2025-03-18 12:08:00,réparer ,,,,Hamza Elguetioui,2025-04-03 08:44:00,,,,TMU,28.08,0.0,0.0,28.08,"Ventilation air neuf hors service, secteur 4.",MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.27,177895,285.28333333333336,285.0,0,0.0,0.0,,,
batiment,15024,15119,OT Rejeté,PDR Indisponible : Robinet mitigeur avec accessoire ,Flexible endommagée ,Moyen,non,True,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire et douche Quai 6,Robinet 3,Said Touil,Non,2025-03-06 14:00:00,Said Touil,2025-03-06 14:04:00,sup-tmu-bat- 05,2025-03-06 14:09:00,,,,,,,,,Said Touil,2025-04-25 21:25:00,Déjà changé et endommagé; on peut changer les par des tubes PPR à souder,TMU,0.0,0.0,0.0,0.0,manque 3 flexibles de douche,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,157608,,0.08333333333333333,0,0.0,0.0,,,
