portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
batiment,15023,15112,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire et douche zone de stockage,Spot 2,Said Touil,Non,2025-03-06 13:42:00,Said Touil,2025-03-06 14:03:00,sup-tmu-bat- 05,2025-03-06 14:09:00,sup-tmu-bat- 05,2025-03-12 12:58:00,Les spots ont été changés ,,,,Said Touil,2025-03-25 13:11:00,,,,TMU,7425.08,585.0,0.0,8010.08,spots grillés ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,142.79,157867,143.26666666666668,0.1,1,3.0,585.0,Spot LED GU10 7W 6500K,ELECTRICITE,cloture
batiment,15022,15116,OT Cloturé,,Manque distributeur savon,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Distributeur savon,Sanitaire quai 7,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-03-06 13:48:00,Said Touil,2025-03-06 14:02:00,sup-tmu-bat- 05,2025-03-06 14:07:00,sup-tmu-bat- 05,2025-03-07 15:33:00,Pose deux porte-savons ,,,,Said Touil,2025-03-25 13:10:00,,,,TMU,1319.24,1400.0,0.0,2719.24,Manque des distracteur-savons Quai 7 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.37,133687,25.75,0.08333333333333333,1,2.0,1400.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,15021,15115,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire quai 7,Spot 2,sup-tmu-bat- 05,Non,2025-03-06 13:46:00,Said Touil,2025-03-06 14:02:00,sup-tmu-bat- 05,2025-03-06 14:06:00,sup-tmu-bat- 05,2025-03-07 15:42:00,Changement des ampoules ,,,,Said Touil,2025-03-25 13:08:00,,,,TMU,1323.92,750.0,0.0,2073.92,Endommagement des ampoules au bloc sanitaire Quai 7 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.46,133782,25.933333333333334,0.06666666666666667,1,3.0,750.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,15020,15118,OT Realisé,PDR Indisponible : Panels LED 18W,Clignotement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire et douche Quai 6,Spot 1,Said Touil,Non,2025-03-06 13:55:00,Said Touil,2025-03-06 14:01:00,sup-tmu-bat- 05,2025-03-06 14:05:00,sup-tmu-bat- 05,2025-09-09 11:28:00,Changement des lampes ,,,,,,,,,TMU,92870.63,8.0,0.0,92878.63,plusieurs éléments d'éclairage ne fonctionne pas ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1485.93,157618,4485.55,0.06666666666666667,2,8.0,216.0,"Panel LED apparent carre à 18W 6500 K, Panel LED Rond encastré 18W 6500°K",ELECTRICITE,cloture
batiment,15019,15099,OT Cloturé,PDR Indisponible : Abattant normal,Endommagement de l'abattant,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 3 Sas Import,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-03-06 11:20:00,Soufiane chegdali,2025-03-06 13:57:00,sup-tmu-bat- 05,2025-03-07 14:35:00,sup-tmu-bat- 05,2025-03-19 12:41:00,Changement de l'abattant ,,,,Soufiane chegdali,2025-05-02 23:36:00,,,,TMU,1368.12,2100.0,0.0,3468.12,Abattant endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,26.31,1245717,313.35,24.633333333333333,1,1.0,2100.0,Abattant toilette anglaise standard et suspendu,PLOMBERIE,cloture
batiment,15018,15109,OT Cloturé,,Défaillance du tubes,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Caisson lumineux,Dalle centrale,Caisson lumineux 4,sup-tmu-bat- 05,Non,2025-03-06 13:32:00,Soufiane chegdali,2025-03-06 13:56:00,sup-tmu-bat- 05,2025-03-06 14:02:00,sup-tmu-bat- 05,2025-03-09 14:28:00,Changement des TUB T8 au niveau de bâtiment de facturation SAS IMPORT,,,,Soufiane chegdali,2025-07-16 10:08:00,,,,TMU,3761.68,12750.0,0.0,16511.68,Plusieurs lampes hors service Bâtiment de facturation SAS IMPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,72.34,173873,72.93333333333334,0.1,2,110.0,12750.0,"Tube LED (T8) 9W 6500K, Starter S2 PHILPS",ELECTRICITE,cloture
batiment,15017,15113,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 3-C,SP 1,animateur 02,Non,2025-03-06 13:43:00,Soufiane chegdali,2025-03-06 13:49:00,sup-tmu-bat- 05,2025-03-06 13:51:00,sup-tmu-bat- 05,2025-03-10 16:29:00,Changement des spots ,,,,Soufiane chegdali,2025-05-02 23:36:00,,,,TMU,5128.24,475.0,0.0,5603.24,Spots d'éclairage hors service au niveau de couloir bâtiment 03 SAS EXPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,98.62,155589,98.76666666666667,0.03333333333333333,2,3.0,475.0,"Spot LED GU10 7W 6500K, Douille GU10",ELECTRICITE,cloture
batiment,15016,15050,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 130,Cloison ,sup-tmu-bat- 05,Non,2025-03-04 15:28:00,zakariae lotfi,2025-03-06 13:43:00,sup-tmu-bat- 05,2025-03-06 13:50:00,sup-tmu-bat- 05,2025-03-06 15:22:00,Remise en état de la peinture ,,,,zakariae lotfi,2025-06-25 10:00:00,,,,TMU,123.37,0.0,0.0,123.37,"Présence d'infiltrations et de dégradations visibles sur la peinture murale, causant des taches et un décollement de la surface au niveau de locale technique LOT 130 MEDHUB",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.42,113406,47.9,0.11666666666666667,0,0.0,0.0,,,
batiment,15015,15051,OT Cloturé,,Dégradation du paumelle,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Porte  bois,Entrepôt 92,Porte 1,sup-tmu-bat- 05,Non,2025-03-04 15:32:00,zakariae lotfi,2025-03-06 13:43:00,sup-tmu-bat- 05,2025-03-06 13:50:00,sup-tmu-bat- 05,2025-03-06 15:29:00,Dressage de la porte et fixation de sa poignée,,,,zakariae lotfi,2025-06-25 10:00:00,,,,TMU,137.27,0.0,0.0,137.27,Porte déformé et poignée mal fixe au niveau Local SPK lot92(erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.58,112769,47.95,0.11666666666666667,0,0.0,0.0,,,
batiment,15014,15111,OT Rejeté,"PDR Indisponible : - caisson d'extraction
-20 m de câble électrique   ",Pression inadéquate,Moyen,non,False,False,False,False,PPR,PPR01,Equipement climatisation et VMC,Bouche VMC,Sanitaire et douche zone de stockage,Bouche VMC 4,Said Touil,Non,2025-03-06 13:34:00,Said Touil,2025-03-06 13:35:00,sup-tmu-bat- 05,2025-03-07 10:33:00,,,,,,,,,Said Touil,2025-08-19 11:49:00,Projet d'installation des caissons en cours d'étude ,TMU,0.0,0.0,0.0,0.0,VMC non opérationnel ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,157673,,20.966666666666665,0,0.0,0.0,,,
batiment,15013,15108,OT Realisé,PDR Indisponible : PDR indisponible,Dégradation ,Moyen,non,False,False,True,False,PPR,PPR01,Element de structure ,Dalle,Sortie parking TIR,Dalle ,Said Touil,Non,2025-03-06 13:16:00,Said Touil,2025-03-06 13:19:00,sup-nzala- 01,2025-12-20 13:55:00,sup-nzala- 01,2026-01-20 20:33:00,Traité,,,,,,,,,NZALA,10282.5,727.0,0.0,11009.5,peinture dégradée intérieur et extérieur ( bâtiment manques de modélisation)  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,274.2,133971,7687.283333333334,6936.6,6,60.0,838.0,"Plâtre en poudre, PEINTURE GLYCEROPHTALIQUE MATE, Teinte de peinture vinylique beige","CONSTRUCTION, PEINTURE",cloture
batiment,15012,15107,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement éclairage,Spot,Casernement-protection civile,Spot 1,Chaymae Farah,Non,2025-03-06 13:05:00,Chaymae Farah,2025-03-06 13:06:00,SUP-TMU-BAT- 6,2025-03-07 10:53:00,SUP-TMU-BAT- 02,2025-03-10 22:25:00,changement des lampes réaliser ,,,,Chaymae Farah,2025-03-18 23:21:00,,,,TMU,4343.04,6250.0,0.0,10593.04,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,83.52,1258137,105.33333333333333,21.783333333333335,1,25.0,6250.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,15011,15106,OT Cloturé,,Manque de poignée,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 8,Porte 4,Hamza Elguetioui,Non,2025-03-06 12:49:00,Hamza Elguetioui,2025-03-06 12:50:00,SUP-TMU-BAT- 02,2025-03-13 10:44:00,SUP-TMU-BAT- 02,2025-03-17 10:32:00,réparation ,,,,Chaymae Farah,2025-03-19 00:10:00,,,,TMU,4980.56,0.0,0.0,4980.56,"Manque de poignée dans la toilette des hommes, secteur 8, N°27",MOBILE,WEB,WEB,WEB,WEB,WEB,1,95.78,89300,261.71666666666664,165.9,0,0.0,0.0,,,
batiment,15010,15104,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 1",Chaymae Farah,Non,2025-03-06 12:45:00,Chaymae Farah,2025-03-06 12:47:00,SUP-TMU-BAT- 6,2025-03-07 10:34:00,SUP-TMU-BAT- 02,2025-03-10 22:22:00,changement porte papier ,,,,Chaymae Farah,2025-03-18 11:41:00,,,,TMU,4357.6,1700.0,0.0,6057.6,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,83.8,176728,105.61666666666666,21.783333333333335,1,2.0,1700.0,Distributeur papier hygiénique Inox,PLOMBERIE,cloture
batiment,15009,15105,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 2",Chaymae Farah,Non,2025-03-06 12:46:00,Chaymae Farah,2025-03-06 12:47:00,SUP-TMU-BAT- 02,2025-03-13 10:44:00,SUP-TMU-BAT- 02,2025-03-13 10:57:00,réparer ,,,,Chaymae Farah,2025-03-18 15:23:00,,,,TMU,21.84,0.0,0.0,21.84,,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.21,176731,166.18333333333334,165.95,0,0.0,0.0,,,
batiment,15008,15103,OT Cloturé,,Vachette endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Gare Maritime TMPC,Porte bois 2,Chaymae Farah,Non,2025-03-06 12:35:00,Chaymae Farah,2025-03-06 12:37:00,SUP-TMU-BAT- 02,2025-03-18 11:53:00,SUP-TMU-BAT- 02,2025-03-18 14:32:00,réparer ,,,,Chaymae Farah,2025-03-19 00:11:00,,,,TMU,136.76,0.0,0.0,136.76,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.63,177322,289.95,287.26666666666665,0,0.0,0.0,,,
batiment,15007,15102,OT Cloturé,,Fuite d'eau ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Robinet ,Gare Maritime TMPC,Robinet 1,Chaymae Farah,Non,2025-03-06 12:27:00,Chaymae Farah,2025-03-06 12:27:00,SUP-TMU-BAT- 6,2025-03-07 10:45:00,SUP-TMU-BAT- 02,2025-03-10 22:21:00,changement robinet réaliser  ,,,,Chaymae Farah,2025-03-18 23:37:00,,,,TMU,4346.68,1640.0,0.0,5986.68,Effet de couplage hydraulique/Influence entre robinets,MOBILE,WEB,WEB,WEB,WEB,WEB,1,83.59,177600,105.9,22.3,1,2.0,1640.0,Robinet lavabo mitigeur,PLOMBERIE,cloture
batiment,15006,15101,OT Cloturé,,Défaillance,Moyen,non,False,False,True,False,TM1,ZEXT01,Element de structure ,Toiture,VTS,Toiture ,Chaymae Farah,Non,2025-03-06 12:06:00,Chaymae Farah,2025-03-06 12:07:00,SUP-TMU-BAT- 6,2025-04-07 12:31:00,sup-tmu-bat- 05,2025-04-14 10:55:00,Changement de drapeau ,,,,Chaymae Farah,2025-07-17 20:41:00,,,,TMU,8695.96,2400.0,0.0,11095.96,Drapeau de Maroc a changer ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,167.23,100908,934.8166666666667,768.4,1,2.0,2400.0,Drapeau Maroc,DIVERS,cloture
batiment,15005,15080,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-03-05 13:26:00,Chaymae Farah,2025-03-06 11:31:00,Sup-MMI- TMSA,2025-03-06 12:17:00,Sup-MMI- TMSA,2025-03-06 13:16:00,Re fixation des trappes faux plafond au plateau audit 2eme étage,,,,Chaymae Farah,2025-04-27 00:50:00,,,,MMI,107.25,0.0,0.0,107.25,Re fixation des trappes faux plafond au plateau audit 2eme étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.99,1244750,23.833333333333332,0.7666666666666667,0,0.0,0.0,,,
batiment,15004,15081,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-03-05 13:40:00,Chaymae Farah,2025-03-06 11:30:00,Sup-MMI- TMSA,2025-03-06 12:17:00,Sup-MMI- TMSA,2025-03-06 13:18:00,Réparation de blocage de porte toilettes Mr Tazi 2eme étage,,,,Chaymae Farah,2025-03-29 02:13:00,,,,MMI,108.33,0.0,0.0,108.33,"Réparation de blocage de porte toilettes Tazi 2eme étage_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.0,1245400,23.633333333333333,0.7833333333333333,0,0.0,0.0,,,
batiment,15003,15083,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 5,Spot 40,Chaymae Farah,Non,2025-03-05 14:07:00,Chaymae Farah,2025-03-06 11:30:00,SUP-TMU-BAT- 02,2025-03-10 22:38:00,SUP-TMU-BAT- 02,2025-03-10 23:08:00,tout les lampes allumé ,,,,Hamza Elguetioui,2025-04-03 08:53:00,,,,TMU,49.92,0.0,0.0,49.92,"l'entrée de secteur 5, plusieurs spot hors service  ",MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.48,90872,129.01666666666668,107.13333333333334,0,0.0,0.0,,,
batiment,15002,15098,OT Cloturé,,Manque de l'abattant,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 1,SUP-TMU-BAT- 6,Non,2025-03-06 10:58:00,Chaymae Farah,2025-03-06 11:30:00,SUP-TMU-BAT- 6,2025-03-06 11:51:00,SUP-TMU-BAT- 02,2025-03-07 11:14:00,abattant changer ,,,,Chaymae Farah,2025-03-19 00:18:00,,,,TMU,1215.24,0.0,0.0,1215.24,Abattant endommage,MOBILE,MOBILE,WEB,WEB,WEB,WEB,1,23.37,177733,24.266666666666666,0.35,0,0.0,0.0,,,
batiment,15001,15097,OT Realisé,,Dégradations de peinture ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Sanitaire et douche Quai 6,Cloison,Said Touil,Non,2025-03-06 10:46:00,Said Touil,2025-03-06 11:03:00,Said Touil,2026-01-09 19:11:00,sup-nzala- 01,2026-01-14 17:18:00,Travaux de peinture achevés,,,,,,,,,NZALA,4428.38,0.0,0.0,4428.38,peinture à refaire ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,118.09,157476,7542.533333333334,7424.133333333333,0,0.0,0.0,,,
batiment,15000,15084,OT Cloturé,,Travaux de maintenance,Moyen,oui,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Gare Maritime TMPC,Plafond ,sup-tmu-bat- 05,Non,2025-03-05 14:40:00,Chaymae Farah,2025-03-06 10:42:00,sup-tmu-bat- 05,2025-03-06 11:10:00,sup-tmu-bat- 05,2025-03-10 13:37:00,Changement la coude PVC du circuit ,,,,Chaymae Farah,2025-03-18 13:16:00,,,,TMU,10235.68,614.0,0.0,10849.68,"Fuite d’eau localisée au niveau du plafond due à l’endommagement d’un coude PVC, nécessitant une intervention pour le remplacement ou la réparation de l’élément défectueux afin de rétablir l’étanchéité du réseau",MOBILE,WEB,WEB,WEB,WEB,WEB,2,98.42,161033,118.95,0.4666666666666667,2,3.0,614.0,"Coude pvc  Ø75/45°, silicone","PLOMBERIE, DIVERS",cloture
batiment,14999,15086,OT Cloturé,,Fuite d'eau,Moyen,oui,False,False,True,False,TM1,ZEXT01,Equipement plomberie et sanitaire,Evier,Club Tanger MED,Evier 1,Chaymae Farah,Non,2025-03-05 15:27:00,Chaymae Farah,2025-03-06 10:34:00,SUP-TMU-BAT- 02,2025-03-13 10:39:00,SUP-TMU-BAT- 02,2025-03-18 14:23:00,"réalisé _x000d_
",,,,Chaymae Farah,2025-03-18 23:38:00,,,,TMU,6433.44,160.0,0.0,6593.44,Fuite d'eau détecter au niveaux l'appartement 1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,123.72,1228171,310.93333333333334,168.08333333333334,1,1.0,160.0,Siphon de lavabo,PLOMBERIE,cloture
infrastructure,14998,15094,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,Matière   dangereuse ,Non,2025-03-06 07:45:00,Matière   dangereuse ,2025-03-06 07:45:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Un affaissement du sol prés de passage à niveau train conteneur ( rappel ).,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,487,,,0,0.0,0.0,,,
batiment,14997,15093,OT Rejeté,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,TM2,TM02,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Safety brigade,Porte sectionnelle 5,Matière   dangereuse ,Non,2025-03-06 07:38:00,Matière   dangereuse ,2025-03-06 07:38:00,,,,,,,,,,,Said Touil,2025-06-02 23:23:00,déja traité; erreur de centre de charge ,TMU,0.0,0.0,0.0,0.0,Le système d’ouverture et de fermeture d’un rideau au niveau de la nouvelle caserne de la safety brigade ( TM2) est défaillant. ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,101239,,,0,0.0,0.0,,,
infrastructure,14996,15092,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Panneaux de signalisation,TM2,CI,animateur 02,Non,2025-03-06 02:32:00,animateur 02,2025-03-06 02:32:00,sup-nzala- 01,2025-03-07 06:27:00,sup-nzala- 01,2025-03-07 06:43:00,Le panneau a été fixé à sa place,,,,Said Touil,2025-05-02 20:54:00,,,,NZALA,40.4,0.0,0.0,40.4,Panneau de signalisation routière endommagé au niveau de la route périphérique TC3,WEB,WEB,WEB,WEB,WEB,WEB,3,0.26,42607,28.183333333333334,27.916666666666668,0,0.0,0.0,,,
infrastructure,14995,15091,OT Cloturé,,la trappe est casse ,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'eau potable,Regard EP,PPR Regard EP,PPR Regard EP 49,Animateur 01,Non,2025-03-06 00:35:00,Animateur 01,2025-03-06 00:35:00,sup-nzala- 01,2025-03-07 06:26:00,sup-nzala- 01,2025-03-07 06:42:00,Les trappes de caniveau ont été soudées,,,,Said Touil,2025-05-12 20:17:00,,,,NZALA,40.4,0.0,0.0,40.4,Alerte sécurité: une grille de caniveau s'est chutée en face du parking de quai 06 ,WEB,WEB,WEB,WEB,WEB,WEB,3,0.26,31815,30.116666666666667,29.85,0,0.0,0.0,,,
infrastructure,14994,15090,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Panneaux de signalisation,TM2,TR,C3 -PRINCIPALE ,Non,2025-03-05 21:49:00,C3 -PRINCIPALE ,2025-03-05 21:49:00,sup-nzala- 01,2025-03-07 06:23:00,sup-nzala- 01,2025-03-07 06:42:00,Le panneau a été fixée à sa place,,,,Said Touil,2025-05-02 20:54:00,,,,NZALA,46.61,0.0,0.0,46.61,Panneau de signalisation giratoire TC3 nécessitant une intervention,WEB,WEB,WEB,WEB,WEB,WEB,3,0.3,42601,32.88333333333333,32.56666666666667,0,0.0,0.0,,,
equipement,14993,15089,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Candélabre,SAS EXPORT,Candélabre 230 ,animateur 02,Non,2025-03-05 21:15:00,animateur 02,2025-03-05 21:15:00,sup-tmu-eq- 04,2025-03-06 10:12:00,sup-tmu-eq- 04,2025-03-06 10:27:00,Nettoyage et changement des embouts,,,,Soufiane chegdali,2025-04-16 20:48:00,,,,TMU,221.1,0.0,0.0,221.1,,WEB,WEB,WEB,WEB,WEB,MOBILE,2,0.22,4719,13.2,12.95,0,0.0,0.0,,,
infrastructure,14992,15088,OT Cloturé,,Arrachement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 346,animateur 02,Non,2025-03-05 21:13:00,animateur 02,2025-03-05 21:13:00,sup-nzala- 01,2025-03-07 06:29:00,sup-nzala- 01,2025-03-14 06:48:00,Remise en état de la partie de clôture à haute sécurité,,,,Soufiane chegdali,2025-07-16 10:08:00,,,,NZALA,26150.33,0.0,0.0,26150.33,,WEB,WEB,WEB,WEB,WEB,WEB,3,168.31,25989,201.58333333333334,33.266666666666666,4,34.0,461.0,"Rondelle Ø20mm, Peinture cloture 5 KG, Diluant 5L, White spirit 5L","DIVERS, PEINTURE",cloture
infrastructure,14991,15087,OT Rejeté,,habillage non conforme,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 20,animateur 02,Non,2025-03-05 20:58:00,animateur 02,2025-03-05 20:58:00,,,,,,,,,,,hicham saidi,2025-03-12 11:44:00,voir avec SI,TMU-CN,0.0,0.0,0.0,0.0,"Regard des câbles de réseaux laissé ouvert, non signalé ni balisé à proximité de garage de fouille bâtiment dépotage SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,42916,,,0,0.0,0.0,,,
batiment,14990,15085,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Gard corp,Gare Maritime TMPC,Gard corp ,Hamza Elguetioui,Non,2025-03-05 15:15:00,Hamza Elguetioui,2025-03-05 15:16:00,SUP-TMU-BAT- 02,2025-03-10 22:38:00,SUP-TMU-BAT- 02,2025-03-11 00:10:00,fixation support vitre escalier  ,,,,Chaymae Farah,2025-03-20 17:26:00,,,,TMU,78.0,0.0,0.0,78.0,---,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.5,159943,128.91666666666666,127.36666666666666,0,0.0,0.0,,,
batiment,14989,15079,OT Cloturé,,Problème de fissure,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Plafond,Batiment 1-A,Plafond ,animateur 02,Non,2025-03-05 13:25:00,Soufiane chegdali,2025-03-05 14:26:00,sup-tmu-bat- 05,2025-03-18 14:24:00,sup-tmu-bat- 05,2025-03-18 15:20:00,Fixation de plaque plafonner ,,,,Soufiane chegdali,2025-05-02 23:37:00,,,,TMU,46.8,0.0,0.0,46.8,Déformation du faux plafond au niveau du bâtiment 01 SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.9,154032,313.9166666666667,311.96666666666664,0,0.0,0.0,,,
batiment,14988,15078,OT Cloturé,,Vitre endommagé ,Moyen,non,False,False,True,False,TM1,TM01,Equipement lot archi / Menuiserie ,Porte vitrée,Sas Export PNG,Porte Vitrée 1,animateur 02,Non,2025-03-05 13:13:00,Soufiane chegdali,2025-03-05 14:26:00,sup-tmu-bat- 05,2025-03-17 14:05:00,sup-tmu-bat- 05,2025-03-23 19:50:00,Appliquer du silicone pour assurer une bonne étanchéité,,,,Soufiane chegdali,2025-05-02 23:37:00,,,,TMU,7783.36,300.0,0.0,8083.36,Infiltration des eaux pluviales suite défaillance de l'étanchéité de vitrages au niveau du bâtiment PNG SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,149.68,1241524,438.6166666666667,287.65,1,1.0,300.0,silicone,DIVERS,cloture
batiment,14987,15066,OT Cloturé,,Manque de poignée,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 1-A,Porte bois 1,sup-tmu-bat- 05,Non,2025-03-05 11:40:00,Soufiane chegdali,2025-03-05 14:26:00,sup-tmu-bat- 05,2025-03-05 14:28:00,sup-tmu-bat- 05,2025-03-07 09:40:00,Pose des poignées ,,,,Soufiane chegdali,2025-05-02 23:37:00,,,,TMU,2233.92,1950.0,0.0,4183.92,Manque des poignées Toilette AAP Bâtiment 1 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,42.96,154465,46.0,0.03333333333333333,1,3.0,1950.0,Poignée aluminium (pair),MENUISERIE,cloture
batiment,14986,15065,OT Cloturé,,dégradation ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Siphon sol ,Batiment 1-A,Siphon sol,sup-tmu-bat- 05,Non,2025-03-05 11:39:00,Soufiane chegdali,2025-03-05 14:25:00,sup-tmu-bat- 05,2025-03-05 14:27:00,sup-tmu-bat- 05,2025-03-06 15:52:00,Changement de siphon,,,,Soufiane chegdali,2025-07-16 10:08:00,,,,TMU,1321.32,150.0,0.0,1471.32,"Siphon de sol dégradé au bloc sanitaire AAP, nécessitant une intervention pour son remplacement ou sa remise en état afin d’assurer une bonne évacuation des eaux ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.41,1237634,28.216666666666665,0.03333333333333333,1,1.0,150.0,Siphon de sol  inox 20*20,PLOMBERIE,cloture
infrastructure,14985,15074,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 187,Animateur 01,Non,2025-03-05 12:51:00,Zakaria El marzak,2025-03-05 13:36:00,sup-nzala- 01,2025-03-07 06:23:00,sup-nzala- 01,2025-03-07 06:41:00,Soudage des plusieurs trappe de caniveau,,,,Said Touil,2025-05-02 20:53:00,,,,NZALA,46.61,0.0,0.0,46.61,Des grilles à souder aux caniveaux pluviaux du quai 06,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.3,33103,41.833333333333336,40.78333333333333,0,0.0,0.0,,,
batiment,14984,15075,OT Cloturé,,Difficulté à pomper,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Distributeur savon,Secteur 5,Distributeur savon 1,Chaymae Farah,Non,2025-03-05 12:59:00,Chaymae Farah,2025-03-05 13:18:00,SUP-TMU-BAT- 02,2025-03-13 10:37:00,SUP-TMU-BAT- 02,2025-03-17 10:26:00,changer ,,,,Chaymae Farah,2025-03-18 23:39:00,,,,TMU,4981.6,7750.0,0.0,12731.6,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,95.8,83249,285.45,189.31666666666666,2,10.0,7750.0,"Distributeur savon liquide INOX, Distributeur papier hygiénique Inox",PLOMBERIE,cloture
batiment,14983,15067,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-03-05 11:41:00,Chaymae Farah,2025-03-05 13:16:00,Sup-MMI- TMSA,2025-03-05 13:23:00,Sup-MMI- TMSA,2025-03-05 14:06:00,Réparation de store rideau au bureau Hall 2eme étage,,,,Chaymae Farah,2025-04-27 00:50:00,,,,MMI,58.5,0.0,0.0,58.5,"Réparation de store rideau au bureau Hall 2eme étage_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.54,1245039,2.4166666666666665,0.11666666666666667,0,0.0,0.0,,,
batiment,14982,15068,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-03-05 11:44:00,Chaymae Farah,2025-03-05 13:16:00,Sup-MMI- TMSA,2025-03-05 13:22:00,Sup-MMI- TMSA,2025-03-05 14:08:00,Fixation de tv au salle réunion Mr Tazi 2eme étage,,,,Chaymae Farah,2025-03-29 02:14:00,,,,MMI,82.33,0.0,0.0,82.33,Fixation de tv au salle réunion Mr Tazi 2eme étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.76,1245319,2.4,0.1,0,0.0,0.0,,,
batiment,14981,15070,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Spot,Batiment Douane,Spot 1,sup-tmu-bat- 05,Non,2025-03-05 11:46:00,Chaymae Farah,2025-03-05 13:15:00,sup-tmu-bat- 05,2025-03-05 13:49:00,sup-tmu-bat- 05,2025-03-06 13:11:00,Changement de la lampe ,,,,Soufiane chegdali,2025-05-02 23:37:00,,,,TMU,1214.2,250.0,0.0,1464.2,Ampoule hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.35,165959,25.416666666666668,0.5666666666666667,1,1.0,250.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,14980,15076,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Fenêtre ,Siège TMSA-Tanger,Fenêtre 1,Sup-MMI- TMSA,Non,2025-03-05 13:10:00,Chaymae Farah,2025-03-05 13:13:00,Sup-MMI- TMSA,2025-03-05 13:15:00,Sup-MMI- TMSA,2025-03-05 14:09:00,Réparation de blocage de porte zone d'entre président 2eme étagé,,,,Chaymae Farah,2025-03-29 02:14:00,,,,MMI,96.41,0.0,0.0,96.41,"Réparation de blocage de porte zone d'entre président 2eme étagé_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.89,1244928,0.9833333333333333,0.03333333333333333,0,0.0,0.0,,,
equipement,14979,15048,OT Cloturé,,Défaillance du système de control et commande,Fort,non,False,False,False,False,TM1,ZEXT01,Equipement Electrique,Onduleur,Station Radio,Onduleur 1 -STATION-RADIO,Nour-Eddine  ENNEJMAOUI,Non,2025-03-04 15:19:00,Nour-Eddine  ENNEJMAOUI,2025-03-05 12:38:00,SUP-TMU-EQ 09,2025-03-14 14:39:00,SUP-TMU-EQ 09,2025-03-14 15:03:00,"réarmement du l'onduleur , station radio  ",,,,Chaymae Farah,2025-07-17 20:39:00,,,,TMU,0.63,0.0,0.0,0.63,Alarme indicateur de  maintenance,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.38,6572,239.73333333333332,218.01666666666668,0,0.0,0.0,,,
equipement,14978,15049,OT Cloturé,,Défaillance du système de control et commande,Fort,non,False,False,False,False,TM1,ZEXT01,Equipement Electrique,Onduleur,Station Radio,Onduleur 2 -STATION-RADIO,Nour-Eddine  ENNEJMAOUI,Non,2025-03-04 15:20:00,Nour-Eddine  ENNEJMAOUI,2025-03-05 12:38:00,SUP-TMU-EQ 09,2025-03-14 14:39:00,SUP-TMU-EQ 09,2025-03-14 15:04:00,"réarmement du l'onduleur , station radio  ",,,,Chaymae Farah,2025-07-17 20:39:00,,,,TMU,2.04,0.0,0.0,2.04,Alarme indicateur de  maintenance,MOBILE,WEB,WEB,WEB,WEB,WEB,6,0.41,6573,239.73333333333332,218.01666666666668,0,0.0,0.0,,,
batiment,14977,15064,OT Cloturé,PDR Indisponible : Robinet temporisé mural ,Bouchage ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 1 quai 3,WC Sanitaire 1,Said Touil,Non,2025-03-05 11:38:00,Said Touil,2025-03-05 12:13:00,sup-tmu-bat- 05,2025-03-05 14:15:00,sup-tmu-bat- 05,2025-07-24 12:55:00, Le robinet a été annuler après les travaux de remplacement des carrelages. Merci de trouver le nouveau toilette installés avec une chasse d'eau normale,,,,Said Touil,2025-07-25 13:05:00,,,,TMU,77.5,0.0,0.0,77.5,Fuite au bouton poussoir de chasse d'eau ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.55,133140,3385.2833333333333,2.033333333333333,0,0.0,0.0,,,
batiment,14976,15073,OT Rejeté,"PDR Indisponible : -Lavabo
-Robinet de service ",Manque de lavabo,Moyen,non,True,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire 1 quai 3,Lavabo 1,Said Touil,Non,2025-03-05 12:01:00,Said Touil,2025-03-05 12:05:00,sup-tmu-bat- 05,2025-03-05 12:15:00,,,,,,,,,Said Touil,2025-04-25 21:21:00,Travaux organisés en CPS,TMU,0.0,0.0,0.0,0.0,Manque lavabo d'ablution et les robinet ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,133060,,0.16666666666666666,0,0.0,0.0,,,
batiment,14975,15072,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Sanitaire 1 quai 3,Cloison ,Said Touil,Non,2025-03-05 11:57:00,Said Touil,2025-03-05 12:04:00,sup-tmu-bat- 05,2025-03-05 12:44:00,sup-tmu-bat- 05,2025-03-07 09:56:00,Changement de siphon ,,,,Said Touil,2025-03-25 13:07:00,,,,TMU,2346.76,160.0,0.0,2506.76,siphon lavabo ablution  endommagé ( non modilisé) ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,45.13,132966,45.983333333333334,0.6666666666666666,1,1.0,160.0,Siphon de lavabo,PLOMBERIE,cloture
batiment,14974,15069,OT Cloturé,,Bouchage ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 2 quai 3,WC Sanitaire 4,Said Touil,Non,2025-03-05 11:45:00,Said Touil,2025-03-05 12:04:00,sup-tmu-bat- 05,2025-03-05 12:46:00,sup-tmu-bat- 05,2025-03-07 09:57:00,Changement le mécanisme de toilette ,,,,Said Touil,2025-03-26 13:54:00,,,,TMU,2348.32,700.0,0.0,3048.32,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,45.16,133257,46.2,0.7,1,1.0,700.0,Mécanisme chasse d'eau pour WC standard et suspendu,PLOMBERIE,cloture
batiment,14973,15062,OT Realisé,PDR Indisponible : Commentateurs de commande  EFAPEL,Desencastrement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Interrupteur d'allumage ,Sanitaire 1 quai 3,Interrupteur d'allumage 1,Said Touil,Non,2025-03-05 11:34:00,Said Touil,2025-03-05 12:03:00,sup-tmu-bat- 05,2025-03-05 12:11:00,sup-tmu-bat- 05,2025-08-28 09:31:00,Installation  d'un  commutateur de commande de l'éclairage ,,,,,,,,,TMU,4268.75,22.0,0.0,4290.75,coffret électrique (non modalisé)  manque des commutateurs de commande pour l'éclairage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,68.3,133042,4221.95,0.13333333333333333,1,1.0,22.0,Interrupteur simple allumage étanche apparent,ELECTRICITE,cloture
batiment,14972,15071,OT Cloturé,,Manque de spot,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 8,Spot 15,Hamza Elguetioui,Non,2025-03-05 11:54:00,Hamza Elguetioui,2025-03-05 11:55:00,SUP-TMU-BAT- 02,2025-03-10 22:36:00,SUP-TMU-BAT- 02,2025-03-10 23:06:00,changement lampe ,,,,Chaymae Farah,2025-03-19 00:19:00,,,,TMU,24.44,0.0,0.0,24.44,"Manque de spots au niveau du couloir N22, secteur 8",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.47,91032,131.2,130.68333333333334,0,0.0,0.0,,,
equipement,14971,15063,OT Cloturé,,Problèmes de câblage,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement de protection contre incendie,Désenfumage,Batiment 4-G,Désenfumage1 Batiment 4,Soufiane chegdali,Non,2025-03-05 11:38:00,Soufiane chegdali,2025-03-05 11:39:00,SUP-TMU-EQ 09,2025-03-27 11:34:00,SUP-TMU-EQ 09,2025-03-28 14:57:00,Resserage des câbles et des boites desanfumage au niveau de bâtiment 4 sas export,,,,Soufiane chegdali,2025-04-16 20:49:00,,,,TMU,1424.28,0.0,0.0,1424.28,Câbles arrachés sur le mécanisme de désenfumage système hors service dépotage bâtiment 4  SAS export,MOBILE,WEB,WEB,WEB,WEB,MOBILE,1,27.39,9617,555.3166666666667,527.9166666666666,0,0.0,0.0,,,
batiment,14970,15061,OT Cloturé,,Dégradation au mur ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 7-H,Cloison ,sup-tmu-bat- 05,Non,2025-03-05 10:04:00,Soufiane chegdali,2025-03-05 10:58:00,sup-tmu-bat- 05,2025-03-05 11:02:00,sup-tmu-bat- 05,2025-03-05 13:13:00,"Pose des poignées et réfection de fissure mural, fixation le détecteur de mouvement, changement de la lampe ",,,,Soufiane chegdali,2025-05-02 23:38:00,,,,TMU,111.28,0.0,0.0,111.28,"Situation non acceptable au niveau du bâtiment 7 SAS EXPORT : présence d'un trou mural, absence de poignées, détecteur de mouvement mal fixé et ampoule grillée.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.14,150912,3.15,0.06666666666666667,0,0.0,0.0,,,
batiment,14969,15058,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-03-05 09:33:00,Chaymae Farah,2025-03-05 10:43:00,sup-tmu-bat- 05,2025-03-05 10:56:00,sup-tmu-bat- 05,2025-03-07 12:25:00,Le mécanisme de chasse d'eau a été changé,,,,Chaymae Farah,2025-03-20 17:30:00,,,,TMU,2567.24,0.0,0.0,2567.24,Le mécanisme de chasse d'eau est non opérationnel au niveau de toilette homme GM N11,MOBILE,WEB,WEB,WEB,WEB,WEB,1,49.37,161725,50.86666666666667,0.21666666666666667,1,1.0,700.0,Mécanisme chasse d'eau pour WC standard et suspendu,PLOMBERIE,cloture
infrastructure,14968,15031,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 63,SUP-TMU- CN,Non,2025-03-04 12:26:00,Zakaria El marzak,2025-03-05 10:10:00,SUP-TMU-BASS-INF- 01,2025-03-05 11:26:00,SUP-TMU-BASS-INF- 01,2025-03-05 12:10:00,Evacuation des déchets.,,,,Soufiane chegdali,2025-07-16 10:08:00,,,,TMU,25.44,0.0,0.0,25.44,Evacuation des déchets ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.72,25706,23.733333333333334,1.2666666666666666,0,0.0,0.0,,,
batiment,14967,15059,OT Cloturé,,Robinet bloqué,Moyen,non,False,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,Distributeur savon,Batiment Douane,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-03-05 09:38:00,Soufiane chegdali,2025-03-05 09:55:00,sup-tmu-bat- 05,2025-03-05 09:57:00,sup-tmu-bat- 05,2025-03-05 13:51:00,Changement de porte savon,,,,Soufiane chegdali,2025-05-02 23:38:00,,,,TMU,201.76,700.0,0.0,901.76,Distributeur savon endommagé au bloc sanitaire RDC bâtiment douane SAS IMPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,3.88,165471,4.216666666666667,0.03333333333333333,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,14966,15060,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,False,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Batiment Douane,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-03-05 09:39:00,Soufiane chegdali,2025-03-05 09:55:00,sup-tmu-bat- 05,2025-03-05 09:56:00,sup-tmu-bat- 05,2025-03-05 13:52:00,Installation d'une nouvelle porte papier ,,,,Soufiane chegdali,2025-07-16 10:07:00,,,,TMU,203.32,799.0,0.0,1002.3199999999999,Manque d'un distributeur papier au bloc sanitaire RDC bâtiment douane SAS IMPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,3.91,165466,4.216666666666667,0.016666666666666666,1,1.0,799.0,porte papier hygiène 300M en inox JOFEL,PLOMBERIE,cloture
infrastructure,14965,15034,OT Cloturé,,support arrache,Moyen,non,True,False,False,False,PPR,PPR01,Structure d'ombrage,Ombrage,Parking poste 5&6,Ombrage 42,SUP-ADAM-STD-INF- 01,Non,2025-03-04 13:37:00,Said Touil,2025-03-05 09:19:00,SUP-ADAM-STD-INF- 01,2025-03-06 09:42:00,SUP-ADAM-STD-INF- 01,2025-03-06 18:00:00,Travaux de dressage des tubes endommagés d'ombrage.,,,,Said Touil,2025-05-02 20:53:00,,,,ADAM STD,6452.96,0.0,0.0,6452.96,Structure métallique d'ombrage endommagé par un véhicule.,MOBILE,MOBILE,WEB,WEB,WEB,WEB,3,8.26,42852,52.38333333333333,24.383333333333333,0,0.0,0.0,,,
batiment,14964,15057,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 3-C,POR 1,animateur 02,Non,2025-03-05 03:05:00,animateur 02,2025-03-05 03:05:00,sup-tmu-bat- 05,2025-03-10 16:21:00,sup-tmu-bat- 05,2025-03-10 16:36:00,Réparation de la poignée ,,,,Soufiane chegdali,2025-05-02 23:38:00,,,,TMU,10.92,0.0,0.0,10.92,Poignée endommagée au niveau de bâtiment 03 SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,0.21,154522,133.51666666666668,133.26666666666668,0,0.0,0.0,,,
batiment,14963,15056,OT Cloturé,,Manque de lampe,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Lampe linéaire continue ,Batiment 3-C,LLC 4,animateur 02,Non,2025-03-05 03:04:00,animateur 02,2025-03-05 03:04:00,sup-tmu-bat- 05,2025-03-16 13:54:00,sup-tmu-bat- 05,2025-03-18 09:34:00,Changement des lampes T8,,,,Soufiane chegdali,2025-05-02 23:39:00,,,,TMU,2267.2,480.0,0.0,2747.2,Lampe endommagée au niveau de bureau de facturation situé au bâtiment 3 SAS EXPORT,WEB,WEB,WEB,WEB,WEB,WEB,1,43.6,153511,318.5,274.8333333333333,1,4.0,480.0,Tube LED (T8) 9W 6500K,ELECTRICITE,cloture
infrastructure,14962,15055,OT Cloturé,,Décalage de niveau,Moyen,non,False,False,False,False,TM2,TM02,Regard d'assainissement,Avaloir,VP-TM2 Avaloir,VP-TM2 Avaloir 218,animateur 02,Non,2025-03-05 03:02:00,animateur 02,2025-03-05 03:02:00,Said Touil,2025-10-29 09:09:00,Said Touil,2025-10-29 10:32:00,Le bouchage n'existe plus ,,,,Said Touil,2025-10-29 10:32:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Bouchage d'un regard d'assainissement au niveau de la route périphérique à proximité d'entrée APM,WEB,WEB,MOBILE,WEB,WEB,MOBILE,1,1.36,34021,5719.5,5718.116666666667,0,0.0,0.0,,,
infrastructure,14961,15054,OT Cloturé,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 356,C3 -EXTENTION ,Non,2025-03-04 21:33:00,C3 -EXTENTION ,2025-03-04 21:33:00,sup-nzala- 01,2025-03-07 06:18:00,sup-nzala- 01,2025-03-14 06:50:00,Remise en état du panneau de clôture (Changement des panneaux et poteaux de clôture),,,,Soufiane chegdali,2025-07-16 10:07:00,,,,NZALA,6213.33,0.0,0.0,6213.33,Brèche à la cloture du parking de la zone de régularisation export. Urgence signalé !!! ,WEB,WEB,WEB,WEB,WEB,WEB,1,168.52,25999,225.28333333333333,56.75,0,0.0,0.0,,,
infrastructure,14960,15053,OT Realisé,,Endommagement ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-04 21:07:00,animateur 02,2025-03-04 21:07:00,sup-nzala- 01,2025-08-11 07:11:00,sup-nzala- 01,2025-08-12 10:44:00,La strcuture de totem a été evacuée vers la décharge (Endommagé et à la chrge d'exploitation),,,,,,,,,NZALA,1014.66,0.0,0.0,1014.66,Panneau d'affichage est endommagée au niveau des couloirs du parking régulation SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,27.52,507,3853.616666666667,3826.0666666666666,0,0.0,0.0,,,
infrastructure,14959,15052,OT Cloturé,,Décalage de niveau,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,VP-PPR Regard EU-EPL,VP-PPR Regard EU-EPL 1,animateur 02,Non,2025-03-04 20:57:00,animateur 02,2025-03-04 20:57:00,SUP-TMU-HY-ASS-INF- 02,2025-03-12 12:15:00,SUP-TMU-HY-ASS-INF- 02,2025-03-12 12:20:00,trappe remise à sa place,,,,Said Touil,2025-05-02 20:55:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Trappe de regard mal posée à proximité du giratoire d'entrée de gate2 au niveau de la route périphérique TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.07,33548,183.38333333333333,183.3,0,0.0,0.0,,,
batiment,14958,15035,OT Cloturé,,Distributeur savon cassé,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 5-D,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-03-04 14:21:00,Soufiane chegdali,2025-03-04 15:37:00,sup-tmu-bat- 05,2025-03-05 09:21:00,sup-tmu-bat- 05,2025-03-07 09:25:00,Changement de porte savon,,,,Soufiane chegdali,2025-05-02 23:39:00,,,,TMU,2496.0,700.0,0.0,3196.0,Porte savon endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.0,1227318,67.06666666666666,17.733333333333334,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,14957,15036,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Batiment 7-H,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-03-04 14:27:00,Soufiane chegdali,2025-03-04 15:37:00,sup-tmu-bat- 05,2025-03-05 09:20:00,sup-tmu-bat- 05,2025-03-06 15:39:00,Pose deux porte-papiers ,,,,Soufiane chegdali,2025-07-16 10:07:00,,,,TMU,1574.56,1598.0,0.0,3172.56,Manque des distributeurs -papier ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.28,1225554,49.2,17.716666666666665,1,2.0,1598.0,porte papier hygiène 300M en inox JOFEL,PLOMBERIE,cloture
batiment,14956,15037,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Batiment 7-H,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-03-04 14:27:00,Soufiane chegdali,2025-03-04 15:37:00,sup-tmu-bat- 05,2025-03-05 09:20:00,sup-tmu-bat- 05,2025-03-07 09:47:00,Pose deux porte-papiers ,,,,Soufiane chegdali,2025-07-16 10:06:00,,,,TMU,2514.2,1598.0,0.0,4112.2,Manque deux porte-papiers ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.35,1225544,67.33333333333333,17.716666666666665,1,2.0,1598.0,porte papier hygiène 300M en inox JOFEL,PLOMBERIE,cloture
batiment,14955,15038,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 7-H,Porte bois 2,sup-tmu-bat- 05,Non,2025-03-04 14:30:00,Soufiane chegdali,2025-03-04 15:37:00,sup-tmu-bat- 05,2025-03-05 09:19:00,sup-tmu-bat- 05,2025-03-07 10:26:00,Changement des poignées ,,,,Soufiane chegdali,2025-05-02 23:39:00,,,,TMU,2553.2,2600.0,0.0,5153.2,Endommagement des poignées des portes sanitaire avant scanner SAS EXPORT (Erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,49.1,1225550,67.93333333333334,17.7,1,4.0,2600.0,Poignée aluminium (pair),MENUISERIE,cloture
batiment,14954,15039,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 7-H,Spot 1,sup-tmu-bat- 05,Non,2025-03-04 14:31:00,Soufiane chegdali,2025-03-04 15:36:00,sup-tmu-bat- 05,2025-03-05 09:17:00,sup-tmu-bat- 05,2025-03-06 15:54:00,Changement de la lampe LED,,,,Soufiane chegdali,2025-05-02 23:39:00,,,,TMU,1591.72,0.0,0.0,1591.72,Panel LED grillée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.61,155409,49.38333333333333,17.683333333333334,1,4.0,120.0,Panel led carré 3 w,ELECTRICITE,rejet
batiment,14953,15040,OT Cloturé,,Mauvaise odeur,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Batiment 7-H,Lavabo 1,sup-tmu-bat- 05,Non,2025-03-04 14:32:00,Soufiane chegdali,2025-03-04 15:36:00,sup-tmu-bat- 05,2025-03-05 09:16:00,sup-tmu-bat- 05,2025-03-06 15:31:00,Changement de siphon ,,,,Soufiane chegdali,2025-05-02 23:40:00,,,,TMU,1570.92,150.0,0.0,1720.92,Dégradation de siphon du sol toilette avant scanner SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.21,1225567,48.983333333333334,17.666666666666668,1,1.0,150.0,Siphon de sol  inox 20*20,PLOMBERIE,cloture
batiment,14952,15041,OT Cloturé,,Manque distributeur savon,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 7-H,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-03-04 14:34:00,Soufiane chegdali,2025-03-04 15:36:00,sup-tmu-bat- 05,2025-03-05 09:15:00,sup-tmu-bat- 05,2025-03-09 15:22:00,Pose de porte savon ,,,,Soufiane chegdali,2025-05-02 23:40:00,,,,TMU,5308.68,700.0,0.0,6008.68,Manque d'une distributeur savon au bloc sanitaire avant scanner SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,102.09,1225564,120.8,17.65,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,14951,15042,OT Cloturé,,Degradation ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Batiment 8-F,LVB 3,sup-tmu-bat- 05,Non,2025-03-04 14:38:00,Soufiane chegdali,2025-03-04 15:36:00,sup-tmu-bat- 05,2025-03-05 09:14:00,sup-tmu-bat- 05,2025-03-06 15:37:00,Changement de siphon ,,,,Soufiane chegdali,2025-07-16 10:06:00,,,,TMU,1579.24,150.0,0.0,1729.24,Dégradation de siphon du sol bloc sanitaire après scanner SAS EXPPORT(errur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.37,153910,48.983333333333334,17.633333333333333,1,1.0,150.0,Siphon de sol  inox 20*20,PLOMBERIE,cloture
batiment,14950,15043,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Batiment 8-F,DP 2,sup-tmu-bat- 05,Non,2025-03-04 14:39:00,Soufiane chegdali,2025-03-04 15:35:00,sup-tmu-bat- 05,2025-03-05 09:13:00,sup-tmu-bat- 05,2025-03-07 12:14:00,Pose des porte-papiers,,,,Soufiane chegdali,2025-05-02 23:40:00,,,,TMU,2648.88,3196.0,0.0,5844.88,4 Distributeur -papiers manquants au bloc sanitaire après scanner SAS EXPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,50.94,151379,69.58333333333333,17.633333333333333,1,4.0,3196.0,porte papier hygiène 300M en inox JOFEL,PLOMBERIE,cloture
batiment,14949,15044,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 8-F,POR 5,sup-tmu-bat- 05,Non,2025-03-04 14:40:00,Soufiane chegdali,2025-03-04 15:35:00,sup-tmu-bat- 05,2025-03-05 09:12:00,sup-tmu-bat- 05,2025-03-06 15:41:00,Changement des poignées ,,,,Soufiane chegdali,2025-05-02 23:40:00,,,,TMU,1582.88,1950.0,0.0,3532.88,Poignées endommagées au bloc sanitaire après scanner SAS EXPORT (ERRUR ACTIF),MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.44,154438,49.016666666666666,17.616666666666667,1,3.0,1950.0,Poignée aluminium (pair),MENUISERIE,cloture
batiment,14948,15046,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 1-A,Spot 3,sup-tmu-bat- 05,Non,2025-03-04 14:59:00,Soufiane chegdali,2025-03-04 15:35:00,sup-tmu-bat- 05,2025-03-05 09:11:00,sup-tmu-bat- 05,2025-03-06 15:42:00,Changement des panel LED,,,,Soufiane chegdali,2025-05-02 23:40:00,,,,TMU,1586.0,0.0,0.0,1586.0,Eclairage insuffisant ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.5,155482,48.71666666666667,17.6,1,1.0,30.0,Panel led carré 3 w,ELECTRICITE,rejet
batiment,14947,15047,OT Realisé,,Manque distributeur savon,Moyen,non,False,False,True,True,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 1-A,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-03-04 15:00:00,Soufiane chegdali,2025-03-04 15:35:00,sup-tmu-bat- 05,2025-03-05 09:09:00,sup-tmu-bat- 05,2025-07-18 11:23:00,"Les photos précédentes ont été reçues par le technicien dans cet état. Merci de bien vouloir retrouver maintenant la photo ""avant"" réelle._x000d_
_x000d_
",Soufiane chegdali,2025-07-16 10:06:00,Erreur sur la photo qui montre la pose du porte savon,,,,,,TMU,162061.0,700.0,0.0,162761.0,Manque d'un porte savon au bloc sanitaire accouche découche SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,3241.22,151394,3260.383333333333,17.566666666666666,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,14946,15026,OT Cloturé,,Fuite d'eau ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Robinet ,Gare Maritime TMPC,Robinet 5,SUP-TMU-BAT- 6,Non,2025-03-04 09:51:00,Chaymae Farah,2025-03-04 13:26:00,SUP-TMU-BAT- 02,2025-03-13 10:34:00,SUP-TMU-BAT- 02,2025-03-17 10:18:00,changement robinet ,,,,Chaymae Farah,2025-03-18 23:40:00,,,,TMU,4975.36,160.0,0.0,5135.36,Besion de siphon de lavabo,MOBILE,WEB,WEB,WEB,WEB,WEB,1,95.68,177596,312.45,213.13333333333333,1,1.0,160.0,Siphon de lavabo,PLOMBERIE,cloture
batiment,14945,15027,OT Cloturé,,L'abattant mal fixer,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-03-04 10:26:00,Chaymae Farah,2025-03-04 13:24:00,sup-tmu-bat- 05,2025-03-04 13:28:00,sup-tmu-bat- 05,2025-03-04 15:08:00,Fixation de l'abattant ,,,,Chaymae Farah,2025-03-20 17:32:00,,,,TMU,85.28,0.0,0.0,85.28,Abattant à fixer ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.64,161724,4.7,0.06666666666666667,0,0.0,0.0,,,
batiment,14944,15028,OT Cloturé,,Clignotement,Moyen,non,False,False,False,False,TM1,ZEXT01,Equipement éclairage,Spot,Club Tanger MED,Spot 1,SUP-TMU-BAT- 6,Non,2025-03-04 10:30:00,Chaymae Farah,2025-03-04 13:24:00,SUP-TMU-BAT- 02,2025-03-18 11:42:00,SUP-TMU-BAT- 02,2025-03-25 10:35:00,réparer ,,,,Chaymae Farah,2025-07-17 20:37:00,,,,TMU,8677.24,0.0,0.0,8677.24,Besoin  de Spots ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,166.87,1229181,504.0833333333333,334.3,0,0.0,0.0,,,
batiment,14943,15032,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,True,True,TM1,ZEXT01,Equipement plomberie et sanitaire,WC Sanitaire,Club Tanger MED,WC Sanitaire 1,SUP-TMU-BAT- 6,Non,2025-03-04 12:30:00,Chaymae Farah,2025-03-04 13:23:00,SUP-TMU-BAT- 02,2025-03-18 11:32:00,sup-tmu-bat- 05,2025-04-07 17:29:00,Changement de mécanisme ,Chaymae Farah,2025-04-03 09:55:00,pas en cours réparer ,Chaymae Farah,2025-07-17 20:37:00,,,,TMU,25201.28,1400.0,0.0,26601.28,Besoin de chasse,MOBILE,WEB,WEB,WEB,WEB,WEB,1,484.64,1229201,820.9833333333333,334.15,1,2.0,1400.0,Mécanisme chasse d'eau pour WC standard et suspendu,PLOMBERIE,cloture
