portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
batiment,14942,15033,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,PPR,GATE2,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 2,WC Sanitaire 1,SUP-TMU-BAT- 6,Non,2025-03-04 13:18:00,Chaymae Farah,2025-03-04 13:23:00,sup-tmu-bat- 05,2025-04-08 10:12:00,sup-tmu-bat- 05,2025-04-08 10:59:00,Réparation le mécanisme de la chasse d'eau ,,,,Said Touil,2025-05-02 20:55:00,,,,TMU,33.28,0.0,0.0,33.28,La chasse endommagé  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.64,141541,837.6833333333333,836.8166666666667,0,0.0,0.0,,,
batiment,14941,15029,OT Cloturé,,Dégradation au mur ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Secteur 7,Cloison ,SUP- TMPC-02,Non,2025-03-04 10:51:00,Hamza Elguetioui,2025-03-04 11:31:00,SUP-TMU-BAT- 02,2025-03-10 22:35:00,SUP-TMU-BAT- 02,2025-03-13 10:02:00,skydome fermé ,,,,Hamza Elguetioui,2025-04-03 08:45:00,,,,TMU,3090.36,0.0,0.0,3090.36,fuites sur les locaux APM (infiltrations des eaux pluviales émanant de la terrasse),MOBILE,WEB,WEB,WEB,WEB,WEB,1,59.43,80760,215.18333333333334,155.06666666666666,0,0.0,0.0,,,
batiment,14940,15030,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Gare Maritime TMPC,Lampe linéaire continue 34,Chaymae Farah,Non,2025-03-04 11:06:00,Chaymae Farah,2025-03-04 11:07:00,sup-tmu-bat- 05,2025-03-12 11:32:00,sup-tmu-bat- 05,2025-03-13 14:16:00,"Changement des TUB T5 au niveau de la gare maritime N11_x000d_
(PDR Stock 0)",,,,Chaymae Farah,2025-03-18 23:42:00,,,,TMU,1387.88,5.5,0.0,1393.38,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,26.69,160404,219.16666666666666,192.41666666666666,1,1.0,5.5,scotch noir électrique,ELECTRICITE,cloture
batiment,14939,15025,OT Cloturé,,Dégradation,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Siphon,Sanitaire 3 Sas Import,Siphon 1,sup-tmu-bat- 05,Non,2025-03-04 09:28:00,Chaymae Farah,2025-03-04 09:40:00,sup-tmu-bat- 05,2025-03-04 10:03:00,sup-tmu-bat- 05,2025-03-06 11:14:00,Changement de siphon,,,,Soufiane chegdali,2025-07-16 10:05:00,,,,TMU,2555.28,95.0,0.0,2650.28,Dégradation de siphon du sol toilette extension sas import ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,49.14,1245651,49.766666666666666,0.38333333333333336,1,1.0,95.0,Siphon de sol  inox 10*10,PLOMBERIE,cloture
batiment,14938,15017,OT Cloturé,,Endomagement,Moyen,oui,False,False,True,False,TM1,SAS IMPORT,Equipement éclairage,Spot,Sanitaire 3 Sas Import,Spot 2,sup-tmu-bat- 05,Non,2025-03-03 15:36:00,Soufiane chegdali,2025-03-04 08:19:00,sup-tmu-bat- 05,2025-03-04 09:15:00,sup-tmu-bat- 05,2025-03-04 15:09:00,Changement deux tube T8,,,,Soufiane chegdali,2025-04-14 20:26:00,,,,TMU,306.28,0.0,0.0,306.28,Deux TUB hors service toilette extension sas import (erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,5.89,1245653,23.55,0.9333333333333333,1,2.0,240.0,Tube LED (T8) 9W 6500K,ELECTRICITE,cloture
batiment,14937,15018,OT Cloturé,,Endomagement,Moyen,oui,False,False,True,False,TM1,SAS IMPORT,Equipement éclairage,Spot,Sanitaire Sas Import,Spot 3,sup-tmu-bat- 05,Non,2025-03-03 15:39:00,Soufiane chegdali,2025-03-04 08:19:00,sup-tmu-bat- 05,2025-03-04 09:14:00,sup-tmu-bat- 05,2025-03-05 15:30:00,Les spots ont été changés ,,,,Soufiane chegdali,2025-05-02 23:44:00,,,,TMU,1566.76,1950.0,0.0,3516.76,Plusieurs spots grillés au bloc sanitaire nouveau voiture SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,30.13,164075,47.85,0.9166666666666666,1,10.0,1950.0,Spot LED GU10 7W 6500K,ELECTRICITE,cloture
infrastructure,14936,15024,OT Crée,,Déchets,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-03-03 23:33:00,animateur 02,2025-03-03 23:33:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Déchets non évacués au niveau de parking accroche décroche SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,471,,,0,0.0,0.0,,,
batiment,14935,15023,OT Cloturé,,Défaillance de bloc ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Bloc autonome secours ,Sanitaire 1 quai 3,Bloc autonome secours 1,Said Touil,Non,2025-03-03 22:42:00,Said Touil,2025-03-03 22:42:00,sup-tmu-bat- 05,2025-03-04 11:56:00,sup-tmu-bat- 05,2025-03-05 14:18:00,Changement de bloc autonome secours ,,,,Said Touil,2025-03-25 12:59:00,,,,TMU,1369.16,187.0,0.0,1556.16,Blocs secours non opérationnel ,WEB,WEB,WEB,WEB,WEB,WEB,1,26.33,132933,39.6,13.233333333333333,1,1.0,187.0,Bloc autonome d'éclairage,ELECTRICITE,cloture
batiment,14934,15022,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Element de structure ,Dalle,Sanitaire 1 quai 3,Dalle ,Said Touil,Non,2025-03-03 22:26:00,Said Touil,2025-03-03 22:26:00,,,,,,,,,,,Said Touil,2025-08-25 17:05:00,la pompe a été éliminé ,TMU,0.0,0.0,0.0,0.0,pompe de relevage sanitaire non opérationnel ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,133000,,,0,0.0,0.0,,,
batiment,14933,15021,OT Cloturé,,Défaillance de bloc ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Bloc autonome secours ,Sanitaire et mosquee Quai 6,Bloc autonome secours 1,Said Touil,Non,2025-03-03 22:11:00,Said Touil,2025-03-03 22:11:00,sup-tmu-bat- 05,2025-03-04 11:55:00,sup-tmu-bat- 05,2025-03-07 09:51:00,Changement deux blocs autonome d'éclairage ,,,,Said Touil,2025-03-26 13:53:00,,,,TMU,3633.24,561.0,0.0,4194.24,blocs secours non opérationnelles ,WEB,WEB,WEB,WEB,WEB,WEB,1,69.87,157915,83.66666666666667,13.733333333333333,3,3.0,561.0,Bloc autonome d'éclairage,ELECTRICITE,cloture
infrastructure,14932,15020,OT Cloturé,,habillage non conforme,Moyen,non,False,False,False,False,TM1,TM01,Regard d'assainissement,Regard EU-EPL,VP-TM1 Regard EU-EPL,VP-TM1 Regard EU-EPL 69,animateur 02,Non,2025-03-03 19:11:00,animateur 02,2025-03-03 19:11:00,sup-nzala- 01,2025-03-07 06:17:00,sup-nzala- 01,2025-03-07 06:40:00,La trappe a été posée à sa place,,,,Soufiane chegdali,2025-07-16 10:04:00,,,,NZALA,35.56,0.0,0.0,35.56,Trappe de regard en béton est mal posée à proximité de giratoire près de sortie de ferroviaire au niveau de la route périphérique TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.37,32413,83.48333333333333,83.1,0,0.0,0.0,,,
infrastructure,14931,15019,OT Rejeté,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 146,animateur 02,Non,2025-03-03 18:54:00,animateur 02,2025-03-03 18:54:00,,,,,,,,,,,hicham saidi,2025-03-12 11:45:00,voir avec SI ,TMU-CN,0.0,0.0,0.0,0.0,"Regard est laissé ouverte, au niveau du parking régularisation SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,43042,,,0,0.0,0.0,,,
batiment,14930,15011,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Dalle centrale,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-03-03 12:34:00,Soufiane chegdali,2025-03-03 13:45:00,sup-tmu-bat- 05,2025-03-03 14:10:00,sup-tmu-bat- 05,2025-03-04 13:22:00,Changement de porte papier ,,,,Soufiane chegdali,2025-07-16 10:04:00,,,,TMU,1205.36,799.0,0.0,2004.36,Porte papier endommagé locale sanitaire de facturation SAS IMPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.18,174211,24.8,0.4166666666666667,1,1.0,799.0,porte papier hygiène 300M en inox JOFEL,PLOMBERIE,cloture
batiment,14929,15010,OT Cloturé,,Problème de fixation de WC,Fort,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et mosquee Quai 6,WC Sanitaire 2,Animateur 01,Non,2025-03-03 12:03:00,Said Touil,2025-03-03 12:46:00,sup-tmu-bat- 05,2025-03-04 15:15:00,sup-tmu-bat- 05,2025-03-05 15:33:00,Fixation de la toilette et remplacement de son tube d'évacuation,,,,Said Touil,2025-05-02 20:55:00,,,,TMU,1261.52,24.0,0.0,1285.52,Arrachement d'une toilette au bloc sanitaire des femmes au quai 06,MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.26,158023,51.5,26.483333333333334,1,1.0,24.0,Flexible  évacuation toilette,PLOMBERIE,cloture
batiment,14928,15004,OT Cloturé,,Dégradations des carrelages,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Flemingo,Cloison ,Said Touil,Non,2025-03-03 11:00:00,Said Touil,2025-03-03 11:51:00,sup-tmu-bat- 05,2025-04-13 16:45:00,sup-tmu-bat- 05,2025-04-14 09:30:00,Réfection des carrelages ,,,,Said Touil,2025-05-02 20:56:00,,,,TMU,914.16,0.0,0.0,914.16,carrelage endommagé à l'entourage des portes ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,17.58,100522,1006.5,988.9,0,0.0,0.0,,,
batiment,14927,15003,OT Rejeté,"PDR Indisponible : Deux placards de bois 
3,36 m/73 cm",Porte bloqué ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Flemingo,Porte bois 2,Said Touil,Non,2025-03-03 10:55:00,Said Touil,2025-03-03 11:49:00,sup-tmu-bat- 05,2025-04-10 12:49:00,,,,,,,,,Said Touil,2025-04-25 21:20:00,travaux organisées en CPS,TMU,0.0,0.0,0.0,0.0,les deux portes sont bloqués; les placards des lavabos sont totalement endommagées  ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,100288,,913.0,0,0.0,0.0,,,
batiment,14926,15005,OT Cloturé,,Bouton poussoir endommagée,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Flemingo,WC Sanitaire 2,Said Touil,Non,2025-03-03 11:11:00,Said Touil,2025-03-03 11:49:00,sup-tmu-bat- 05,2025-03-03 12:03:00,sup-tmu-bat- 05,2025-03-03 15:22:00,Fixation la plaque de commande de chasse d'eau et changement de la porte papier,,,,Said Touil,2025-05-02 20:56:00,,,,TMU,168.48,799.0,0.0,967.48,bouton d'évacuation défectueux; porte papier génique endommagé;    ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,3.24,100234,4.183333333333334,0.23333333333333334,1,1.0,799.0,porte papier hygiène 300M en inox JOFEL,PLOMBERIE,cloture
batiment,14925,15006,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Flemingo,Spot 9,Said Touil,Non,2025-03-03 11:13:00,Said Touil,2025-03-03 11:49:00,sup-tmu-bat- 05,2025-03-03 12:04:00,sup-tmu-bat- 05,2025-03-07 10:02:00,Changement des spots ,,,,Said Touil,2025-05-02 20:56:00,,,,TMU,4885.4,865.0,0.0,5750.4,4 spots grillées ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,93.95,1233026,94.81666666666666,0.25,2,5.0,865.0,"Spot LED GU10 7W 6500K, Douille GU10",ELECTRICITE,cloture
batiment,14924,15007,OT Cloturé,,Flexible endommagée ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Flemingo,Robinet 4,Said Touil,Non,2025-03-03 11:22:00,Said Touil,2025-03-03 11:49:00,sup-tmu-bat- 05,2025-03-03 12:06:00,sup-tmu-bat- 05,2025-03-04 13:27:00,Changement le robinet de lavabo et un distributeur de savon ,,,,Said Touil,2025-05-02 20:56:00,,,,TMU,1314.04,1577.5,0.0,2891.54,mitigeur hors service; porte savon endommagé ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.27,1232966,26.083333333333332,0.2833333333333333,3,4.0,1577.5,"Distributeur savon liquide INOX, Robinet lavabo mitigeur, Robinet équerre ,diamètre de  1/2   pouce en laiton. w",PLOMBERIE,cloture
batiment,14923,15008,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Flemingo,Porte bois 4,Said Touil,Non,2025-03-03 11:24:00,Said Touil,2025-03-03 11:49:00,sup-tmu-bat- 05,2025-04-10 13:30:00,sup-tmu-bat- 05,2025-04-10 15:24:00,Déblocage des portes ,,,,Said Touil,2025-07-31 22:11:00,,,,TMU,196.56,0.0,0.0,196.56,les deux portes boquées ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.89,100281,916.0,913.6833333333333,0,0.0,0.0,,,
batiment,14922,15009,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Flemingo,Spot 5,Said Touil,Non,2025-03-03 11:41:00,Said Touil,2025-03-03 11:48:00,sup-tmu-bat- 05,2025-03-03 12:08:00,sup-tmu-bat- 05,2025-03-07 10:03:00,Changement des spots GU10,,,,Said Touil,2025-05-02 20:57:00,,,,TMU,4882.8,2010.0,0.0,6892.8,9 spots grillées ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,93.9,1232997,94.36666666666666,0.3333333333333333,2,12.0,2010.0,"Spot LED GU10 7W 6500K, Douille GU10",ELECTRICITE,cloture
batiment,14921,15001,OT Cloturé,,Hors service ,Moyen,non,False,True,False,False,TM1,SAS EXPORT,Equipement électrique,Prise de courant ,Batiment 4-G,Prise de courant 2,sup-tmu-bat- 05,Non,2025-03-03 09:49:00,Soufiane chegdali,2025-03-03 11:43:00,sup-tmu-bat- 05,2025-03-03 11:58:00,sup-tmu-bat- 05,2025-03-03 13:26:00,Réparation de prise électrique,,,,Soufiane chegdali,2025-04-14 20:26:00,,,,TMU,74.36,0.0,0.0,74.36,La prise d’alimentation de la pompe fossile située au bâtiment 4 – SAS EXPORT est défectueuse,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.43,1226064,3.6166666666666667,0.25,0,0.0,0.0,,,
batiment,14920,15002,OT Cloturé,,Manque de serrure,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 3,Porte 1,Hamza Elguetioui,Non,2025-03-03 10:14:00,Hamza Elguetioui,2025-03-03 10:14:00,SUP-TMU-BAT- 02,2025-03-04 10:38:00,SUP-TMU-BAT- 02,2025-03-07 11:12:00,changement canon réaliser ,,,,Chaymae Farah,2025-03-18 23:43:00,,,,TMU,3772.6,12.0,0.0,3784.6,Manque de système de fermeture de porte ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,72.55,88839,96.96666666666667,24.4,1,1.0,12.0,Cylindre de serrure spécial 12CM,MENUISERIE,cloture
batiment,14919,14969,OT Cloturé,,Problème de siphon au sol,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,WC Sanitaire,Entrepôt 110,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-28 15:11:00,zakariae lotfi,2025-03-03 09:19:00,sup-tmu-bat- 05,2025-03-03 09:37:00,sup-tmu-bat- 05,2025-03-03 11:09:00,Changement de siphon ,,,,zakariae lotfi,2025-06-25 10:00:00,,,,TMU,130.32,0.0,0.0,130.32,Siphon endommagé bloc sanitaire TIMAR lot 110 MEDHUB(Actif non modélisé),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.5,119485,67.96666666666667,0.3,0,0.0,0.0,,,
batiment,14918,14982,OT Cloturé,,Dégradation ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Element de structure ,Toiture,Entrepôt 71,Toiture -,sup-tmu-bat-eq- 08,Non,2025-02-28 16:47:00,zakariae lotfi,2025-03-03 09:19:00,sup-tmu-bat-eq- 08,2025-03-17 11:42:00,sup-tmu-bat-eq- 08,2025-03-18 13:25:00,Bardage endommagé lot 71,,,,zakariae lotfi,2025-06-25 10:00:00,,,,TMU,6698.45,5040.0,0.0,11738.45,"Bardage endommagé  lot 71 _x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,3,25.7,121744,428.6333333333333,338.3833333333333,1,12.0,5040.0,Coiffe d'acrotère lot 71 (similaire à l'existant),DIVERS,cloture
batiment,14917,14983,OT Cloturé,,Dégradation ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Element de structure ,Toiture,Entrepôt 110,Toiture ,sup-tmu-bat-eq- 08,Non,2025-02-28 16:49:00,zakariae lotfi,2025-03-03 09:18:00,sup-tmu-bat-eq- 08,2025-03-17 11:44:00,sup-tmu-bat-eq- 08,2025-03-18 13:26:00,Bardage endommagé lot 110,,,,zakariae lotfi,2025-06-25 10:00:00,,,,TMU,6698.45,5040.0,0.0,11738.45,"Bardage endommagé lot 110_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,3,25.7,119479,428.6166666666667,338.43333333333334,1,12.0,5040.0,Coiffe d'acrotère lot 110 (similaire à l'existant),DIVERS,cloture
infrastructure,14916,15000,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,TM1,TM01,Regard d'assainissement,Regard EU-EPL,VP-TM1 Regard EU-EPL,VP-TM1 Regard EU-EPL 68,animateur 02,Non,2025-03-02 19:30:00,animateur 02,2025-03-02 19:30:00,,,,,,,,,,,hicham saidi,2025-03-04 12:20:00,merci d'adresser la demande au service SI,TMU-CN,0.0,0.0,0.0,0.0,Absence de trappe de protection d'un regard des câbles réseaux à proximité de sortie de SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,32412,,,0,0.0,0.0,,,
infrastructure,14915,14999,OT Crée,,Déformation,Moyen,non,False,False,False,False,TM1,TMPC01,Terre plein,Parking,TMPC Parking,TMPC Parking 1,animateur 02,Non,2025-03-02 19:16:00,animateur 02,2025-03-02 19:16:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Grilles de protection du caniveau sont mal posées près de secteur 4 au niveau de TMPC.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28020,,,0,0.0,0.0,,,
batiment,14914,14998,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Gard corp,Batiment 3-C,GC ,sup-tmu-bat- 05,Non,2025-03-02 16:55:00,sup-tmu-bat- 05,2025-03-02 16:55:00,sup-tmu-bat- 05,2025-03-02 16:55:00,sup-tmu-bat- 05,2025-03-03 09:17:00,Fixation la bois de garde-corps ,,,,Soufiane chegdali,2025-07-16 10:04:00,,,,TMU,849.16,0.0,0.0,849.16,"Un bois de garde-corps présente un problème de fixation. Il est desserré / mal fixé / à poser, ce qui peut représenter un risque pour la sécurité.",WEB,WEB,WEB,WEB,WEB,WEB,1,16.33,152397,16.366666666666667,0.0,0,0.0,0.0,,,
batiment,14913,14997,OT Cloturé,,fuite d'eau,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire quai 1,Lavabo 3,Animateur 01,Non,2025-03-02 12:04:00,Animateur 01,2025-03-02 12:04:00,sup-tmu-bat- 05,2025-03-05 09:48:00,sup-tmu-bat- 05,2025-03-06 09:18:00,Changement le robinet de lavabo ,,,,Said Touil,2025-05-02 20:58:00,,,,TMU,1214.2,877.5,0.0,2091.7,Fuite d'eau au niveau du flexible du robinet lavabo au bloc sanitaire hommes au quai 01.,WEB,WEB,WEB,WEB,WEB,WEB,1,23.35,133343,93.23333333333333,69.73333333333333,2,3.0,877.5,"Robinet lavabo mitigeur, Robinet équerre ,diamètre de  1/2   pouce en laiton. w",PLOMBERIE,cloture
infrastructure,14912,14996,OT Cloturé,,endommage,Moyen,non,True,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,CI,Animateur 01,Non,2025-03-02 11:58:00,Animateur 01,2025-03-02 11:58:00,sup-nzala- 01,2025-03-04 05:52:00,sup-nzala- 01,2025-03-07 06:16:00,Le panneau a été réparé,,,,Said Touil,2025-05-02 20:58:00,,,,NZALA,6958.13,0.0,0.0,6958.13,Endommagement au niveau du support du panneau de signalisation à l'accès de la zone fourgon.,WEB,WEB,WEB,WEB,WEB,WEB,2,72.39,42263,114.3,41.9,0,0.0,0.0,,,
batiment,14911,14995,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,PPR,GATE3,Equipement éclairage,Spot,Zone Billetterie,Spot 3,Animateur 01,Non,2025-03-02 11:55:00,Animateur 01,2025-03-02 11:55:00,sup-tmu-bat- 05,2025-03-02 16:46:00,sup-tmu-bat- 05,2025-03-03 15:31:00,Changement de la lampe ,,,,Said Touil,2025-03-24 14:52:00,,,,TMU,1179.88,250.0,0.0,1429.88,Ampoule éteinte au bloc sanitaire Hommes à la zone billetterie au gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,1,22.69,138214,27.6,4.85,1,1.0,250.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
infrastructure,14910,14994,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 94,Animateur 01,Non,2025-03-02 11:50:00,Animateur 01,2025-03-02 11:50:00,sup-nzala- 01,2025-03-12 07:18:00,sup-nzala- 01,2025-03-12 10:11:00,Les trappes ont été soudées,,,,Said Touil,2025-05-02 20:58:00,,,,NZALA,445.92,0.0,0.0,445.92,Grille caniveau à souder  au niveau de la voie entre quai 05 et quai 06 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,3,2.87,33010,238.35,235.46666666666667,0,0.0,0.0,,,
infrastructure,14909,14993,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 186,Animateur 01,Non,2025-03-02 11:46:00,Animateur 01,2025-03-02 11:46:00,sup-nzala- 01,2025-03-12 07:19:00,sup-nzala- 01,2025-03-12 10:39:00,Les trappes ont été soudées,,,,Said Touil,2025-05-02 20:58:00,,,,NZALA,515.83,0.0,0.0,515.83,"Grilles caniveau à souder  au niveau du quai 06 au TPR._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,3,3.32,33102,238.88333333333333,235.55,0,0.0,0.0,,,
batiment,14908,14992,OT Cloturé,PDR Indisponible : Robinet simple de lavabo ,Fuite d'eau ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Zone Fourgons Sanitaires,Robinet 1,Animateur 01,Non,2025-03-02 11:37:00,Animateur 01,2025-03-02 11:37:00,sup-tmu-bat- 05,2025-03-02 16:46:00,sup-tmu-bat- 05,2025-07-07 11:31:00,Ce bloc sanitaire a été débranché (le PDR a été retourné au magasin),,,,Said Touil,2025-07-29 17:49:00,,,,TMU,15624.5,820.0,0.0,16444.5,Fuite d'eau au niveau du robinet lavabo au bloc sanitaire hommes à la zone fourgon.,WEB,WEB,WEB,WEB,WEB,WEB,1,312.49,162728,3047.9,5.15,1,1.0,820.0,Robinet lavabo mitigeur,PLOMBERIE,cloture
infrastructure,14907,14991,OT Rejeté,,Arrachement,Moyen,non,True,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-03-02 11:32:00,Animateur 01,2025-03-02 11:32:00,,,,,,,,,,,Said Touil,2025-05-20 15:12:00,En double; déja affecté à Nzala ,CAMPEZO,0.0,0.0,0.0,0.0,Séparateur de voie arraché et l'autre mal fixé au niveau de la rampe du scanner mobile au gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,336,,,0,0.0,0.0,,,
equipement,14906,14990,OT Cloturé,,Alarme incendie ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement de protection contre incendie,Centrale de détection d'incendie,Batiment 6-E,Centrale incendie  SAS EXP BAT 6,Matière   dangereuse ,Non,2025-03-02 07:19:00,Matière   dangereuse ,2025-03-02 07:19:00,SUP-TMU-EQ- 07,2025-03-05 10:23:00,SUP-TMU-EQ- 07,2025-03-05 10:31:00,Réarmement d'un déclencheur manuel et de la centrale,,,,Soufiane chegdali,2025-04-16 20:49:00,,,,TMU,7.28,0.0,0.0,7.28,La centrale d'incendie au niveau de bâtiment 05 de sas export  affiche un message << alarme incendie >>,WEB,WEB,WEB,WEB,WEB,MOBILE,1,0.14,5677,75.2,75.06666666666666,0,0.0,0.0,,,
infrastructure,14905,14989,OT Rejeté,,endommage,Moyen,non,True,False,False,False,PPR,PPR01,Voies de circulation,Panneaux de signalisation,PPR,CI,animateur 02,Non,2025-03-02 00:30:00,animateur 02,2025-03-02 00:30:00,,,,,,,,,,,Zakaria El marzak,2025-03-03 11:04:00,A la charge de service équipement ,NZALA,0.0,0.0,0.0,0.0,Panneau de signalisation routière endommagée au niveau de la route périphérique TM2 côté TC3,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,42226,,,0,0.0,0.0,,,
infrastructure,14904,14988,OT Cloturé,,la trappe est casse ,Moyen,non,True,False,False,False,TM1,SAS IMPORT,Regard d'eau potable,Regard EP,SAS-IMP Regard EP,SAS-IMP Regard EP 7,animateur 02,Non,2025-03-01 21:52:00,animateur 02,2025-03-01 21:52:00,sup-nzala- 01,2025-03-04 05:52:00,sup-nzala- 01,2025-03-07 06:13:00,La trappe a été posée à sa place,,,,Soufiane chegdali,2025-07-16 10:01:00,,,,NZALA,6954.28,0.0,0.0,6954.28,"Trappe de regard mal posée, non signalée ni balisée. _x000d_
Présence du risque de chute de plain-pied pour les occupants de cette zone.",WEB,WEB,WEB,WEB,WEB,WEB,2,72.35,31827,128.35,56.0,0,0.0,0.0,,,
batiment,14903,14987,OT Realisé,,Poigné endommagé ,Moyen,non,True,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 3-C,POR 1,animateur 02,Non,2025-02-28 21:31:00,animateur 02,2025-02-28 21:31:00,sup-tmu-bat- 05,2025-03-03 09:40:00,sup-tmu-bat- 05,2025-03-05 09:26:00,Changement de poignée,,,,,,,,,TMU,2481.44,60.0,0.0,2541.44,,WEB,WEB,WEB,WEB,WEB,WEB,1,47.72,154522,107.91666666666667,60.15,1,1.0,60.0,Cylindre de serrure de condamnation,MENUISERIE,cloture
infrastructure,14902,14986,OT Cloturé,,Décalage de niveau,Moyen,non,True,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,VP-PPR Regard EU-EPL,VP-PPR Regard EU-EPL 2,animateur 02,Non,2025-02-28 21:27:00,animateur 02,2025-02-28 21:27:00,SUP-TMU-HY-ASS-INF- 02,2025-03-12 12:26:00,SUP-TMU-HY-ASS-INF- 02,2025-03-12 12:26:00,trappe remise à sa place,,,,Said Touil,2025-05-02 20:59:00,,,,TMU-HY,0.0,0.0,0.0,0.0,"Route périphérique TM1 en face giratoire d'entrée au GATE2. _x000d_
Trappe de regard mal posée en créant un vide de près de 40 cm de profondeur, présence du risque de chute de plain-pied pour les piétons.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.0,33549,278.98333333333335,278.98333333333335,0,0.0,0.0,,,
infrastructure,14901,14985,OT Realisé,,Brèche à la clôture ,Moyen,non,True,False,False,False,TM1,TM01,Clôture,Clôture,TM1 Step Clôture,TM1 Step Clôture 23,animateur 02,Non,2025-02-28 21:19:00,animateur 02,2025-02-28 21:19:00,sup-nzala- 01,2025-03-04 05:55:00,sup-nzala- 01,2025-03-07 06:12:00,Clôture a été traité,,,,,,,,,NZALA,6946.59,0.0,0.0,6946.59,,WEB,WEB,WEB,WEB,WEB,WEB,2,72.27,27993,152.88333333333333,80.6,0,0.0,0.0,,,
batiment,14900,14981,OT Cloturé,,Mauvaise connexion,Fort,non,True,True,True,False,PPR,PPR01,Equipement électrique,TGBT,Flemingo,TGBT 1,Said Touil,Non,2025-02-28 16:27:00,Said Touil,2025-02-28 19:52:00,sup-tmu-bat- 05,2025-03-03 10:04:00,sup-tmu-bat- 05,2025-03-04 15:14:00,"Isolation des câbles électriques, retrait des bornes chauffées et remplacement de la poignée. (Maintenance palliative )",,,,Said Touil,2025-07-28 10:51:00,,,,TMU,1514.24,10.0,0.0,1524.24,Echauffement sur des bornes su rails; tube fluorescent non fonctionnel; vachette et poigné endommagé  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,29.12,1232710,94.78333333333333,62.2,1,1.0,10.0,Poignée porte coupe feu,MENUISERIE,cloture
batiment,14899,14984,OT Cloturé,,support endommage,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Robinet ,Gare Maritime TMPC,Robinet 3,Chaymae Farah,Non,2025-02-28 16:53:00,Chaymae Farah,2025-02-28 16:54:00,SUP-TMU-BAT- 02,2025-03-04 10:38:00,SUP-TMU-BAT- 02,2025-03-07 11:26:00,robinet changer ,,,,Chaymae Farah,2025-03-20 17:34:00,,,,TMU,3784.04,320.0,0.0,4104.04,Robinet équerre Endommagée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,72.77,177603,162.55,89.73333333333333,1,2.0,320.0,Robinet de Service,PLOMBERIE,cloture
batiment,14898,14975,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 2",Chaymae Farah,Non,2025-02-28 16:05:00,Chaymae Farah,2025-02-28 16:28:00,sup-tmu-bat- 05,2025-03-02 16:43:00,sup-tmu-bat- 05,2025-03-04 13:16:00,Changement de porte papier ,,,,Chaymae Farah,2025-03-18 13:40:00,,,,TMU,2315.56,850.0,0.0,3165.56,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,44.53,159812,93.18333333333334,48.25,1,1.0,850.0,Distributeur papier hygiénique Inox,PLOMBERIE,cloture
batiment,14897,14976,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 1",Chaymae Farah,Non,2025-02-28 16:07:00,Chaymae Farah,2025-02-28 16:27:00,sup-tmu-bat- 05,2025-03-02 16:42:00,sup-tmu-bat- 05,2025-03-04 13:17:00,Changement de porte papier ,,,,Chaymae Farah,2025-03-20 17:34:00,,,,TMU,2317.64,850.0,0.0,3167.64,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,44.57,159808,93.16666666666667,48.25,1,1.0,850.0,Distributeur papier hygiénique Inox,PLOMBERIE,cloture
batiment,14896,14977,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 2",Chaymae Farah,Non,2025-02-28 16:10:00,Chaymae Farah,2025-02-28 16:27:00,sup-tmu-bat- 05,2025-03-02 16:41:00,sup-tmu-bat- 05,2025-03-04 13:18:00,Changement de porte papier ,,,,Chaymae Farah,2025-03-23 20:57:00,,,,TMU,2319.2,850.0,0.0,3169.2,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,44.6,159809,93.13333333333334,48.233333333333334,1,1.0,850.0,Distributeur papier hygiénique Inox,PLOMBERIE,cloture
batiment,14895,14974,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 1",Chaymae Farah,Non,2025-02-28 16:04:00,Chaymae Farah,2025-02-28 16:27:00,sup-tmu-bat- 05,2025-03-05 14:26:00,sup-tmu-bat- 05,2025-03-06 09:39:00,Changement de porte papier ,,,,Chaymae Farah,2025-03-20 18:00:00,,,,TMU,996.84,0.0,0.0,996.84,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,19.17,159811,137.58333333333334,117.98333333333333,0,0.0,0.0,,,
batiment,14894,14978,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 1",Chaymae Farah,Non,2025-02-28 16:19:00,Chaymae Farah,2025-02-28 16:26:00,sup-tmu-bat- 05,2025-03-02 16:40:00,sup-tmu-bat- 05,2025-03-04 13:19:00,Changement de porte papier ,,,,Chaymae Farah,2025-03-18 13:41:00,,,,TMU,2320.76,850.0,0.0,3170.76,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,44.63,159819,93.0,48.233333333333334,1,1.0,850.0,Distributeur papier hygiénique Inox,PLOMBERIE,cloture
batiment,14893,14979,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 2",Chaymae Farah,Non,2025-02-28 16:21:00,Chaymae Farah,2025-02-28 16:26:00,sup-tmu-bat- 05,2025-03-02 16:39:00,sup-tmu-bat- 05,2025-03-04 13:20:00,Changement de porte papier ,,,,Chaymae Farah,2025-03-18 23:44:00,,,,TMU,2322.32,850.0,0.0,3172.32,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,44.66,159820,92.98333333333333,48.21666666666667,1,1.0,850.0,Distributeur papier hygiénique Inox,PLOMBERIE,cloture
batiment,14892,14980,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 2",Chaymae Farah,Non,2025-02-28 16:25:00,Chaymae Farah,2025-02-28 16:26:00,SUP-TMU-BAT- 02,2025-03-05 14:21:00,SUP-TMU-BAT- 02,2025-03-10 22:17:00,changement port papier réaliser ,,,,Chaymae Farah,2025-03-18 23:44:00,,,,TMU,6651.32,1700.0,0.0,8351.32,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,127.91,176731,245.86666666666667,117.91666666666667,1,2.0,1700.0,Distributeur papier hygiénique Inox,PLOMBERIE,cloture
infrastructure,14891,14966,OT Crée,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Système d'incendie,Poteau d'incendie,Parking TF,Poteau d'incendie 01,animateur 02,Non,2025-02-28 13:20:00,Soufiane chegdali,2025-02-28 16:17:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Manque des barrières de protection pour un poteau d'incendie installé au niveau de nouveau parking semi-remorque SAS EXPORT TM1, ce poteau incendie expose à plusieurs risques, il peut être endommagé par des véhicules ou engins lourds",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,34642,,,0,0.0,0.0,,,
batiment,14890,14973,OT Cloturé,,Arrachement de l'évacuation de WC,Moyen,non,False,True,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Flemingo,WC Sanitaire 1,Said Touil,Non,2025-02-28 15:59:00,Said Touil,2025-02-28 16:15:00,sup-tmu-bat- 05,2025-03-05 12:04:00,sup-tmu-bat- 05,2025-03-07 14:01:00,"Changement deux robinet douches et élimination le problème de fuite d'eau _x000d_
NB: les pièces ne sont pas disponibles pour débloquer les autres anomalies ",,,,Said Touil,2025-07-29 17:49:00,,,,TMU,2594.8,1360.0,0.0,3954.8,Fuite au niveau de WC suspendu ; manque 2 douchettes;  2 poignées; 2 canons de condamnation intérieurs ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,49.9,100227,166.03333333333333,115.81666666666666,1,2.0,1360.0,Robinet douche mitigeur avec accessoires,PLOMBERIE,cloture
batiment,14889,14972,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Lampe linéaire continue ,Flemingo,Lampe linéaire continue 17,Said Touil,Non,2025-02-28 15:52:00,Said Touil,2025-02-28 16:14:00,sup-tmu-bat- 05,2025-02-28 16:28:00,sup-tmu-bat- 05,2025-03-06 13:37:00,Changement des TUB T5,,,,Said Touil,2025-05-02 21:01:00,,,,TMU,7337.72,256.0,0.0,7593.72,1 manque cache; 2 tube fluorescent non fonctionnel  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,141.11,1232634,141.75,0.23333333333333334,2,4.0,256.0,"Lampe T5 / 120cm, Tube LED (T8) 18W 6500K	",ELECTRICITE,cloture
batiment,14888,14971,OT Cloturé,,Traces d'humidité ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Plafond,Flemingo,Plafond ,Said Touil,Non,2025-02-28 15:43:00,Said Touil,2025-02-28 16:14:00,sup-tmu-bat- 05,2025-03-05 12:48:00,sup-tmu-bat- 05,2025-03-05 14:34:00,Réparation du câble d'alimentation de la bouche VMC. Ce bloc sanitaire ne dispose pas de chauffe-eau électrique,,,,Said Touil,2025-05-02 21:00:00,,,,TMU,88.92,0.0,0.0,88.92,"VMS hors service ;(non modélisé)_x000d_
chauffe eau hors service ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.71,100308,118.85,116.56666666666666,0,0.0,0.0,,,
batiment,14887,14970,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,PPR,PPR01,Equipement éclairage,Interrupteur d'allumage ,Flemingo,Interrupteur d'allumage 2,sup-tmu-bat- 05,Non,2025-02-28 15:14:00,Walid Boudra,2025-02-28 15:44:00,sup-tmu-bat- 05,2025-02-28 15:49:00,sup-tmu-bat- 05,2025-02-28 16:26:00,Fixation de l'interrupteur ,,,,Said Touil,2025-03-03 09:29:00,,,,TMU,30.16,0.0,0.0,30.16,Interrupteur mal fixé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.58,100386,1.2,0.08333333333333333,0,0.0,0.0,,,
infrastructure,14886,14964,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Espace vert,Espace vert,Bureau Capitainerie Espace vert,Bureau Capitainerie Espace vert 2,C3 -PRINCIPALE ,Non,2025-02-28 12:29:00,Walid Boudra,2025-02-28 15:44:00,SUP-AQU-INF- 01,2025-03-04 11:28:00,SUP-AQU-INF- 01,2025-03-04 11:59:00,La remise en état de la plante,,,,,,,,,AQUARELLE FLEUR,0.0,0.0,0.0,0.0,Travaux sur végétation est souhaitable.,MOBILE,MOBILE,MOBILE,WEB,WEB,WEB,0,0.0,23046,95.5,91.73333333333333,0,0.0,0.0,,,
infrastructure,14885,14945,OT Rejeté,Remplacement des cinq boulons fusibles cisaillés,MECANIQUE,Fort,oui,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Môle car Carrier,Bollard 01  - 150T,SUP-AFP-OUV- 01,Non,2025-02-27 16:53:00,Walid Boudra,2025-02-28 15:43:00,SUP-AFP-OUV- 01,2025-03-17 14:32:00,,,,,,,,,Touria Tammor,2025-03-19 11:15:00,problème au niveau de clôture OT ,AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Le bollard a été arraché de son emplacement, les cinq fixations est endommagées.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17993,,406.81666666666666,0,0.0,0.0,,,
batiment,14884,14968,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,PNG PPR,Porte 1,Said Touil,Non,2025-02-28 14:10:00,Said Touil,2025-02-28 14:15:00,sup-tmu-bat- 05,2025-02-28 14:51:00,sup-tmu-bat- 05,2025-03-03 15:27:00,"Changement de vachette _x000d_
(Sèche main non disponible)",,,,Said Touil,2025-05-02 20:59:00,,,,TMU,3771.56,72.0,0.0,3843.56,Sèche main hors service; vachette porte sanitaire endommagé  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,72.53,132683,73.28333333333333,0.6,1,1.0,72.0,Vachette de porte aluminium,MENUISERIE,cloture
batiment,14883,14967,OT Cloturé,"PDR Indisponible : -1 Store 76 cm/2,15 m
- 1store 80 cm/2,15 m",Problème de ferme-porte,Moyen,non,True,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,PNG PPR,Porte 2,Said Touil,Non,2025-02-28 14:00:00,Said Touil,2025-02-28 14:15:00,sup-tmu-bat- 05,2025-02-28 14:48:00,sup-tmu-bat- 05,2025-03-12 14:12:00,"Fixation les trappes des goulottes et changement de la poignée _x000d_
les travaux de la peinture à la charge de l'infrastructure _x000d_
Pour l'anomalie des stores je le récréer ",,,,Said Touil,2025-05-02 21:00:00,,,,TMU,1511.12,650.0,0.0,2161.12,problème de fermeture; store endommagé;  trappes des goulottes mal fixé; poigné de porte endommagé; peinture intérieur et extérieur à refaire  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,29.06,132687,288.2,0.55,1,1.0,650.0,Poignée aluminium (pair),MENUISERIE,cloture
batiment,14882,14960,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire et mosquee Quai 6,Spot 2,sup-tmu-bat- 05,Non,2025-02-28 11:27:00,Said Touil,2025-02-28 13:49:00,sup-tmu-bat- 05,2025-02-28 13:57:00,sup-tmu-bat- 05,2025-03-04 09:22:00,Changement 4 lampas au niveau de toilette quai 6,,,,Said Touil,2025-05-02 21:00:00,,,,TMU,4750.2,1220.0,0.0,5970.2,Plusieurs ampoules hors service au bloc sanitaire quai 6 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,91.35,158012,93.91666666666667,0.13333333333333333,2,8.0,1220.0,"Lampe LED E27 15W  6500K, Douille E27",ELECTRICITE,cloture
batiment,14881,14965,OT Realisé,,Problème d'alimentation,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,Equipement climatisation et VMC,Thermostat Clim,Batiment 2-B,TCL 1,sup-tmu-bat- 05,Non,2025-02-28 12:55:00,Soufiane chegdali,2025-02-28 13:49:00,sup-tmu-bat- 05,2025-02-28 13:57:00,sup-tmu-bat- 05,2025-02-28 14:54:00,Réparation la câble de thermostat clim,,,,,,,,,TMU,47.84,0.0,0.0,47.84,Thermostat non fonctionnel ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.92,155868,1.9833333333333334,0.13333333333333333,0,0.0,0.0,,,
batiment,14880,14962,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire 3,Porte aluminium 1,SUP-TMU-BAT- 6,Non,2025-02-28 12:02:00,Chaymae Farah,2025-02-28 13:11:00,,,,,,,,,,,Said Touil,2025-03-24 22:35:00,OT en double; 14879,TMU,0.0,0.0,0.0,0.0,modifier  position  de porte ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1241722,,,0,0.0,0.0,,,
batiment,14879,14963,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire 3,Porte aluminium 1,SUP-TMU-BAT- 6,Non,2025-02-28 12:02:00,Chaymae Farah,2025-02-28 13:11:00,sup-tmu-bat- 05,2025-04-10 11:13:00,SUP-TMU-BAT- 02,2025-04-28 15:38:00,reparation ,,,,,,,,,TMU,22693.84,0.0,0.0,22693.84,modifier  position  de porte ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,436.42,1241722,1419.6,982.0333333333333,1,4.0,480.0,mousse polyuréthane,DIVERS,rejet
batiment,14878,14961,OT Cloturé,,Porte papier endommagé,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Gare Maritime TMPC,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-02-28 11:33:00,Chaymae Farah,2025-02-28 12:30:00,sup-tmu-bat- 05,2025-02-28 12:48:00,sup-tmu-bat- 05,2025-03-04 13:21:00,Changement de porte papier ,,,,Chaymae Farah,2025-03-20 18:01:00,,,,TMU,5019.04,850.0,0.0,5869.04,Porte papier endommagée au bloc sanitaire femme Gare maritime N11,MOBILE,WEB,WEB,WEB,WEB,WEB,1,96.52,159808,97.8,0.3,1,1.0,850.0,Distributeur papier hygiénique Inox,PLOMBERIE,cloture
batiment,14877,14940,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,WC Sanitaire,Entrepôt 110,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-27 13:25:00,zakariae lotfi,2025-02-28 12:25:00,sup-tmu-bat- 05,2025-02-28 12:48:00,sup-tmu-bat- 05,2025-02-28 13:48:00,Débouchage de toilette ,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,79.06,0.0,0.0,79.06,Bouchage au WC TIMAR lot 110 MEDHUB ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.91,119483,24.383333333333333,0.38333333333333336,0,0.0,0.0,,,
batiment,14876,14944,OT Cloturé,,Probléme des raccordements,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement climatisation et VMC,Split Ext,Entrepôt 52,Split Ext 1,sup-tmu-bat- 05,Non,2025-02-27 16:45:00,Hicham Elomrani,2025-02-28 11:30:00,sup-tmu-bat- 05,2025-02-28 11:34:00,sup-tmu-bat- 05,2025-02-28 14:30:00,"le problème est niveau de la vanne _x000d_
Action curative : ouverture de la vanne ",,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,248.48,0.0,0.0,248.48,Climatiseur non fonctionnel locale incendie lot 52 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.86,1234384,21.75,0.06666666666666667,2,12.0,2880.0,"Condensateur courant MEDHUB, Télécommande universelle MEDHUB",CLIMATISATION,cloture
batiment,14875,14959,OT Cloturé,,fuite  d'eau,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 8,WC Sanitaire 2,Hamza Elguetioui,Non,2025-02-28 10:53:00,Hamza Elguetioui,2025-02-28 10:54:00,SUP-TMU-BAT- 02,2025-03-04 23:23:00,SUP-TMU-BAT- 02,2025-03-05 13:47:00,réparation effectuer  ,,,,Chaymae Farah,2025-03-19 00:20:00,,,,TMU,1496.56,0.0,0.0,1496.56,fuite d'eau au niveau WC homme secteur 8 N 27,MOBILE,WEB,WEB,WEB,WEB,WEB,2,14.39,92073,122.9,108.48333333333333,0,0.0,0.0,,,
batiment,14874,14958,OT Cloturé,,Clignotement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Applique LED ,Secteur 8,Applique LED 2,Hamza Elguetioui,Non,2025-02-28 10:45:00,Hamza Elguetioui,2025-02-28 10:54:00,SUP-TMU-BAT- 02,2025-03-05 14:21:00,SUP-TMU-BAT- 02,2025-03-07 11:17:00,travaux réaliser ,,,,Hamza Elguetioui,2025-04-03 08:45:00,,,,TMU,2336.36,0.0,0.0,2336.36,WC  homme secteur 8 N éé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,44.93,78215,168.53333333333333,123.45,0,0.0,0.0,,,
batiment,14873,14957,OT Cloturé,,Problèmes d'étanchéité,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Boite au sol,Secteur 5,Boite au sol 2,Hamza Elguetioui,Non,2025-02-28 10:41:00,Hamza Elguetioui,2025-02-28 10:41:00,SUP-TMU-BAT- 02,2025-03-05 14:20:00,SUP-TMU-BAT- 02,2025-03-07 11:09:00,réparation boite au sol ,,,,Hamza Elguetioui,2025-04-30 11:23:00,,,,TMU,4658.16,0.0,0.0,4658.16,"Les boîtes au sol sont endommagées au niveau du Food Court, secteur 5",MOBILE,WEB,WEB,WEB,WEB,WEB,2,44.79,1227537,168.46666666666667,123.65,0,0.0,0.0,,,
batiment,14872,14955,OT Realisé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 1-A,Spot 3,sup-tmu-bat- 05,Non,2025-02-28 09:59:00,Walid Boudra,2025-02-28 10:11:00,sup-tmu-bat- 05,2025-02-28 11:23:00,sup-tmu-bat- 05,2025-03-10 16:33:00,Changement des spots,,,,,,,,,TMU,12745.72,390.0,0.0,13135.72,Deux spots grillés au local sanitaire bâtiment 1 SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,245.11,155482,246.56666666666666,1.2,1,2.0,390.0,Spot LED GU10 7W 6500K,ELECTRICITE,cloture
batiment,14871,14938,OT Cloturé,,Défaut de câblage,Moyen,oui,False,False,True,False,TM2,TM02,Equipement éclairage,Interrupteur d'allumage ,BO Pilotage,IA 1,sup-tmu-bat- 05,Non,2025-02-27 11:46:00,Soufiane chegdali,2025-02-28 08:33:00,sup-tmu-bat- 05,2025-02-28 09:16:00,sup-tmu-bat- 05,2025-03-04 11:55:00,Changement des détecteurs de mouvement ,,,,Said Touil,2025-07-28 10:50:00,,,,TMU,5128.24,315.5,0.0,5443.74,Les détecteurs de mouvement sont hors service au niveau du bâtiment Pilotage TM2. Cette panne impacte le bon fonctionnement de l’éclairage automatique (erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,98.62,138734,120.15,0.7166666666666667,4,6.0,315.5,"Détecteur de mouvement encastré, scotch noir électrique, Spot LED GU10 7W 6500K, Douille GU10",ELECTRICITE,cloture
batiment,14870,14953,OT Realisé,,Bouchage,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Batiment 3-C,LVB 1,animateur 02,Non,2025-02-28 06:02:00,animateur 02,2025-02-28 06:02:00,sup-tmu-bat- 05,2025-02-28 12:52:00,sup-tmu-bat- 05,2025-02-28 13:57:00,Débouchage de lavabo ,,,,,,,,,TMU,48.88,0.0,0.0,48.88,,WEB,WEB,WEB,WEB,WEB,WEB,1,0.94,153876,7.916666666666667,6.833333333333333,0,0.0,0.0,,,
batiment,14869,14952,OT Realisé,,Voyant hors service ,Moyen,non,False,False,False,False,TM1,TM01,Equipement électrique,Armoire électrique ,Dalle centrale,Armoire électrique 1,animateur 02,Non,2025-02-28 05:30:00,animateur 02,2025-02-28 05:30:00,sup-tmu-bat- 05,2025-02-28 09:27:00,sup-tmu-bat- 05,2025-02-28 09:48:00,Fermeture la porte de l'armoire électrique ,,,,,,,,,TMU,17.16,0.0,0.0,17.16,Porte de visite d'armoire électrique laissée ouverte,WEB,WEB,WEB,WEB,WEB,WEB,1,0.33,173732,4.3,3.95,0,0.0,0.0,,,
batiment,14868,14951,OT Rejeté,,Flux lumineux faible ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement éclairage,Spot,Sanitaire 3 Sas Import,Spot 7,animateur 02,Non,2025-02-28 05:26:00,animateur 02,2025-02-28 05:26:00,,,,,,,,,,,Soufiane chegdali,2025-03-21 11:24:00,Le bungalow a été transféré vers TM2,TMU,0.0,0.0,0.0,0.0,Manque d'éclairage au niveau de local sanitaire situé au parking L SAS IMPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,1245658,,,0,0.0,0.0,,,
infrastructure,14867,14950,OT Realisé,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 299,animateur 02,Non,2025-02-28 05:11:00,animateur 02,2025-02-28 05:11:00,sup-nzala- 01,2025-03-01 07:12:00,sup-nzala- 01,2025-03-02 17:12:00,Traité,,,,,,,,,NZALA,3268.08,0.0,0.0,3268.08,Clôture endommagée au niveau de ZFL2.,WEB,WEB,WEB,WEB,WEB,WEB,2,34.0,25942,60.016666666666666,26.016666666666666,0,0.0,0.0,,,
batiment,14866,14949,OT Cloturé,,cache mal fixe,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Gare Maritime TMPC,Lampe linéaire continue 55,Animateur 01,Non,2025-02-28 05:08:00,Animateur 01,2025-02-28 05:08:00,sup-tmu-bat- 05,2025-03-12 11:44:00,sup-tmu-bat- 05,2025-03-12 12:55:00,La cache de lampe a été fixée,,,,Chaymae Farah,2025-03-18 13:45:00,,,,TMU,60.32,0.0,0.0,60.32,Couvercle pour réglette presque arraché au niveau de la salle d'embarquement à la gare maritime. ,WEB,WEB,WEB,WEB,WEB,WEB,1,1.16,160425,295.78333333333336,294.6,0,0.0,0.0,,,
batiment,14865,14948,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-02-27 21:32:00,Sup-MMI- TMSA,2025-02-27 21:32:00,Sup-MMI- TMSA,2025-02-27 21:34:00,Sup-MMI- TMSA,2025-02-27 21:47:00,Montage du support au bureau DG DAF 2eme étage,,,,Chaymae Farah,2025-04-27 00:50:00,,,,MMI,22.75,0.0,0.0,22.75,Montage du support au bureau DG DAF 2eme étage,WEB,WEB,WEB,WEB,WEB,WEB,1,0.21,1245463,0.25,0.03333333333333333,0,0.0,0.0,,,
batiment,14864,14947,OT Cloturé,,Hors service,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Lampadaire ,Siège TMSA-Tanger,Lampadaire mobile 1,Sup-MMI- TMSA,Non,2025-02-27 21:29:00,Sup-MMI- TMSA,2025-02-27 21:29:00,Sup-MMI- TMSA,2025-02-27 21:29:00,Sup-MMI- TMSA,2025-02-27 21:49:00,Réparation de porte entre salle conférence RDC,,,,Chaymae Farah,2025-04-27 00:52:00,,,,MMI,34.67,0.0,0.0,34.67,"Réparation de porte entre salle conférence RDC_x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,1,0.32,1244653,0.3333333333333333,0.0,0,0.0,0.0,,,
infrastructure,14863,14946,OT Cloturé,,fuite d'eau,Moyen,non,False,False,False,False,PPR,ZEXT01,Espace vert,Espace vert,RN16-PPR  Espace vert,RN16-PPR  Espace vert 3,animateur 02,Non,2025-02-27 20:41:00,animateur 02,2025-02-27 20:41:00,SUP-AQU-INF- 01,2025-03-04 11:28:00,SUP-AQU-INF- 01,2025-03-04 12:00:00,Reparation de fuite ,,,,Chaymae Farah,2025-07-17 20:36:00,,,,AQUARELLE FLEUR,0.0,0.0,0.0,0.0,Fuite d'eau d'arrosage dédiée à une défaillance d'une vanne au niveau de l'espace vert en face entrée GATE2.,WEB,MOBILE,MOBILE,WEB,WEB,WEB,0,0.0,23120,111.31666666666666,110.78333333333333,0,0.0,0.0,,,
batiment,14862,14943,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,WC Sanitaire,Entrepôt 140,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-27 16:35:00,zakariae lotfi,2025-02-27 16:38:00,sup-tmu-bat- 05,2025-02-27 16:39:00,sup-tmu-bat- 05,2025-02-28 09:50:00,Réparation le mécanisme de chasse 'eau ,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,1489.99,0.0,0.0,1489.99,Fuite des eaux au niveau de la chasse d'eau  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,17.15,114823,17.25,0.016666666666666666,0,0.0,0.0,,,
batiment,14861,14942,OT Cloturé,,Clignotement,Faible,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire quai 8,Spot 3,Said Touil,Non,2025-02-27 14:51:00,Said Touil,2025-02-27 15:15:00,sup-tmu-bat- 05,2025-03-05 09:52:00,sup-tmu-bat- 05,2025-03-13 12:09:00,Les lampes ont été changés ,,,,Said Touil,2025-07-28 10:49:00,,,,TMU,10101.0,1380.0,0.0,11481.0,"-plusieurs ampoules non fonctionnel _x000d_
- coffret électrique (non modalisé)  manque des commutateurs de commande pour l'éclairage ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,194.25,133912,333.3,138.61666666666667,4,9.0,1380.0,"Lampe LED E27 15W  6500K, Starter S2 PHILPS, Tube LED (T8) 9W 6500K",ELECTRICITE,cloture
batiment,14860,14941,OT Cloturé,,Bouchage ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 8,WC Sanitaire 1,Said Touil,Non,2025-02-27 14:27:00,Said Touil,2025-02-27 14:29:00,sup-tmu-bat- 05,2025-02-28 14:20:00,sup-tmu-bat- 05,2025-03-04 15:20:00,Fixation des conduites système d'évacuation et changement des siphons du sols ,,,,Said Touil,2025-07-28 10:49:00,,,,TMU,5042.96,885.0,0.0,5927.96,"- Problème de bouchage continue besoin de traitement définitive après un diagnostique des cause racing et un entretien hydrocurage pour tous le circuit des sanitaires_x000d_
-nettoyage spécial par un produit de décapage_x000d_
-manque grille de siphon de terre _x000d_
