portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
- plusieurs anomalies et non conformité comme fuites et des mal fixation des conduites système d'évacuation    ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,96.98,133922,120.88333333333334,23.85,2,5.0,885.0,"silicone, Siphon de sol  inox 10*10","DIVERS, PLOMBERIE",cloture
batiment,14859,14939,OT Cloturé,"PDR Indisponible : Ces pièces ne sont pas disponibles
-Robinet de service
-Robinet simple de lavabo
-Poignée aluminium 
  ",Manque de robinet,Faible,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 8,Robinet 1,Said Touil,Non,2025-02-27 12:52:00,Said Touil,2025-02-27 12:55:00,sup-tmu-bat- 05,2025-02-27 13:14:00,sup-tmu-bat- 05,2025-08-19 08:50:00,Remise en état des équipements de plomberie et de menuiserie du bloc sanitaire,,,,Said Touil,2025-09-25 20:43:00,,,,TMU,48957.0,3565.0,0.0,52522.0,"-Manque robinet de lavabo plus robinet de service_x000d_
- Manque serrure et poignée porte sanitaires femmes ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,979.14,1240096,4147.966666666666,0.31666666666666665,10,12.0,4120.0,"Cylindre de serrure standard, Serrure de porte. w, Robinet équerre, Flexible 60CM, Robinet de Service","MENUISERIE, PLOMBERIE",cloture
batiment,14858,14934,OT Realisé,,Défaillance d'interrupteur ,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Interrupteur d'allumage ,Batiment Douane,Interrupteur d'allumage 1,sup-tmu-bat- 05,Non,2025-02-27 10:50:00,Soufiane chegdali,2025-02-27 12:17:00,sup-tmu-bat- 05,2025-02-27 12:33:00,sup-tmu-bat- 05,2025-03-03 14:14:00,Remise en état d'éclairage ,,,,,,,,,TMU,5077.28,306.0,0.0,5383.28,Manque d'éclairage au bloc sanitaire de bâtiment douane ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,97.64,165624,99.4,0.26666666666666666,2,3.0,306.0,"Lampe LED E27 15W  6500K, Interrupteur simple allumage encastré",ELECTRICITE,cloture
batiment,14857,14937,OT Cloturé,,fuite  d'eau,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 8,WC Sanitaire 3,Touria Tammor,Non,2025-02-27 11:40:00,Hamza Elguetioui,2025-02-27 11:41:00,SUP-TMU-BAT- 02,2025-03-05 14:20:00,SUP-TMU-BAT- 02,2025-03-05 14:28:00,réparé ,,,,Hamza Elguetioui,2025-04-03 08:46:00,,,,TMU,6.24,0.0,0.0,6.24,fuite d'eau au biveau des wc hommes secteur 8 n 27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.12,92080,146.8,146.65,0,0.0,0.0,,,
batiment,14856,14935,OT Cloturé,,Distributeur savon cassé,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Distributeur savon,Sanitaire quai 8,Distributeur savon 2,sup-tmu-bat- 05,Non,2025-02-27 10:53:00,Said Touil,2025-02-27 11:40:00,sup-tmu-bat- 05,2025-02-27 11:56:00,sup-tmu-bat- 05,2025-02-28 14:06:00,Changement de porte savon,,,,Said Touil,2025-07-28 10:48:00,,,,TMU,1354.6,700.0,0.0,2054.6,Porte savon endommagé au WC homme PPR quai 8,MOBILE,WEB,WEB,WEB,WEB,WEB,1,26.05,133853,27.216666666666665,0.26666666666666666,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,14855,14928,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,PPR,GATE3,Equipement éclairage,Interrupteur d'allumage ,Zone Billetterie,Interrupteur d'allumage 1,sup-tmu-bat- 05,Non,2025-02-27 09:24:00,Said Touil,2025-02-27 11:40:00,sup-tmu-bat- 05,2025-02-27 11:55:00,sup-tmu-bat- 05,2025-02-27 12:36:00,Fixation de l'interrupteur ,,,,Said Touil,2025-02-27 16:52:00,,,,TMU,34.32,0.0,0.0,34.32,Interrupteur mal fixé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.66,137209,3.2,0.25,0,0.0,0.0,,,
batiment,14854,14936,OT Cloturé,,Flexible endommagée ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,Robinet ,Gare Maritime TMPC,Robinet 2,Hamza Elguetioui,Non,2025-02-27 11:00:00,Hamza Elguetioui,2025-02-27 11:29:00,SUP-TMU-BAT- 02,2025-03-05 14:20:00,SUP-TMU-BAT- 02,2025-03-05 14:27:00,ot répété ,,,,Chaymae Farah,2025-03-18 11:43:00,,,,TMU,5.72,0.0,0.0,5.72,"Robinet mal fixé dans le sanitaire femme, Gare Maritime",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.11,1229350,147.45,146.85,0,0.0,0.0,,,
batiment,14853,14933,OT Cloturé,,fuite  d'eau,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 4,WC Sanitaire 1,Hamza Elguetioui,Non,2025-02-27 10:46:00,Hamza Elguetioui,2025-02-27 11:15:00,sup-tmu-bat-eq- 08,2025-02-27 13:37:00,sup-tmu-bat-eq- 08,2025-03-16 21:26:00,Réparation Fuite ,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,72240.72,5600.0,0.0,77840.72,"Fuite d'eau au niveau des toilettes hommes, secteur 4, MedHUB",MOBILE,WEB,WEB,WEB,WEB,WEB,2,415.75,92029,418.6666666666667,2.3666666666666667,5,27.0,5600.0,"Kit douchette WC avec accessoires MEDHUB, Robinet équerre MEDHUB, Siphon de lavabo MEDHUB, ROBINET LAVABO MITIJEUR MEDHUB, Robinet cuisine mitigeur (Vasque) MEDHUB",PLOMBERIE,cloture
batiment,14852,14932,OT Cloturé,,Absence des trappe ou plaques,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 5,Plafond ,Hamza Elguetioui,Non,2025-02-27 10:11:00,Hamza Elguetioui,2025-02-27 11:15:00,SUP-TMU-BAT- 02,2025-03-05 14:10:00,SUP-TMU-BAT- 02,2025-03-07 11:06:00,fixation plafond ,,,,Hamza Elguetioui,2025-04-03 12:19:00,,,,TMU,4672.72,0.0,0.0,4672.72,"Trappe mal fixée au niveau du plafond, secteur 5, N22.""",MOBILE,WEB,WEB,WEB,WEB,WEB,2,44.93,88324,192.91666666666666,146.91666666666666,0,0.0,0.0,,,
equipement,14851,14901,OT Cloturé,,Projecteur hors service ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement Electrique,Eclairage extérieur,Entrepôt 82,Eclairage Exterieur 18 LOT_82,sup-tmu-bat-eq- 08,Non,2025-02-26 10:23:00,zakariae lotfi,2025-02-27 09:52:00,sup-tmu-bat-eq- 08,2025-02-27 13:17:00,sup-tmu-bat-eq- 08,2025-02-28 18:26:00,Changement Des projecteurs ,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,7592.44,410.0,0.0,8002.44,Des projecteurs hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,29.13,5882,56.05,3.4166666666666665,2,21.0,410.0,"Projecteur LED 480W MEDHUB, Interrupteur simple allumage MEDHUB",ELECTRICITE,cloture
batiment,14850,14927,OT Cloturé,,Problème de fixation de WC,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 1 quai 3,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-02-27 09:18:00,Chaymae Farah,2025-02-27 09:20:00,sup-tmu-bat- 05,2025-02-27 09:20:00,sup-tmu-bat- 05,2025-02-27 10:30:00,Fixation des toilettes ,,,,Said Touil,2025-02-27 12:54:00,,,,TMU,59.28,0.0,0.0,59.28,Deux toilettes ne sont pas fixées PPR quai 3,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.14,133134,1.2,0.0,0,0.0,0.0,,,
batiment,14849,14926,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Gare Maritime TMPC,Cloison ,Animateur 01,Non,2025-02-27 04:03:00,Animateur 01,2025-02-27 04:03:00,SUP-TMU-BAT- 02,2025-03-04 23:24:00,SUP-TMU-BAT- 02,2025-03-04 23:34:00,fixation réaliser ,,,,Chaymae Farah,2025-03-23 20:57:00,,,,TMU,7.28,0.0,0.0,7.28,Plaque murale arrachée au niveau de la passerelle des chariots au parking des autocars près de la porte 03 à la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.14,159083,139.51666666666668,139.35,0,0.0,0.0,,,
infrastructure,14848,14925,OT Cloturé,,Dégradation,Moyen,non,True,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Poste 4-5,Parking Poste 4-5,Animateur 01,Non,2025-02-27 03:55:00,Animateur 01,2025-02-27 03:55:00,sup-nzala- 01,2025-03-01 07:12:00,sup-nzala- 01,2025-03-02 17:14:00,Bordures ont été traitées,,,,Said Touil,2025-05-12 20:36:00,,,,NZALA,3270.97,0.0,0.0,3270.97,Dégradation des bordures au niveau de l'aire de détente de quai 05.,WEB,WEB,WEB,WEB,WEB,WEB,2,34.03,28008,85.31666666666666,51.28333333333333,0,0.0,0.0,,,
infrastructure,14847,14924,OT Rejeté,,sol defectué,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Poste 6-7,Parking Poste 6-7,Animateur 01,Non,2025-02-27 03:53:00,Animateur 01,2025-02-27 03:53:00,,,,,,,,,,,Said Touil,2025-09-02 12:08:00,en double avec 17080,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation du sol au niveau du parking pré-embarquement de quai 07.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28009,,,0,0.0,0.0,,,
infrastructure,14846,14923,OT Realisé,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Clôture,Clôture,Sas Import Clôture,Sas Import Clôture 125,animateur 02,Non,2025-02-27 03:03:00,animateur 02,2025-02-27 03:03:00,sup-nzala- 01,2025-02-28 07:20:00,sup-nzala- 01,2025-02-28 14:40:00,L'état de la clôture a été réparée,,,,,,,,,NZALA,703.6,0.0,0.0,703.6,Clôture endommagée à proximité de Scanner 606/607 au niveau SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,7.32,25304,35.61666666666667,28.283333333333335,0,0.0,0.0,,,
equipement,14845,14922,OT Realisé,,Luminaire éteint,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Candélabre,SAS EXPORT,Candélabre 230 ,animateur 02,Non,2025-02-27 02:59:00,animateur 02,2025-02-27 02:59:00,sup-tmu-eq- 04,2025-02-27 14:49:00,sup-tmu-eq- 04,2025-02-27 16:25:00,Changement de disjoncteur de 10A,,,,,,,,,TMU,1587.9,0.0,0.0,1587.9,,WEB,WEB,WEB,WEB,WEB,WEB,2,1.58,4719,13.433333333333334,11.833333333333334,0,0.0,0.0,,,
batiment,14844,14921,OT Realisé,,Problème d'alimentation,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 3-C,SP 6,animateur 02,Non,2025-02-26 21:05:00,animateur 02,2025-02-26 21:05:00,sup-tmu-bat- 05,2025-02-27 09:02:00,sup-tmu-bat- 05,2025-03-02 16:49:00,Changement de spot ,,,,,,,,,TMU,4148.04,195.0,0.0,4343.04,Spot hors service au niveau du local sanitaire situé au bâtiment 03 SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,79.77,155599,91.73333333333333,11.95,1,1.0,195.0,Spot LED GU10 7W 6500K,ELECTRICITE,cloture
infrastructure,14843,14920,OT Realisé,,fuite d'eau,Moyen,non,True,False,False,False,TM1,TM01,Espace vert,Espace vert,Deviation-RN-TM1 Espace vert,Deviation-RN-TM1 Espace vert 3,animateur 02,Non,2025-02-26 20:08:00,animateur 02,2025-02-26 20:08:00,SUP-TMU-HY-INF- 01,2025-03-05 14:58:00,SUP-TMU-HY-INF- 01,2025-03-09 13:04:00,réparé,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Fuite d'eau potable détectée au niveau de la ZFL2 suite défaillance des conduites souterraines.,WEB,WEB,WEB,WEB,WEB,WEB,2,94.1,23065,256.93333333333334,162.83333333333334,0,0.0,0.0,,,
infrastructure,14842,14919,OT Realisé,,fuite d'eau,Moyen,non,True,False,False,False,TM1,TM01,Espace vert,Espace vert,Deviation-RN-TM1 Espace vert,Deviation-RN-TM1 Espace vert 3,animateur 02,Non,2025-02-26 20:08:00,animateur 02,2025-02-26 20:08:00,SUP-TMU-HY-INF- 01,2025-03-12 12:04:00,SUP-TMU-HY-INF- 01,2025-03-12 12:05:00,Fuite réparé ,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Fuite d'eau potable détectée au niveau de la ZFL2 suite défaillance des conduites souterraines.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.0,23065,327.95,327.93333333333334,0,0.0,0.0,,,
batiment,14841,14918,OT Realisé,"PDR Indisponible : Plaque de bardage 1,5 m/2 m",Fissure,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Element de structure ,Dalle,Batiment 1-A,Dalle ,animateur 02,Non,2025-02-26 19:55:00,animateur 02,2025-02-26 19:55:00,sup-tmu-bat- 05,2025-02-27 16:39:00,sup-tmu-bat- 05,2025-09-19 08:50:00,Changement la trappe de bardage ,,,,,,,,,TMU,596.25,0.0,0.0,596.25,Plaque de bardage BA13 endommagée au niveau du couloir en face bâtiment 01 SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,15.9,151078,4908.916666666667,20.733333333333334,0,0.0,0.0,,,
infrastructure,14840,14917,OT Realisé,,Dégradation,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 4,animateur 02,Non,2025-02-26 19:46:00,animateur 02,2025-02-26 19:46:00,sup-nzala- 01,2025-03-13 07:24:00,sup-nzala- 01,2025-03-14 06:51:00,Les tiges ont été coupés,,,,,,,,,NZALA,2253.05,0.0,0.0,2253.05,"Dégradation d'une bordure avec apparition des extrémités de ferraillage pointues, ce qui présente un risque.",WEB,WEB,WEB,WEB,WEB,WEB,2,23.44,28027,371.0833333333333,347.6333333333333,0,0.0,0.0,,,
equipement,14839,14916,OT Realisé,PDR Indisponible : besoin dun capteur inductive ( XS4P18PB340D) ,Hors service,Moyen,non,False,False,False,False,PPR,PPR01,"Equipement de sécurité, contôle et exploitation",Passerelle,Poste N3,Passerelle Simple Poste 3,SUP-TMU-EQ- 9,Oui,2025-02-26 17:01:00,SUP-TMU-EQ- 9,2025-02-26 17:01:00,SUP-TMU-EQ 09,2025-02-28 15:23:00,SUP-TMU-EQ- 9,2025-08-11 13:03:00,mise en service de capteur ,,,,,,,,,TMU,59075.63,0.0,0.0,59075.63,Capteur inductive de la rompe d'accostage de la passerelle hors service nécessite le changement ,WEB,WEB,WEB,WEB,WEB,WEB,3,315.07,1960,3980.0333333333333,46.36666666666667,0,0.0,0.0,,,
batiment,14838,14904,OT Cloturé,,Dégradation de poignée et serrure,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Fenêtre ,Entrepôt 130,Fenêtre 1,sup-tmu-bat- 05,Non,2025-02-26 11:00:00,zakariae lotfi,2025-02-26 16:36:00,sup-tmu-bat- 05,2025-02-26 16:37:00,sup-tmu-bat- 05,2025-02-27 12:40:00,Changement des poignées ,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,1737.6,1080.0,0.0,2817.6,"les poignées de trois fenêtres sont endommagées, rendant leur ouverture et fermeture difficiles. Une intervention est nécessaire pour leur remplacement afin d'assurer le bon fonctionnement des fenêtres couloir lot 130 MEDHUB",MOBILE,WEB,WEB,WEB,WEB,WEB,1,20.0,1229949,25.666666666666668,0.016666666666666666,1,3.0,1080.0,Poignée fenêtre aluminium  MEDHUB,MENUISERIE,cloture
batiment,14837,14905,OT Cloturé,,Dégradation de poignée et serrure,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Fenêtre ,Entrepôt 140,Fenêtre 2,sup-tmu-bat- 05,Non,2025-02-26 11:04:00,zakariae lotfi,2025-02-26 16:36:00,sup-tmu-bat- 05,2025-02-26 16:36:00,sup-tmu-bat- 05,2025-02-27 12:43:00,Changement des poignées ,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,1743.68,1080.0,0.0,2823.6800000000003,"les poignées de trois fenêtres sont endommagées, rendant leur ouverture et fermeture difficiles. Une intervention est nécessaire pour leur remplacement / couloir lot 140 MEDHUB ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,20.07,1231794,25.65,0.0,1,3.0,1080.0,Poignée fenêtre aluminium  MEDHUB,MENUISERIE,cloture
equipement,14836,14906,OT Cloturé,,Défaut de démarrage des pompes Gasoil,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 92-102,Sprinkler LOT 92 - 102,sup-tmu-bat-eq- 08,Non,2025-02-26 11:24:00,zakariae lotfi,2025-02-26 16:36:00,sup-tmu-bat-eq- 08,2025-02-27 13:20:00,sup-tmu-bat-eq- 08,2025-02-27 13:24:00,Mise en état la pompe jockey au niveau local SPK LOT 92,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,4.29,0.0,0.0,4.29, la pompe jockey hors service  au niveau local SPK LOT 92,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.02,5725,26.0,20.733333333333334,0,0.0,0.0,,,
batiment,14835,14915,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,PPR,GATE2,Equipement éclairage,Spot,Sanitaire 2,Spot 2,sup-tmu-bat- 05,Non,2025-02-26 15:57:00,Said Touil,2025-02-26 16:17:00,sup-tmu-bat- 05,2025-02-26 16:34:00,sup-tmu-bat- 05,2025-03-03 15:18:00,Changement des spots ,,,,Said Touil,2025-07-28 10:48:00,,,,TMU,6173.44,1560.0,0.0,7733.44,Plusieurs spots hors service au niveau de toilette TMD ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,118.72,141314,119.35,0.2833333333333333,1,8.0,1560.0,Spot LED GU10 7W 6500K,ELECTRICITE,cloture
batiment,14834,14914,OT Realisé,,Lampe grillée,Moyen,oui,False,False,True,False,TM1,SAS IMPORT,Equipement éclairage,Lampe linéaire continue ,Batiment SDFM - extension sas,Lampe linéaire continue 1,sup-tmu-bat- 05,Non,2025-02-26 15:50:00,Soufiane chegdali,2025-02-26 16:14:00,sup-tmu-bat- 05,2025-02-26 16:33:00,sup-tmu-bat- 05,2025-02-27 13:31:00,Changement deux lampes T8,,,,,,,,,TMU,1088.36,240.0,0.0,1328.36,Absence totale d’éclairage au niveau du bungalow douane situé à côté de la bascule SAS IMPORT. Cette situation impacte les conditions de travail et la sécurité du personnel,MOBILE,WEB,WEB,WEB,WEB,WEB,1,20.93,166227,21.683333333333334,0.31666666666666665,1,2.0,240.0,Tube LED (T8) 18W 6500K	,ELECTRICITE,cloture
batiment,14833,14913,OT Realisé,,Flexible de WC endommagée,Moyen,oui,False,False,True,True,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 3 Sas Import,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-02-26 15:41:00,Soufiane chegdali,2025-02-26 16:13:00,sup-tmu-bat- 05,2025-02-26 16:29:00,Chaymae Farah,2025-11-20 11:07:00,O,Chaymae Farah,2025-11-20 10:41:00,,,,,,,TMU,320076.5,4154.75,0.0,324231.25,"Situation non acceptable au niveau du bloc sanitaire du terminal ferroviaire, présentant les anomalies suivantes :_x000d_
_x000d_
Mécanismes des équipements sanitaires endommagés._x000d_
-Flexibles de toilette défectueux et absents._x000d_
-Manque d’un robinet de lavabo.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,6401.53,1245717,6403.433333333333,0.26666666666666666,6,11.0,4154.75,"Flexible 60CM, Ruban de téflon, Mécanisme chasse d'eau pour WC standard et suspendu, Robinet lavabo mitigeur, Flexible sanitaire Ø 12mm  Femelle 3/8",PLOMBERIE,cloture
equipement,14832,14910,OT Realisé,,Problème de raccordement,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement Electrique,Bornes de recharge,VTS,Bornes de recharge 2 vehicule electriques VTS,SUP-TMU-EQ- 03,Non,2025-02-26 12:53:00,Nour-Eddine  ENNEJMAOUI,2025-02-26 14:29:00,SUP-TMU-EQ 09,2025-02-26 15:35:00,SUP-TMU-EQ 09,2025-02-28 15:21:00,"Tirage environ de 50 mètres de câbles torsadés vers la guérite de sécurité à l’entrée de VTS , avec l’installation d’un boîtier étanche pour alimenter les projecteurs",,,,,,,,,TMU,265.55,30.0,0.0,295.55,Demande de modification d'installation électrique a cause de d2placement de guirette de securite entrée VTS,MOBILE,WEB,WEB,WEB,WEB,WEB,2,47.76,9095,50.46666666666667,1.1,1,1.0,30.0,Boite étanche 210*170*80,ELECTRICITE,cloture
equipement,14831,14903,OT Realisé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,TM1,SAS IMPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment Depotage,Porte Sectionnelle 4 (SasImport-DalleCentral-ZoneB),SUP-TMU-EQ- 03,Non,2025-02-26 10:31:00,Nour-Eddine  ENNEJMAOUI,2025-02-26 14:27:00,SUP-TMU-EQ- 03,2025-02-26 15:17:00,SUP-TMU-EQ- 03,2025-02-28 11:00:00,réparation câble de porte sectionnelle ,,,,,,,,,TMU,1820.13,0.0,0.0,1820.13,la porte en panne ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,43.69,2050,48.483333333333334,0.8333333333333334,0,0.0,0.0,,,
batiment,14830,14912,OT Cloturé,,Flexible endommagée ,Moyen,non,False,False,False,False,TM1,TM01,Equipement plomberie et sanitaire,Robinet ,Sanitaire Marsa Maroc,Robinet 2,sup-tmu-bat- 05,Non,2025-02-26 13:22:00,Soufiane chegdali,2025-02-26 14:04:00,sup-tmu-bat- 05,2025-02-26 14:24:00,sup-tmu-bat- 05,2025-02-26 15:30:00,Changement de flexible ,,,,Soufiane chegdali,2025-07-14 21:37:00,,,,TMU,56.16,0.0,0.0,56.16,Flexible endommagé toilette homme Marsa Maroc,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.08,1237830,2.1333333333333333,0.3333333333333333,0,0.0,0.0,,,
batiment,14829,14909,OT Realisé,,Défaillance du tubes,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Caisson lumineux,Batiment Douane,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-02-26 12:33:00,Soufiane chegdali,2025-02-26 14:03:00,sup-tmu-bat- 05,2025-02-26 14:24:00,sup-tmu-bat- 05,2025-02-28 15:07:00,Changement des TUB T8,,,,,,,,,TMU,2531.88,585.0,0.0,3116.88,Défaillance des TUB T8 au niveau de bureau douane SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.69,165217,50.56666666666667,0.35,2,6.0,585.0,"Tube LED (T8) 9W 6500K, Starter S2 PHILPS",ELECTRICITE,cloture
batiment,14828,14908,OT Crée,,Vitre fissuré ,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Fenêtre ,ZVC,Fenêtre 1,Soufiane chegdali,Non,2025-02-26 12:10:00,Soufiane chegdali,2025-02-26 12:11:00,,,,,,,,,,,,,,MMI,0.0,0.0,0.0,0.0,"Vitre de fenêtre brisée, déjà remplacée par une plaque Alucobond.  Besoin d'une nouvelle vitre, bureau des douanes RDC, ZVCI",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,101440,,,0,0.0,0.0,,,
batiment,14827,14907,OT Cloturé,,Vachette endomage ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte vitrée,Aubettes Police Entree,Porte Vitré 1,Animateur 01,Non,2025-02-26 11:48:00,Touria Tammor,2025-02-26 12:02:00,sup-tmu-bat- 05,2025-02-26 12:05:00,sup-tmu-bat- 05,2025-02-26 12:31:00,La porte et les fenêtres ont été fermés ,,,,Said Touil,2025-02-26 14:37:00,,,,TMU,21.84,0.0,0.0,21.84,L'aubette 04A nécessite une fermeture de la porte et les fenêtres pour éviter la dégradation du bâtiment.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.42,137732,0.7166666666666667,0.05,0,0.0,0.0,,,
infrastructure,14826,14902,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,Animateur 01,Non,2025-02-26 10:25:00,Soufiane chegdali,2025-02-26 11:56:00,sup-nzala- 01,2025-02-28 07:20:00,sup-nzala- 01,2025-02-28 14:31:00,La plaque a été fixée à sa place,,,,Soufiane chegdali,2025-07-14 22:15:00,,,,NZALA,1115.56,0.0,0.0,1115.56,Plaque de signalisation à remettre en état à la voie entre gate 02 et pont HTT,MOBILE,WEB,WEB,WEB,WEB,WEB,3,7.18,42302,52.1,43.4,0,0.0,0.0,,,
batiment,14825,14900,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 90,Cloison -,sup-tmu-bat- 05,Non,2025-02-26 10:22:00,Chaymae Farah,2025-02-26 10:28:00,sup-tmu-bat- 05,2025-02-26 10:32:00,sup-tmu-bat- 05,2025-02-26 12:56:00,Remise en état de la peinture ,,,,zakariae lotfi,2025-06-25 10:00:00,,,,TMU,201.56,0.0,0.0,201.56,Dégradation de l'état de la peinture au niveau de bureau lot 90 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.32,117659,2.566666666666667,0.06666666666666667,2,25.0,250.0,"Revêtement PVC MED HUB, colle gerflex MEDHUB","PLOMBERIE, MENUISERIE",cloture
batiment,14824,14897,OT Cloturé,,Dégradation du paumelle,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Zone Billetterie,Porte bois 4,Animateur 01,Non,2025-02-26 09:59:00,Chaymae Farah,2025-02-26 10:27:00,sup-tmu-bat- 05,2025-02-27 09:21:00,sup-tmu-bat- 05,2025-02-27 12:08:00,Fixation de la porte,,,,Said Touil,2025-03-24 14:53:00,,,,TMU,143.52,0.0,0.0,143.52,Une porte presque arrachée au WC HOMME de la zone billetterie ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.76,137682,26.15,22.9,0,0.0,0.0,,,
batiment,14823,14898,OT Cloturé,,Traces d'humidité ,Moyen,non,False,False,True,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Cloison,Sanitaire 1,Cloison ,Animateur 01,Non,2025-02-26 10:02:00,Chaymae Farah,2025-02-26 10:27:00,sup-tmu-bat- 05,2025-03-05 10:10:00,sup-tmu-bat- 05,2025-03-21 15:05:00,Remise en état de la peinture ,,,,Said Touil,2025-03-24 14:55:00,,,,TMU,20221.24,680.0,0.0,20901.24,Début de dégradation de la peinture du plafond du WC HOMME de la zone contrôle import des douanes au sas 04,MOBILE,WEB,WEB,WEB,WEB,WEB,1,388.87,136476,557.05,167.71666666666667,1,1.0,680.0,Peinture laque 20 KG blanc,PEINTURE,cloture
batiment,14822,14899,OT Realisé,,Bouchage ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 1-A,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-26 10:19:00,Soufiane chegdali,2025-02-26 10:26:00,sup-tmu-bat- 05,2025-02-26 10:30:00,sup-tmu-bat- 05,2025-02-26 10:52:00,Débouchage de toilette,,,,,,,,,TMU,16.64,0.0,0.0,16.64,Bouchage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.32,156154,0.55,0.06666666666666667,0,0.0,0.0,,,
batiment,14821,14894,OT Cloturé,,Robinet mal fixer,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 4,Robinet 2,sup-tmu-bat- 05,Non,2025-02-26 09:33:00,Said Touil,2025-02-26 10:02:00,sup-tmu-bat- 05,2025-02-26 10:10:00,sup-tmu-bat- 05,2025-02-26 10:37:00,Fixation de robinet ,,,,Said Touil,2025-02-26 20:35:00,,,,TMU,18.72,0.0,0.0,18.72,Le robinet de lavabo est mal fixé au bloc sanitaire quai 4 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.36,177811,1.0666666666666667,0.13333333333333333,0,0.0,0.0,,,
batiment,14820,14895,OT Realisé,,Flux lumineux faible ,Moyen,oui,False,False,True,False,TM1,TM01,Equipement éclairage,Spot,Dalle centrale,Spot 2,sup-tmu-bat- 05,Non,2025-02-26 09:38:00,Soufiane chegdali,2025-02-26 10:02:00,sup-tmu-bat- 05,2025-02-26 10:11:00,sup-tmu-bat- 05,2025-02-27 10:47:00,Changement de lampe ,,,,,,,,,TMU,1277.64,250.0,0.0,1527.64,Lampe à changer au l'escalier de bâtiment de facturation SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.57,174926,25.15,0.15,1,1.0,250.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,14819,14896,OT Realisé,,Endomagement,Moyen,oui,False,False,True,False,TM1,TM01,Equipement éclairage,Spot,Batiment Douane,Spot 1,sup-tmu-bat- 05,Non,2025-02-26 09:43:00,Soufiane chegdali,2025-02-26 09:59:00,sup-tmu-bat- 05,2025-02-26 10:03:00,sup-tmu-bat- 05,2025-02-27 10:28:00,Changement de lampe ,,,,,,,,,TMU,1267.24,250.0,0.0,1517.24,Ampoule éteinte au bloc sanitaire de bâtiment douane SAS IMPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.37,165959,24.75,0.06666666666666667,1,1.0,250.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
infrastructure,14818,14779,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 27 - 200T,Rachid Labib,Non,2025-02-21 15:51:00,Saadia agnouch,2025-02-26 08:45:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:00:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Des signes d’éclatement du béton de renforcement côté bassin,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17270,,,0,0.0,0.0,,,
infrastructure,14817,14778,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 26 - 200T,Rachid Labib,Non,2025-02-21 15:50:00,Saadia agnouch,2025-02-26 08:45:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:00:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Des signes d’éclatement du béton de renforcement côté bassin,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17269,,,0,0.0,0.0,,,
infrastructure,14816,14777,OT Crée,,Epaufrure avec armature apparent,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages de chargement et déchargement,Quai à conteneurs,Terminal à conteneurs 2 (TC2),Tronçon 8,Rachid Labib,Non,2025-02-21 15:48:00,Saadia agnouch,2025-02-26 08:45:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Épaufrure d’une section de béton, estimée à 1,20 m × 0,80 m × 0,60 m, avec armatures apparentes au niveau du joint de la poutre de couronnement, sur la partie supérieure de la zone d’accostage.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,16007,,,0,0.0,0.0,,,
infrastructure,14815,14774,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 23 - 200T,Rachid Labib,Non,2025-02-21 15:44:00,Saadia agnouch,2025-02-26 08:45:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:59:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Des signes d’éclatement avancé du béton ont été observés, affectant le béton de renforcement de la plaque du bollard ainsi que le béton principal sur le front de la poutre de couronnement, avec des dimensions estimées à 1.80 m × 0,40 m × 0,50 m.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17266,,,0,0.0,0.0,,,
batiment,14814,14661,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement climatisation et VMC,Split Ext,Entrepôt 130,Split Ext 1,sup-tmu-bat- 05,Non,2025-02-18 12:05:00,Saadia agnouch,2025-02-26 08:45:00,sup-tmu-bat- 05,2025-02-26 09:11:00,sup-tmu-bat- 05,2025-02-27 12:46:00,Installation d'un climatiseur ,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,4785.35,1860.0,0.0,6645.35,Climatiseur à installer au Bureau CLJ MED Entrepôt 130 MEDHUB (Nouveau climatiseur ),MOBILE,WEB,WEB,WEB,WEB,WEB,2,27.54,1230356,216.68333333333334,0.43333333333333335,4,4.0,1860.0,"Gaz R22 13 KG MEDHUB, Condensateur courant MEDHUB, Télécommande universelle MEDHUB, Split 12000 complet MEDHUB",CLIMATISATION,cloture
infrastructure,14813,14772,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 22 - 200T,Rachid Labib,Non,2025-02-21 15:40:00,Saadia agnouch,2025-02-26 08:44:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:58:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Des signes d’éclatement du béton ont été observés, affectant le béton de renforcement de la plaque du bollard ainsi que le béton principal sur le front de la poutre de couronnement, avec des dimensions estimées à 2 m × 0,40 m × 0,50 m.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17265,,,0,0.0,0.0,,,
infrastructure,14812,14771,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 20 - 200T,Rachid Labib,Non,2025-02-21 15:37:00,Saadia agnouch,2025-02-26 08:44:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:55:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Éclatement du béton autour des ancrages sur le front du béton de renforcement de la poutre de couronnement, avec une dimension estimée à 0,60 m.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17263,,,0,0.0,0.0,,,
infrastructure,14811,14770,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 19 - 200T,Rachid Labib,Non,2025-02-21 15:34:00,Saadia agnouch,2025-02-26 08:44:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:54:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Éclatement du béton autour des ancrages sur le front du béton principal de la poutre de couronnement, avec des dimensions estimées à 2 m × 0,40 m × 0,50 m.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17262,,,0,0.0,0.0,,,
infrastructure,14810,14769,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 13 - 300T,Rachid Labib,Non,2025-02-21 15:30:00,Saadia agnouch,2025-02-26 08:44:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:03:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Des signes d’éclatement du béton ont été observés, affectant le béton de renforcement de la plaque du bollard ainsi que le béton principal sur le front de la poutre de couronnement, avec des dimensions estimées à 2 m × 0,40 m × 0,50 m.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17256,,,0,0.0,0.0,,,
infrastructure,14809,14767,OT Crée,,Epaufrure,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages de chargement et déchargement,Quai à conteneurs,Terminal à conteneurs 2 (TC2),Tronçon 14,Rachid Labib,Non,2025-02-21 15:17:00,Saadia agnouch,2025-02-26 08:44:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Une épaufrure linéaire affecte le front de la poutre de couronnement, avec des dimensions estimées à 1,40 m × 0,40 m × 0,30 m.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,16013,,,0,0.0,0.0,,,
infrastructure,14808,14754,OT Crée,,Fissure,Moyen,non,False,False,False,False,TM2,TM02,Ouvrages de soutènement,Clouée,Clouée 1 ,Tronçon 11,Rachid Labib,Non,2025-02-21 11:52:00,Saadia agnouch,2025-02-26 08:44:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Plusieurs fissures ont été observées sur le mur cloué du côté aval, face au GATE03. Au total, six fissures verticales, légèrement inclinées et discontinues.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1949,,,0,0.0,0.0,,,
equipement,14807,14880,OT Cloturé,,Default ventilateur,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement Electrique,Onduleur,TMPC,Onduleur-LT-TMPC.S1-N27-02,SUP-TMU-EQ- 07,Non,2025-02-25 16:36:00,Saadia agnouch,2025-02-26 08:43:00,SUP-TMU-EQ- 07,2025-02-26 13:02:00,SUP-TMU-EQ- 07,2025-02-28 10:27:00,changement de 2 ventilateurs,,,,Chaymae Farah,2025-07-17 20:35:00,,,,TMU,37.68,0.0,0.0,37.68,"_x000d_
Onduleur Hors service",MOBILE,WEB,WEB,WEB,WEB,WEB,1,45.4,5176,65.85,4.316666666666666,0,0.0,0.0,,,
equipement,14806,14879,OT Cloturé,,Fuite,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 71,Sprinkler LOT 61 - 71,sup-tmu-bat-eq- 08,Non,2025-02-25 15:51:00,zakariae lotfi,2025-02-26 08:43:00,sup-tmu-bat-eq- 08,2025-02-26 11:10:00,sup-tmu-bat-eq- 08,2025-02-26 11:16:00,Réparation Fuit au niveau tête  SPK lot 61,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,25.76,0.0,0.0,25.76,Fuit au niveau conduite SPK lot 61,MOBILE,WEB,WEB,WEB,WEB,WEB,4,0.09,5724,19.416666666666668,2.45,0,0.0,0.0,,,
equipement,14805,14873,OT Crée,,Problèmes de corrosion,Moyen,non,False,False,False,False,TM2,TM02,Equipement d'instrumentation,Joint-metre,DPC MED2,Joint-metre 94,hassan  Lkhal,Non,2025-02-25 14:27:00,Saadia agnouch,2025-02-26 08:43:00,,,,,,,,,,,,,,TME,0.0,0.0,0.0,0.0,Dégradation capot d'instrumentation,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,120,,,0,0.0,0.0,,,
infrastructure,14804,14863,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Clôture,Portail mécanique,Entrée ZFL01,Portail mécanique11,C3 -PRINCIPALE ,Non,2025-02-25 13:11:00,Saadia agnouch,2025-02-26 08:42:00,sup-nzala- 01,2025-02-28 07:20:00,sup-nzala- 01,2025-02-28 14:43:00,Fermeture d'un espace sous le portail,,,,,,,,,NZALA,709.36,0.0,0.0,709.36,Portail PNG Medhub nécessite une intervention (fermeture espace sous le portail),MOBILE,WEB,WEB,WEB,WEB,WEB,2,7.38,34641,73.53333333333333,46.63333333333333,0,0.0,0.0,,,
batiment,14803,14816,OT Cloturé,,Clignotement,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Zohra   AFSAHI ,Non,2025-02-24 10:45:00,Saadia agnouch,2025-02-26 08:41:00,Sup-MMI- TMSA,2025-02-27 14:44:00,Sup-MMI- TMSA,2025-02-27 15:46:00,Refixation faux plafond restaurant  ,,,,Chaymae Farah,2025-04-27 00:52:00,,,,MMI,110.5,0.0,0.0,110.5,Fixation plafonds cantine,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.02,1245123,77.01666666666667,30.05,0,0.0,0.0,,,
infrastructure,14802,14784,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 42 - 300T,Rachid Labib,Non,2025-02-21 16:09:00,Saadia agnouch,2025-02-26 08:41:00,SUP-AFP-OUV- 01,2025-04-09 13:49:00,,,,,,,,,Touria Tammor,2025-05-27 14:04:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une épaufrure majeure lisse le support de la plaque sans béton de renforcement, ce qui permet l'apparition des armatures de support du bollard.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17285,,1013.1333333333333,0,0.0,0.0,,,
infrastructure,14801,14783,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 41 - 300T,Rachid Labib,Non,2025-02-21 16:03:00,Saadia agnouch,2025-02-26 08:41:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:54:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Des signes d’éclatement du béton de renforcement et de réparation d’une section de béton, estimée à 2,0 m × 0,40 m × 0,60 m côté bassin",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17284,,,0,0.0,0.0,,,
infrastructure,14800,14782,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 40 - 300T,Rachid Labib,Non,2025-02-21 15:56:00,Saadia agnouch,2025-02-26 08:41:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:53:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Faible signe d’éclatement du béton observé au béton du front de la poutre de couronnement côté bassin,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17283,,,0,0.0,0.0,,,
infrastructure,14799,14781,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 39 - 200T,Rachid Labib,Non,2025-02-21 15:54:00,Saadia agnouch,2025-02-26 08:41:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:54:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Des signes d’éclatement du béton de renforcement côté bassin,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17282,,,0,0.0,0.0,,,
infrastructure,14798,14780,OT Rejeté,,Support,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 2 (TC2),Bollard 29 - 200T,Rachid Labib,Non,2025-02-21 15:52:00,Saadia agnouch,2025-02-26 08:41:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:53:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Des signes d’éclatement du béton de renforcement côté bassin,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17272,,,0,0.0,0.0,,,
batiment,14797,14893,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 3,WC Sanitaire 1,Animateur 01,Non,2025-02-26 04:03:00,Animateur 01,2025-02-26 04:03:00,sup-tmu-bat- 05,2025-02-26 08:50:00,sup-tmu-bat- 05,2025-02-28 14:53:00,Changement de mécanisme ,,,,Said Touil,2025-05-02 21:08:00,,,,TMU,2808.52,700.0,0.0,3508.52,La chasse-eau non opérationnelle au bloc sanitaire hommes de scanner mobile de gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,54.01,1241714,58.833333333333336,4.783333333333333,1,1.0,700.0,Mécanisme chasse d'eau pour WC standard et suspendu,PLOMBERIE,cloture
batiment,14796,14892,OT Rejeté,,Mauvais fonctionnement du robinet,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Lavabo,Sanitaire Sas Import,Lavabo 2,animateur 02,Non,2025-02-26 03:02:00,animateur 02,2025-02-26 03:02:00,,,,,,,,,,,Touria Tammor,2025-02-26 09:33:00,OT DOUBLE 14767,TMU,0.0,0.0,0.0,0.0,"Robinet est endommagé, situé dans un local sanitaire au niveau du parking du nouveau véhicule, SAS IMPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,163655,,,0,0.0,0.0,,,
infrastructure,14794,14890,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-26 02:43:00,animateur 02,2025-02-26 02:43:00,,,,,,,,,,,Saadia agnouch,2025-03-21 11:24:00,SOUS GARANTIE,CAMPEZO,0.0,0.0,0.0,0.0,trappe de regard est endommagée au niveau de la voie d'entrée du SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,437,,,0,0.0,0.0,,,
equipement,14793,14889,OT Realisé,,Défaillance électrique au niveau du portail,Moyen,non,True,False,False,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Portail,TMD,Portail 2 TMD,SUP-TMU-EQ 09,Non,2025-02-25 23:27:00,SUP-TMU-EQ 09,2025-02-25 23:27:00,SUP-TMU-EQ 09,2025-02-25 23:29:00,SUP-TMU-EQ 09,2025-02-25 23:30:00,changement de boite étanche ,,,,,,,,,TMU,0.0,0.0,0.0,0.0,boite électrique dégradé ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.0,1980,0.05,0.03333333333333333,0,0.0,0.0,,,
equipement,14792,14888,OT Realisé,,Défaillance électrique au niveau du portail,Moyen,non,True,False,False,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Portail,TMD,Portail 2 TMD,SUP-TMU-EQ 09,Non,2025-02-25 23:27:00,SUP-TMU-EQ 09,2025-02-25 23:27:00,SUP-TMU-EQ 09,2025-02-25 23:30:00,SUP-TMU-EQ 09,2025-02-25 23:31:00,changement de boite étanche ,,,,,,,,,TMU,0.0,0.0,0.0,0.0,boite électrique dégradé ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.0,1980,0.06666666666666667,0.05,0,0.0,0.0,,,
equipement,14791,14887,OT Realisé,,Défaillance électrique au niveau du portail,Moyen,non,True,False,True,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Portail,TMD,Portail 2 TMD,SUP-TMU-EQ 09,Non,2025-02-25 23:27:00,SUP-TMU-EQ 09,2025-02-25 23:27:00,SUP-TMU-EQ 09,2025-02-25 23:31:00,SUP-TMU-EQ 09,2025-02-26 15:47:00,Changement d’un boîte étanche endommagé au niveau de bongalo militaire marsa Maroc ,,,,,,,,,TMU,473.04,35.5,0.0,508.54,boite électrique dégradé ,WEB,WEB,WEB,WEB,WEB,WEB,1,16.25,1980,16.333333333333332,0.06666666666666667,2,2.0,35.5,"scotch noir électrique, Boite étanche 210*170*80",ELECTRICITE,cloture
equipement,14790,14886,OT En stand by,PDR Indisponible : PDR INDISPONIBLE,Travaux de maintenance ,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Candélabre,Voie périphérique TM1,Candélabre 172 ,animateur 02,Non,2025-02-25 21:35:00,animateur 02,2025-02-25 21:35:00,sup-tmu-eq- 04,2025-10-28 16:23:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Éclairage insuffisant au niveau de la voie menant vers la gare maritime,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4661,,5874.8,0,0.0,0.0,,,
batiment,14789,14851,OT Cloturé,PDR Indisponible : En attente de l'arrivage des accessoires des porte-papiers,Porte papier endommagé,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Sanitaire quai 1,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-02-25 09:46:00,Said Touil,2025-02-25 20:17:00,sup-tmu-bat- 05,2025-02-26 09:49:00,sup-tmu-bat- 05,2025-07-03 14:32:00,Changement des porte-papiers ,,,,Said Touil,2025-07-28 10:48:00,,,,TMU,13479.5,2550.0,0.0,16029.5,"Endommagement des distributeurs de papier dans le bloc sanitaire hommes, Quai 1 PPR",WEB,WEB,WEB,WEB,WEB,WEB,1,269.59,133304,3076.766666666667,13.533333333333333,2,8.0,6800.0,Distributeur papier hygiénique Inox,PLOMBERIE,cloture
batiment,14788,14885,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement de sécurité et incendie,Détecteur optique,Siège TMSA-Tanger,Détecteur optique 1,Sup-MMI- TMSA,Non,2025-02-25 18:16:00,Sup-MMI- TMSA,2025-02-25 18:16:00,Sup-MMI- TMSA,2025-02-25 18:19:00,Sup-MMI- TMSA,2025-02-25 18:37:00,"réparation d'une fissure au plafond cuisine,  ",,,,Chaymae Farah,2025-04-27 00:53:00,,,,MMI,28.17,0.0,0.0,28.17,"réparation d'une fissure au plafond cuisine,   ",WEB,WEB,WEB,WEB,WEB,WEB,1,0.26,1244964,0.35,0.05,0,0.0,0.0,,,
batiment,14787,14884,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 1,Sup-MMI- TMSA,Non,2025-02-25 17:51:00,Sup-MMI- TMSA,2025-02-25 17:51:00,Sup-MMI- TMSA,2025-02-25 17:51:00,Sup-MMI- TMSA,2025-02-25 18:00:00,Ouverture des 5 fenêtres salle réunion 1er et 2 eme étage,,,,Chaymae Farah,2025-03-29 02:14:00,,,,MMI,16.25,0.0,0.0,16.25,"Ouverture des 5 fenêtres salle réunion 1er et 2 eme étage_x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,1,0.15,1245239,0.15,0.0,0,0.0,0.0,,,
batiment,14786,14883,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte métallique,Siège TMSA-Tanger,Porte métallique 1- Extérieur     ,Sup-MMI- TMSA,Non,2025-02-25 17:32:00,Sup-MMI- TMSA,2025-02-25 17:32:00,Sup-MMI- TMSA,2025-02-25 17:39:00,Sup-MMI- TMSA,2025-02-25 17:46:00,Réparation d'une plaque porte local transformateur ,,,,Chaymae Farah,2025-04-27 00:53:00,,,,MMI,11.92,0.0,0.0,11.92,Réparation d'une plaque porte ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.11,1244795,0.23333333333333334,0.11666666666666667,0,0.0,0.0,,,
batiment,14785,14882,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte métallique,Siège TMSA-Tanger,Porte métallique 1-Extérieur     ,Sup-MMI- TMSA,Non,2025-02-25 17:27:00,Sup-MMI- TMSA,2025-02-25 17:27:00,Sup-MMI- TMSA,2025-02-25 17:27:00,Sup-MMI- TMSA,2025-02-25 17:42:00,Réparation de porte guerite,,,,Chaymae Farah,2025-04-27 00:53:00,,,,MMI,26.0,0.0,0.0,26.0,Réparation de porte guerite  ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.24,1244799,0.25,0.0,0,0.0,0.0,,,
batiment,14784,14881,OT Cloturé,,Bouchage,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement plomberie et sanitaire,Lavabo,Siège TMSA-Tanger,Lavabo 1,Sup-MMI- TMSA,Non,2025-02-25 17:01:00,Sup-MMI- TMSA,2025-02-25 17:01:00,Sup-MMI- TMSA,2025-02-25 17:04:00,Sup-MMI- TMSA,2025-02-25 17:29:00,Débouchage lavabo toilettes femmes RDC,,,,Chaymae Farah,2025-03-29 02:15:00,,,,MMI,43.33,0.0,0.0,43.33,Débouchage lavabo toilettes femmes RDC  ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.4,1244682,0.4666666666666667,0.05,0,0.0,0.0,,,
infrastructure,14783,14862,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,C3 -PRINCIPALE ,Non,2025-02-25 13:00:00,Soufiane chegdali,2025-02-25 16:20:00,sup-nzala- 01,2025-02-27 08:14:00,sup-nzala- 01,2025-02-28 21:25:00,Les trappes ont été soudées,,,,Soufiane chegdali,2025-07-14 22:15:00,,,,NZALA,3573.74,0.0,0.0,3573.74,Caniveau au terminal ferroviaire endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,2,37.18,393,80.41666666666667,39.9,0,0.0,0.0,,,
equipement,14782,14876,OT Realisé,PDR Indisponible : besoin d'un coupure électrique pour le changer ,Travaux de maintenance,Moyen,non,False,False,True,True,PPR,GATE2,Equipement Electrique,Onduleur,GATE2,Onduleur-SCANNER-GATE2,SUP-TMU-EQ- 07,Non,2025-02-25 15:46:00,Said Touil,2025-02-25 16:12:00,SUP-TMU-EQ 09,2025-02-25 23:16:00,SUP-TMU-EQ 09,2025-12-31 12:52:00,Installation d'une nouvelle armoire électrique au niveau de scanner mobile gate2,Said Touil,2025-07-21 09:59:00,Le scanner mobile est encore alimenté par l'ancien coffret,,,,,,TMU,391906.25,536.0,0.0,392442.25,L'armoire d'alimentation du scanner dégradée.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,3135.25,6571,7413.1,7.066666666666666,3,16.0,536.0,"Ecrou de boulon M8, Vis hexagon socket head cap screw Ø 8, Borne sur rails 70mm","DIVERS, ELECTRICITE",cloture
batiment,14781,14856,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Cloison,Siège TMSA-Tanger,Cloison ,Sup-MMI- TMSA,Non,2025-02-25 11:44:00,Chaymae Farah,2025-02-25 16:05:00,Sup-MMI- TMSA,2025-02-25 16:07:00,Sup-MMI- TMSA,2025-02-25 16:37:00,Montage du bureau au plateau juridique,,,,Chaymae Farah,2025-03-29 02:14:00,,,,MMI,55.25,0.0,0.0,55.25,Montage du bureau au plateau juridique,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.51,1244670,4.883333333333334,0.03333333333333333,0,0.0,0.0,,,
batiment,14780,14858,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Cloison,Siège TMSA-Tanger,Cloison ,Sup-MMI- TMSA,Non,2025-02-25 11:49:00,Chaymae Farah,2025-02-25 16:05:00,Sup-MMI- TMSA,2025-02-25 17:18:00,Sup-MMI- TMSA,2025-02-25 17:53:00,Réparation de porte coulisse zone président 2eme étage,,,,Chaymae Farah,2025-03-29 02:15:00,,,,MMI,125.66,0.0,0.0,125.66,"Réparation  de porte coulisse zone président 2eme étage  _x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.58,1245493,6.066666666666666,1.2166666666666666,0,0.0,0.0,,,
batiment,14779,14866,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-02-25 13:24:00,Chaymae Farah,2025-02-25 16:04:00,Sup-MMI- TMSA,2025-02-25 16:07:00,Sup-MMI- TMSA,2025-02-25 16:37:00,Réparation d'une lampe. Toilette femmes 2eme étage,,,,Chaymae Farah,2025-04-27 00:54:00,,,,MMI,53.08,0.0,0.0,53.08,Réparation d'une lampe. Toilette femmes 2eme étage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.49,1245406,3.216666666666667,0.05,0,0.0,0.0,,,
batiment,14778,14875,OT Cloturé,,fuite d'eau,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Douchette ,Gare Maritime TMPC,Douchette 2,SUP-TMU-BAT- 02,Non,2025-02-25 15:35:00,Chaymae Farah,2025-02-25 16:04:00,SUP-TMU-BAT- 02,2025-02-26 09:21:00,SUP-TMU-BAT- 02,2025-03-04 09:56:00,changement douchette ,,,,Chaymae Farah,2025-03-18 11:52:00,,,,TMU,7517.12,777.5,0.0,8294.619999999999,fuite d'eau sur le flexible ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,144.56,1229430,162.35,17.283333333333335,2,4.0,777.5,"Kit douchette WC avec accessoires, Robinet équerre ,diamètre de  1/2   pouce en laiton. w",PLOMBERIE,cloture
