portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
batiment,14777,14878,OT Cloturé,,Câble électrique endommagée,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,PB-Eclairage décoratif,Siège TMSA-Tanger,Enseigne lumineuse 1 ,Sup-MMI- TMSA,Non,2025-02-25 15:50:00,Saadia agnouch,2025-02-25 16:03:00,Sup-MMI- TMSA,2025-02-25 16:07:00,Sup-MMI- TMSA,2025-02-25 16:35:00,Refixation d'une lampe,,,,Chaymae Farah,2025-04-27 00:54:00,,,,MMI,48.75,0.0,0.0,48.75,Refixation lampe ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.45,1244837,0.75,0.06666666666666667,0,0.0,0.0,,,
batiment,14776,14874,OT Cloturé,,Poignée endommagé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte vitrée,Siège TMSA-Tanger,Porte vitrée 1,Sup-MMI- TMSA,Non,2025-02-25 15:16:00,Saadia agnouch,2025-02-25 16:03:00,Sup-MMI- TMSA,2025-02-25 16:08:00,Sup-MMI- TMSA,2025-02-25 16:34:00,Réparation de poignée fenêtre restaurant RDC,,,,Chaymae Farah,2025-04-27 00:54:00,,,,MMI,46.58,0.0,0.0,46.58,Réparation de poignée fenêtre restaurant RDC,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.43,1245127,1.3,0.08333333333333333,0,0.0,0.0,,,
infrastructure,14775,14865,OT Realisé,,sol defectué,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 2,animateur 02,Non,2025-02-25 13:21:00,Soufiane chegdali,2025-02-25 15:56:00,SUP-TMU-HY-INF- 01,2025-03-12 12:08:00,SUP-TMU-HY-INF- 01,2025-03-12 12:09:00,BI changé,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Dégradation des bétons de fixation d'une trappe de bouche d'incendie au niveau du parking du nouveau véhicule sas IMPORT TM1._x000d_
Cette situation peut engendrer un risque de trébuchement pour l'utilisateur de la zone et l'endommagement des roues des unités routières.",MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.01,28030,358.8,356.2,0,0.0,0.0,,,
batiment,14774,14870,OT Realisé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 4-G,Spot 3,sup-tmu-bat- 05,Non,2025-02-25 14:15:00,Soufiane chegdali,2025-02-25 15:55:00,sup-tmu-bat- 05,2025-02-25 16:02:00,sup-tmu-bat- 05,2025-02-27 16:18:00,Changement des lampes ,,,,,,,,,TMU,2508.48,390.0,0.0,2898.48,Deux spots grillés au locale sanitaire Dépotage bâtiment 4 SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.24,155281,50.05,0.11666666666666667,1,2.0,390.0,Spot LED GU10 7W 6500K,ELECTRICITE,cloture
batiment,14773,14871,OT Realisé,,Manque distributeur savon,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 7-H,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-02-25 14:18:00,Soufiane chegdali,2025-02-25 15:55:00,sup-tmu-bat- 05,2025-02-25 16:01:00,sup-tmu-bat- 05,2025-02-27 16:19:00,Pose d'une distributeur savon ,,,,,,,,,TMU,2510.56,700.0,0.0,3210.56,Absence d'un distributeur savon au bloc sanitaire après scanner SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.28,1225543,50.016666666666666,0.1,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,14772,14877,OT Realisé,,Mauvais fonctionnement du robinet,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Lavabo,Sanitaire 2 Sas Import,Lavabo 2,sup-tmu-bat- 05,Non,2025-02-25 15:49:00,Soufiane chegdali,2025-02-25 15:53:00,sup-tmu-bat- 05,2025-02-25 16:22:00,sup-tmu-bat- 05,2025-02-27 16:48:00,Changement de robinet ,,,,,,,,,TMU,2517.84,0.0,0.0,2517.84,Robinet non opérationnel au bloc sanitaire de bâtiment simulateur SAS IMPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.42,175047,48.983333333333334,0.48333333333333334,3,3.0,870.75,"Robinet lavabo mitigeur, Flexible sanitaire Ø 12mm Femelle Mâle 1/2"""" 15x21, Robinet équerre ,diamètre de  1/2   pouce en laiton. w",PLOMBERIE,cloture
batiment,14771,14869,OT Cloturé,,endomagement de la porte,Moyen,non,False,False,True,False,MEDHUB,ZFL02,Equipement lot archi / Menuiserie ,Porte aluminium,PNG-ZFL2,Porte Aluminium,sup-tmu-bat- 05,Non,2025-02-25 13:44:00,zakariae lotfi,2025-02-25 15:35:00,sup-tmu-bat- 05,2025-02-25 15:58:00,sup-tmu-bat- 05,2025-02-26 10:01:00,Changement les paumelles de la porte aluminium ,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,1566.45,28650.0,0.0,30216.45,Une porte s’est détachée de sa structure et est tombée au sol représentant un risque potentiel de sécurité pour le personnel et les usagers. La cause de cette défaillance pourrait être due à des charnières endommagées,MOBILE,WEB,WEB,WEB,WEB,WEB,1,18.03,1225765,20.283333333333335,0.38333333333333336,8,164.0,30350.0,"Poignée aluminium (Pair) MEDHUB, Cylindre de serrure spécial 8CM MEDHUB, Cadenas MEDHUB, Cylindre de serrure standard MEDHUB, Serrure porte en aluminium MEDHUB","MENUISERIE, DIVERS",cloture
batiment,14770,14872,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Armature industrielle LED,Entrepôt 140,Armature industrielle LED 3,sup-tmu-bat-eq- 08,Non,2025-02-25 14:23:00,zakariae lotfi,2025-02-25 15:34:00,sup-tmu-bat-eq- 08,2025-02-25 15:37:00,sup-tmu-bat- 05,2025-02-26 09:57:00,Changement des armatures (BL),,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,3183.28,2400.0,0.0,5583.280000000001,"Armature LED 240W MEDHUB A changer_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,2,18.32,1231827,19.566666666666666,0.05,7,460.0,9200.0,"Armature LED 240W MEDHUB, Armature LED 100W MEDHUB, Tube gorge Gris D20  MEDHUB, Câble U1000R2V 5G2,5  MEDHUB, Câble U1000R2V 5G4 MEDHUB",ELECTRICITE,rejet
infrastructure,14769,14867,OT Cloturé,,Inclinaison ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,animateur 02,Non,2025-02-25 13:27:00,Zakaria El marzak,2025-02-25 15:01:00,sup-nzala- 01,2025-02-28 07:21:00,sup-nzala- 01,2025-02-28 21:27:00,Le panneau a été réparé,,,,Soufiane chegdali,2025-07-14 22:15:00,,,,NZALA,1354.33,0.0,0.0,1354.33,Panneau de signalisation routière incliné au niveau de la voie de circulation avant PNG SAS EXPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,14.09,42428,80.0,64.33333333333333,0,0.0,0.0,,,
infrastructure,14768,14868,OT Realisé,,PORTAILS ENDOMMAGE,Moyen,non,False,False,True,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-02-25 13:34:00,Zakaria El marzak,2025-02-25 15:01:00,sup-nzala- 01,2025-02-27 08:16:00,sup-nzala- 01,2025-02-28 21:29:00,L'état du portail a été traitée,,,,,,,,,NZALA,3577.58,0.0,0.0,3577.58,Fissure au niveau d'un support du portail de la ortie TIR,MOBILE,WEB,WEB,WEB,WEB,WEB,2,37.22,34631,79.91666666666667,41.25,2,2.0,209.0,"Peinture cloture 5 KG, Diluant 5L",PEINTURE,cloture
batiment,14767,14860,OT Cloturé,,Mauvais fonctionnement du robinet,Moyen,oui,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Lavabo,Sanitaire Sas Import,Lavabo 1,sup-tmu-bat- 05,Non,2025-02-25 12:19:00,Soufiane chegdali,2025-02-25 13:27:00,sup-tmu-bat- 05,2025-02-25 13:38:00,sup-tmu-bat- 05,2025-02-27 13:13:00,Changement de robinet ,,,,Soufiane chegdali,2025-07-14 21:36:00,,,,TMU,2472.6,877.5,0.0,3350.1,Robinet endommagée au niveau de locale sanitaire parking nouveau voiture SAS IMPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,47.55,163654,48.9,0.18333333333333332,2,3.0,877.5,"Robinet équerre ,diamètre de  1/2   pouce en laiton. w, Robinet lavabo mitigeur",PLOMBERIE,cloture
batiment,14766,14861,OT Realisé,,Robinet non opérationnel,Moyen,oui,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Robinet ,Batiment 4-G,Robinet 2,sup-tmu-bat- 05,Non,2025-02-25 12:44:00,Soufiane chegdali,2025-02-25 13:25:00,sup-tmu-bat- 05,2025-02-25 13:37:00,sup-tmu-bat- 05,2025-02-26 12:41:00,Changement de robinet ,,,,,,,,,TMU,1197.56,820.0,0.0,2017.56,Robinet endommagé Toilette dépotage bâtiment 4 SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.03,1237711,23.95,0.2,1,1.0,820.0,Robinet lavabo mitigeur,PLOMBERIE,cloture
batiment,14765,14864,OT Cloturé,,Robinet mal fixer,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Zone Fourgons Sanitaires,Robinet 1,Said Touil,Non,2025-02-25 13:12:00,Said Touil,2025-02-25 13:23:00,sup-tmu-bat- 05,2025-02-27 16:40:00,sup-tmu-bat- 05,2025-03-03 15:54:00,"Installation des poignées et des verrous, ainsi que fixation de la gorge d'évacuation de toilette._x000d_
Le robinet nécessite un remplacement, mais il n'est pas disponible en magasin. Son OT est en état de stand-by (N°14908)",,,,Said Touil,2025-07-28 10:47:00,,,,TMU,4941.56,3312.0,0.0,8253.560000000001,"-robinet besoin de fixation_x000d_
-Fuite au niveau de tubes d'évacuation des eaux usées W.C homme_x000d_
-portes sanitaires : police; homme manquent des poignées et des verrous _x000d_
- problème d'étanchéité du sol  ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,95.03,162727,146.7,51.28333333333333,3,7.0,3312.0,"kit de fixation de robinet de lavabo, Poignée aluminium (pair), Verrou porte manuel","PLOMBERIE, MENUISERIE",cloture
infrastructure,14764,14854,OT Cloturé,,MECANIQUE,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages d'amarrage et d'accostage,Bollard,Poste N8,Bollard 01 - 150T,SUP-AFP-OUV- 01,Non,2025-02-25 11:41:00,Said Touil,2025-02-25 13:15:00,SUP-AFP-OUV- 01,2025-02-26 11:03:00,SUP-AFP-OUV- 01,2025-02-26 17:26:00,01 Visible de bollard et endommagées ,,,,Said Touil,2025-08-06 17:33:00,,,,AQUA FLOR PROTECT ,2042.51,0.0,0.0,2042.51,01 Visible de bollard et endommagées ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,6.36,17209,29.75,21.8,0,0.0,0.0,,,
batiment,14763,14855,OT Cloturé,,Problèmes de siphon,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,PNG PPR,Lavabo 1,sup-tmu-bat- 05,Non,2025-02-25 11:42:00,Said Touil,2025-02-25 13:15:00,sup-tmu-bat- 05,2025-02-25 13:16:00,sup-tmu-bat- 05,2025-03-03 09:36:00,Changement de siphon ,,,,Said Touil,2025-07-28 10:47:00,,,,TMU,7293.0,0.0,0.0,7293.0,Siphon endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,140.25,132667,141.9,0.016666666666666666,1,1.0,160.0,Siphon de lavabo,PLOMBERIE,rejet
infrastructure,14762,14857,OT Crée,,MECANIQUE,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages d'amarrage et d'accostage,Bollard,Poste N8,Bollard 11 - 150T,SUP-AFP-OUV- 01,Non,2025-02-25 11:45:00,Said Touil,2025-02-25 13:14:00,,,,,,,,,,,,,,AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,01 Visible du  bollard est endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17199,,,0,0.0,0.0,,,
infrastructure,14761,14859,OT En cours,Manque la plaque anti-friction ,Enlèvement,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages d'amarrage et d'accostage,Défense,Poste N2,Défense 08,SUP-AFP-OUV- 01,Non,2025-02-25 11:54:00,Said Touil,2025-02-25 13:13:00,SUP-AFP-OUV- 01,2025-02-26 11:03:00,,,,,,,,,,,,AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Manque la plaque anti-friction,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17357,,21.833333333333332,0,0.0,0.0,,,
batiment,14760,14853,OT Cloturé,,Manque distributeur papier et servitte,Moyen,non,True,False,False,True,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Secteur 8,"Distributeur papier, serviette 1",Hamza Elguetioui,Non,2025-02-25 11:37:00,Hamza Elguetioui,2025-02-25 12:46:00,SUP-TMU-BAT- 02,2025-02-26 09:21:00,SUP-TMU-BAT- 02,2025-03-25 23:09:00,réaliser ,Chaymae Farah,2025-03-21 11:31:00,Problème d'affichage photo après ,Hamza Elguetioui,2025-04-03 12:20:00,,,,TMU,34413.6,0.0,0.0,34413.6,Manque de porte-papier dans les toilettes hommes en face de la mosquée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,661.8,83191,683.5333333333333,20.583333333333332,0,0.0,0.0,,,
equipement,14759,14849,OT Realisé,,Déclencheur endommagé,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement de protection contre incendie,Centrale de détection d'incendie,Batiment Depotage,Centrale incendie  DALLE CENTRALE,Matière   dangereuse ,Non,2025-02-25 08:38:00,Soufiane chegdali,2025-02-25 11:42:00,SUP-TMU-EQ- 07,2025-03-07 10:40:00,SUP-TMU-EQ- 07,2025-03-07 10:44:00,Changement du déclencheur manuel,,,,,,,,,TMU,7.28,0.0,0.0,7.28,Demande de changement d’un déclencheur manuel d’alarme incendie endommagé au niveau de la dalle centrale du SAS import GATE N1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.07,5689,242.1,238.96666666666667,0,0.0,0.0,,,
equipement,14758,14756,OT Rejeté,,Bras endommagé,Moyen,non,False,False,False,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Barrière,Pont Houar,Barrière 3 Pont Howar,SUP-TMU-EQ- 03,Non,2025-02-21 12:10:00,Saadia agnouch,2025-02-25 09:30:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-03-04 09:29:00,OT EN DOUBLE ( VOIR Détails de l'OT 14657 (DI 14744)),NZALA,0.0,0.0,0.0,0.0,bras de barrière en dommages ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1989,,,0,0.0,0.0,,,
batiment,14757,14834,OT Cloturé,,Clignotement,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Zohra   AFSAHI ,Non,2025-02-24 11:50:00,Saadia agnouch,2025-02-25 09:03:00,Sup-MMI- TMSA,2025-02-25 14:36:00,Sup-MMI- TMSA,2025-02-25 15:41:00,Fixation de faux plafond bureau président Mr Brini  ,,,,Chaymae Farah,2025-04-27 00:55:00,,,,MMI,227.49,0.0,0.0,227.49,Plafond à fixer,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.05,1244931,27.85,5.55,0,0.0,0.0,,,
batiment,14756,14836,OT Cloturé,,Panne d'ampoule,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,PB-Eclairage décoratif,Siège TMSA-Tanger,Enseigne lumineuse 1 ,Zohra   AFSAHI ,Non,2025-02-24 11:53:00,Saadia agnouch,2025-02-25 09:03:00,Sup-MMI- TMSA,2025-02-25 14:53:00,Sup-MMI- TMSA,2025-02-25 15:43:00,Réparation de poignée porte  ,,,,Chaymae Farah,2025-04-27 00:55:00,,,,MMI,87.75,0.0,0.0,87.75,Poignée non fixée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.81,1244837,27.833333333333332,5.833333333333333,0,0.0,0.0,,,
equipement,14755,14850,OT Cloturé,,Centrale hors service,Moyen,non,False,False,False,False,PPR,PPR01,Equipement de protection contre incendie,Centrale de détection d'incendie,DUTY FREE,Centrale incendie DUTY FREE,Matière   dangereuse ,Non,2025-02-25 08:46:00,Said Touil,2025-02-25 08:47:00,SUP-TMU-EQ 09,2025-03-20 10:14:00,SUP-TMU-EQ 09,2025-04-10 00:13:00,réparation d'un défaut d'alimentation sur la central et réarmement des dérangement,,,,Said Touil,2025-07-20 21:58:00,,,,TMU,25630.8,0.0,0.0,25630.8,centrale incendie bâtiment DUTY FREE (FLEMNGO) hors service a un problème d’alimentation électrique,MOBILE,WEB,WEB,WEB,WEB,WEB,1,492.9,5704,1047.45,553.45,0,0.0,0.0,,,
infrastructure,14754,14848,OT Cloturé,,Brèche à la clôture ,Moyen,non,True,False,True,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 276,Animateur 01,Non,2025-02-25 06:35:00,Animateur 01,2025-02-25 06:35:00,sup-nzala- 01,2025-02-27 08:16:00,sup-nzala- 01,2025-02-28 21:33:00,l'anomalie a été traitée,,,,Said Touil,2025-05-12 20:36:00,,,,NZALA,3583.35,0.0,0.0,3583.35,Brèche à la clôture entre deux panneaux de clôture amovibles séparant la ZS et la RP en face de giratoire n° 05.,WEB,WEB,WEB,WEB,WEB,WEB,2,37.28,23536,86.96666666666667,49.68333333333333,2,2.0,209.0,"Peinture cloture 5 KG, Diluant 5L",PEINTURE,cloture
infrastructure,14753,14847,OT Cloturé,,Brèche à la clôture ,Moyen,non,True,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 158,Animateur 01,Non,2025-02-25 06:31:00,Animateur 01,2025-02-25 06:31:00,sup-nzala- 01,2025-04-09 20:53:00,sup-nzala- 01,2025-04-09 21:04:00,Traité,,,,Said Touil,2025-05-12 20:36:00,,,,NZALA,29.53,0.0,0.0,29.53,Panneau de la clôture séparant la RP et la ZSI  partiellement arraché et incliné.,WEB,WEB,WEB,WEB,WEB,WEB,3,0.19,23418,1046.55,1046.3666666666666,0,0.0,0.0,,,
infrastructure,14752,14846,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,TM02,Regard d'eau potable,Regard EP,VP-TM2 Regard EP,VP-TM2 Regard EP 59,animateur 02,Non,2025-02-25 03:06:00,animateur 02,2025-02-25 03:06:00,sup-nzala- 01,2025-02-27 08:17:00,sup-nzala- 01,2025-02-28 21:34:00,La trappe a été posée à sa place,,,,Said Touil,2025-05-12 20:37:00,,,,NZALA,3583.35,0.0,0.0,3583.35,"Trappe de regard d'eau potable est laissée ouverte, située sur la voie de la route périphérique TM2, près de TC4.",WEB,WEB,WEB,WEB,WEB,WEB,2,37.28,32008,90.46666666666667,53.18333333333333,0,0.0,0.0,,,
infrastructure,14751,14845,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,animateur 02,Non,2025-02-25 03:02:00,animateur 02,2025-02-25 03:02:00,sup-nzala- 01,2025-02-27 08:17:00,sup-nzala- 01,2025-02-28 21:42:00,Anomalie traité,,,,Soufiane chegdali,2025-07-14 22:14:00,,,,NZALA,3595.85,0.0,0.0,3595.85,,WEB,WEB,WEB,WEB,WEB,WEB,2,37.41,42331,90.66666666666667,53.25,0,0.0,0.0,,,
infrastructure,14750,14844,OT Realisé,,Déformation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 3,animateur 02,Non,2025-02-25 02:57:00,animateur 02,2025-02-25 02:57:00,sup-nzala- 01,2025-02-28 07:21:00,sup-nzala- 01,2025-02-28 21:45:00,Le support a été ajusté ,,,,,,,,,NZALA,1383.17,0.0,0.0,1383.17,Panneau de signalisation routière incliné au niveau du parking régulation SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,14.39,28026,90.8,76.4,0,0.0,0.0,,,
infrastructure,14749,14843,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-24 21:51:00,animateur 02,2025-02-24 21:51:00,,,,,,,,,,,Soufiane chegdali,2025-02-25 11:55:00,"Erreur au niveau d'affectation D'équipement, merci de refaire la demande sous la charge du service Equipement ",CAMPEZO,0.0,0.0,0.0,0.0,Éclairage insuffisant au niveau de la voie menant vers la gare maritime,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,465,,,0,0.0,0.0,,,
batiment,14748,14842,OT Realisé,PDR Indisponible : Abattant,Endommagement de l'abattant,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 8-F,WC 4,animateur 02,Non,2025-02-24 21:46:00,animateur 02,2025-02-24 21:46:00,sup-tmu-bat- 05,2025-02-25 08:59:00,sup-tmu-bat- 05,2025-04-25 16:09:00,Changement de l'abattant ,,,,,,,,,TMU,11519.56,2100.0,0.0,13619.56,Abattant endommagé au niveau de local sanitaire de parking avant scanner SAS EXPORT,WEB,WEB,WEB,WEB,WEB,WEB,1,221.53,1226760,1434.3833333333334,11.216666666666667,1,1.0,2100.0,Abattant toilette anglaise standard et suspendu,PLOMBERIE,cloture
infrastructure,14747,14841,OT Cloturé,,MECANIQUE,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages d'amarrage et d'accostage,Bollard,Poste N8,Bollard 05 - 150T,SUP-AFP-OUV- 01,Non,2025-02-24 14:40:00,Said Touil,2025-02-24 16:57:00,SUP-AFP-OUV- 01,2025-02-25 11:24:00,SUP-AFP-OUV- 01,2025-02-26 10:56:00,réparation visible qui sont endommagées ,,,,Said Touil,2025-07-28 10:47:00,,,,AQUA FLOR PROTECT ,2518.89,0.0,0.0,2518.89,réparation visible qui sont endommagées ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.53,17205,44.266666666666666,18.45,0,0.0,0.0,,,
infrastructure,14746,14840,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,Soufiane chegdali,Non,2025-02-24 13:52:00,Soufiane chegdali,2025-02-24 15:21:00,sup-nzala- 01,2025-02-27 08:18:00,sup-nzala- 01,2025-02-28 22:00:00,Les grilles de caniveau ont été posée à leur place,,,,Soufiane chegdali,2025-07-14 22:14:00,,,,NZALA,3622.76,0.0,0.0,3622.76,Endommagement des supports et des accotements du caniveau au niveau du parking ferroviaire TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,37.69,28054,104.13333333333334,64.95,0,0.0,0.0,,,
batiment,14745,14839,OT Realisé,,Bouton poussoir endommagée,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 3-C,WC 4,animateur 02,Non,2025-02-24 12:14:00,Soufiane chegdali,2025-02-24 15:13:00,sup-tmu-bat- 05,2025-02-24 15:45:00,sup-tmu-bat- 05,2025-02-24 16:49:00,Réparation le mécanisme de chasse d'eau ,,,,,,,,,TMU,44.72,0.0,0.0,44.72,Une fuite d'eau a été détectée en raison d'une défaillance de mécanisme de la chasse d'eau au niveau du local sanitaire du bâtiment 3 SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.86,156172,4.583333333333333,0.5333333333333333,0,0.0,0.0,,,
equipement,14744,14831,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,sup-tmu-bat-eq- 08,Non,2025-02-24 11:47:00,zakariae lotfi,2025-02-24 12:36:00,sup-tmu-bat-eq- 08,2025-02-25 08:44:00,sup-tmu-bat-eq- 08,2025-02-26 11:12:00,Changements Résistance préchauffage,,,,zakariae lotfi,2025-06-25 09:59:00,,,,TMU,3783.56,30733.0,0.0,34516.56,Résistance préchauffage réf : (BWO 155 24V) (24 VDC / 7W) A CHANGER,MOBILE,WEB,WEB,WEB,WEB,WEB,2,26.44,5722,47.416666666666664,20.133333333333333,5,26.0,30733.0,"Collier de serrage 4,7X370mm 100PCS MEDHUB, Anti gel 50% MEDHUB, Resistance préchauffage réf :187_305VAC/DC 20_28VDC (Power AC2500W/DC 7W), Resistance préchauffage réf : (220VAC/300W 200VAC/700W) thermostat 50c°_45°, Résistance préchauffage réf : (BWO 155 24V) (24 VDC / 7W)","DIVERS, MECANIQUE, HYDRAULIQUE",cloture
batiment,14743,14835,OT Cloturé,,Manque distributeur savon,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Distributeur savon,Sanitaire et douche zone de stockage,Distributeur savon 2,sup-tmu-bat- 05,Non,2025-02-24 11:52:00,Soufiane chegdali,2025-02-24 12:14:00,sup-tmu-bat- 05,2025-02-24 12:33:00,sup-tmu-bat- 05,2025-02-25 15:58:00,Installation d'un porte savon,,,,Said Touil,2025-02-26 14:42:00,,,,TMU,1420.12,700.0,0.0,2120.12,Manque d'une distributeur savon au bloc sanitaire homme TPR zone stockage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,27.31,157747,28.1,0.31666666666666665,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,14742,14838,OT Realisé,,Eclairage insuffisant ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Caisson lumineux,Batiment 6-E,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-02-24 11:59:00,Soufiane chegdali,2025-02-24 12:14:00,sup-tmu-bat- 05,2025-02-24 12:31:00,sup-tmu-bat- 05,2025-02-27 09:20:00,Les lampes ont été changés ,,,,,,,,,TMU,3577.08,970.0,0.0,4547.08,Plusieurs lampes hors service au niveau de bâtiment 6 SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,68.79,153660,69.35,0.2833333333333333,2,7.0,970.0,"Tube LED (T8) 9W 6500K, Lampe LED E27 15W  6500K",ELECTRICITE,cloture
batiment,14741,14832,OT Realisé,,Défaillance du tubes,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Caisson lumineux,Batiment 6-E,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-02-24 11:48:00,Soufiane chegdali,2025-02-24 12:14:00,sup-tmu-bat- 05,2025-02-24 12:25:00,sup-tmu-bat- 05,2025-02-26 12:42:00,Remplacement des nouvelles lampes ,,,,,,,,,TMU,2510.04,1230.0,0.0,3740.04,Éclairage insuffisant au niveau de bâtiment 1 SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,48.27,153825,48.9,0.18333333333333332,2,7.0,1230.0,"Tube LED (T8) 9W 6500K, Lampe LED E27 15W  6500K",ELECTRICITE,cloture
batiment,14740,14837,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,True,TM1,TMPC01,Equipement lot archi / Menuiserie ,Gard corp,Gare Maritime TMPC,Gard corp ,Chaymae Farah,Non,2025-02-24 11:58:00,Chaymae Farah,2025-02-24 11:58:00,SUP-TMU-BAT- 02,2025-02-26 09:20:00,sup-tmu-bat- 05,2025-04-08 15:53:00,Application de silicone afin de garantir une fixation optimale du verre,Chaymae Farah,2025-03-19 00:26:00,Mal fixés ,Chaymae Farah,2025-07-17 20:34:00,,,,TMU,51454.52,4200.0,0.0,55654.52,Le verre présente un risque de chute ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,989.51,160004,1035.9166666666667,45.36666666666667,2,14.0,4200.0,silicone,DIVERS,cloture
batiment,14739,14829,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire quai 1,Spot 2,sup-tmu-bat- 05,Non,2025-02-24 11:37:00,Said Touil,2025-02-24 11:45:00,sup-tmu-bat- 05,2025-02-24 12:09:00,sup-tmu-bat- 05,2025-02-25 15:00:00,Changement deux spots ,,,,Said Touil,2025-02-25 20:31:00,,,,TMU,1395.16,390.0,0.0,1785.16,Deux spots grillés à l'entrée de toilette Q1 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,26.83,1237579,27.383333333333333,0.4,1,2.0,390.0,Spot LED GU10 7W 6500K,ELECTRICITE,cloture
batiment,14738,14828,OT Cloturé,,Porte dégradé,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement  de levage,Ascenseur ,Siège TMSA-Tanger,Ascenseur 1,Zohra   AFSAHI ,Non,2025-02-24 11:36:00,Chaymae Farah,2025-02-24 11:37:00,Sup-MMI- TMSA,2025-02-27 14:45:00,Sup-MMI- TMSA,2025-02-27 15:45:00,Réparation d'une lampe de l'ascenseur RDC  ,,,,Chaymae Farah,2025-04-27 00:55:00,,,,MMI,100.75,0.0,0.0,100.75,Ampoule retirée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.93,1244820,76.15,75.13333333333334,0,0.0,0.0,,,
batiment,14737,14824,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 11:25:00,Chaymae Farah,2025-02-24 11:37:00,SUP-TMU-BAT- 02,2025-02-26 09:18:00,SUP-TMU-BAT- 02,2025-03-04 09:49:00,réaliser ,,,,Chaymae Farah,2025-03-19 00:29:00,,,,TMU,7514.52,12.0,0.0,7526.52,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,144.51,88625,190.4,45.68333333333333,1,1.0,12.0,Cylindre de serrure spécial 12CM,MENUISERIE,cloture
batiment,14736,14823,OT Cloturé,,Bruit anormal,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement climatisation et VMC,Mono split ,Siège TMSA-Tanger,Mono split 1,Zohra   AFSAHI ,Non,2025-02-24 11:24:00,Chaymae Farah,2025-02-24 11:36:00,Sup-MMI- TMSA,2025-02-25 16:36:00,Sup-MMI- TMSA,2025-02-25 17:26:00,Refixation faux plafond local sécurité,,,,Chaymae Farah,2025-04-27 00:55:00,,,,MMI,89.91,0.0,0.0,89.91,Poste de sécurité Plafond à fixer,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.83,1244611,30.033333333333335,29.0,0,0.0,0.0,,,
batiment,14735,14825,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 11:26:00,Chaymae Farah,2025-02-24 11:36:00,SUP-TMU-BAT- 02,2025-02-26 09:18:00,SUP-TMU-BAT- 02,2025-03-04 10:02:00,changement canon ,,,,Chaymae Farah,2025-03-18 23:45:00,,,,TMU,7522.32,12.0,0.0,7534.32,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,144.66,88624,190.6,45.7,1,1.0,12.0,Cylindre de serrure spécial 12CM,MENUISERIE,cloture
batiment,14734,14826,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 11:27:00,Chaymae Farah,2025-02-24 11:36:00,SUP-TMU-BAT- 02,2025-02-26 09:19:00,SUP-TMU-BAT- 02,2025-03-04 09:48:00,travaux réaliser ,,,,Chaymae Farah,2025-03-20 19:19:00,,,,TMU,7513.48,12.0,0.0,7525.48,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,144.49,88623,190.35,45.71666666666667,1,1.0,12.0,Cylindre de serrure spécial 12CM,MENUISERIE,cloture
batiment,14733,14827,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 11:32:00,Chaymae Farah,2025-02-24 11:35:00,SUP-TMU-BAT- 02,2025-02-26 09:19:00,SUP-TMU-BAT- 02,2025-03-04 09:48:00,travaux réaliser ,,,,Chaymae Farah,2025-03-20 19:20:00,,,,TMU,7511.92,24.0,0.0,7535.92,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,144.46,88622,190.26666666666668,45.733333333333334,2,2.0,24.0,Cylindre de serrure spécial 12CM,MENUISERIE,cloture
batiment,14732,14822,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 11:22:00,Chaymae Farah,2025-02-24 11:23:00,SUP-TMU-BAT- 02,2025-02-26 09:19:00,SUP-TMU-BAT- 02,2025-03-04 09:46:00,canon changer ,,,,Chaymae Farah,2025-03-20 19:21:00,,,,TMU,7505.68,12.0,0.0,7517.68,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,144.34,88610,190.4,45.93333333333333,1,1.0,12.0,Cylindre de serrure spécial 12CM,MENUISERIE,cloture
batiment,14731,14763,OT Realisé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte coupe feu ,Batiment 7-H,Porte coupe feu 1,sup-tmu-bat- 05,Non,2025-02-21 14:38:00,Soufiane chegdali,2025-02-24 11:14:00,sup-tmu-bat- 05,2025-02-24 11:25:00,sup-tmu-bat- 05,2025-02-25 09:20:00,Changement de canon ,,,,,,,,,TMU,1136.72,0.0,0.0,1136.72,Serrure endommagée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,21.86,154416,90.7,0.18333333333333332,1,1.0,60.0,Cylindre de serrure de condamnation,MENUISERIE,cloture
batiment,14730,14821,OT Rejeté,,Bruit anormal,Moyen,oui,False,False,False,False,TMSA,TMSA,Equipement climatisation et VMC,Mono split ,Siège TMSA-Tanger,Mono split 1,Zohra   AFSAHI ,Non,2025-02-24 10:58:00,Touria Tammor,2025-02-24 11:04:00,,,,,,,,,,,Chaymae Farah,2025-03-11 13:11:00,Problème d'affichage des photos +OT doublé,MMI,0.0,0.0,0.0,0.0,Plafond à fixer,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1244611,,,0,0.0,0.0,,,
batiment,14729,14814,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Secteur 5,Prise de courant 2,Hamza Elguetioui,Non,2025-02-24 10:30:00,Hamza Elguetioui,2025-02-24 10:56:00,SUP-TMU-BAT- 02,2025-02-25 09:15:00,SUP-TMU-BAT- 02,2025-02-25 15:06:00,fixation du prise ,,,,Hamza Elguetioui,2025-04-09 09:08:00,,,,TMU,304.2,0.0,0.0,304.2,"Prise mal fixée _x000d_
_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,1,5.85,90132,28.6,22.316666666666666,0,0.0,0.0,,,
batiment,14728,14810,OT Rejeté,,Serrure endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 09:59:00,Chaymae Farah,2025-02-24 10:09:00,,,,,,,,,,,Chaymae Farah,2025-02-24 11:14:00,Format d'image incorrecte ,TMU,0.0,0.0,0.0,0.0,,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,88610,,,0,0.0,0.0,,,
batiment,14727,14811,OT Rejeté,,Serrure endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 10:00:00,Chaymae Farah,2025-02-24 10:08:00,,,,,,,,,,,Chaymae Farah,2025-02-24 11:14:00,Format d'image incorrecte ,TMU,0.0,0.0,0.0,0.0,,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,88625,,,0,0.0,0.0,,,
equipement,14726,14663,OT Cloturé,,Défaut de démarrage des pompes Gasoil,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 110,Sprinkler LOT 110,sup-tmu-bat-eq- 08,Non,2025-02-18 12:15:00,Hicham Elomrani,2025-02-24 10:07:00,sup-tmu-bat-eq- 08,2025-02-24 11:31:00,sup-tmu-bat-eq- 08,2025-02-25 08:50:00,Changement relais,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,3043.74,620.0,0.0,3663.74,"Relais endommagé _x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,2,21.27,5721,164.58333333333334,1.4,3,4.0,620.0,"Fusible 125A - AM Ø22*58, Relais d interface 12Vcc, Relais FINDER type 44.62S 10A 250V",ELECTRICITE,cloture
batiment,14725,14812,OT Rejeté,,Serrure endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 10:01:00,Chaymae Farah,2025-02-24 10:06:00,,,,,,,,,,,Chaymae Farah,2025-02-24 11:15:00,Format d'image incorrecte ,TMU,0.0,0.0,0.0,0.0,,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,88624,,,0,0.0,0.0,,,
batiment,14724,14813,OT Rejeté,,Serrure endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 1,Porte bois 1,Chaymae Farah,Non,2025-02-24 10:03:00,Chaymae Farah,2025-02-24 10:04:00,,,,,,,,,,,Chaymae Farah,2025-02-24 11:17:00,Format d'image incorrecte ,TMU,0.0,0.0,0.0,0.0,,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,88622,,,0,0.0,0.0,,,
equipement,14723,14768,OT Cloturé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,MEDHUB,ZFL01,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Entrepôt 130,Porte Sectionnelle 6 LOT 130,SUP-TMU-EQ- 03,Non,2025-02-21 15:30:00,zakariae lotfi,2025-02-24 09:01:00,SUP-TMU-EQ- 03,2025-02-24 09:08:00,SUP-TMU-EQ- 03,2025-02-25 11:16:00,dressage et fixation charnière de la porte ,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,4540.35,0.0,0.0,4540.35,charnière  de roulette déformé ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,26.13,6307,91.76666666666667,0.11666666666666667,0,0.0,0.0,,,
equipement,14722,14775,OT Cloturé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,MEDHUB,ZFL01,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Entrepôt 110,Porte Sectionnelle 3 LOT 110,SUP-TMU-EQ- 03,Non,2025-02-21 15:46:00,zakariae lotfi,2025-02-24 09:01:00,SUP-TMU-EQ- 03,2025-02-24 09:08:00,SUP-TMU-EQ- 03,2025-02-25 11:17:00,réparation câble de porte ,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,4542.09,0.0,0.0,4542.09,la porte en panne ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,26.14,6607,91.51666666666667,0.11666666666666667,0,0.0,0.0,,,
batiment,14721,14809,OT Rejeté,,Traces d'humidité ,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Cloison,Dalle centrale,Cloison -,Matière   dangereuse ,Non,2025-02-24 07:38:00,Matière   dangereuse ,2025-02-24 07:38:00,,,,,,,,,,,Soufiane chegdali,2025-05-16 11:00:00,"Erreur d'identification de l'équipement sur le système GMAO. La mention ""Nom de l'anomalie (Traces d'humidité)"" est affichée, mais il est impossible de l'affecter au service concerné. 

Il faut refaire la demande en s'assurant de bien choisir l'équipement et le type d'anomalie.",TMU,0.0,0.0,0.0,0.0,Demande de changement d’un déclencheur manuel d’alarme incendie endommagé au niveau de la dalle centrale du SAS import GATE N1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,174068,,,0,0.0,0.0,,,
infrastructure,14720,14808,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,Matière   dangereuse ,Non,2025-02-24 07:33:00,Matière   dangereuse ,2025-02-24 07:33:00,sup-nzala- 01,2025-02-27 08:19:00,sup-nzala- 01,2025-03-02 17:16:00,Le panneau a été fixé,,,,Soufiane chegdali,2025-07-14 22:14:00,,,,NZALA,7780.92,0.0,0.0,7780.92,"Une plaque signalétique routière a été arrachée au niveau de TFC, face à l'accès secondaire de TC2",WEB,WEB,WEB,WEB,WEB,WEB,2,80.95,28054,153.71666666666667,72.76666666666667,0,0.0,0.0,,,
infrastructure,14719,14807,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,ZEXT01,Voies de circulation,Panneaux de signalisation,RN16,LO,C3 -PRINCIPALE ,Non,2025-02-24 04:57:00,C3 -PRINCIPALE ,2025-02-24 04:57:00,sup-nzala- 01,2025-02-26 08:19:00,sup-nzala- 01,2025-03-02 17:23:00,Suppression les graffitis,,,,Chaymae Farah,2025-07-17 20:34:00,,,,NZALA,10099.33,0.0,0.0,10099.33,Des graffitis sur panneau de signalisation à la RN16 entre gate2 et gate3.  ,WEB,WEB,WEB,WEB,WEB,WEB,2,105.07,42161,156.43333333333334,51.36666666666667,0,0.0,0.0,,,
infrastructure,14718,14806,OT Cloturé,,sol defectué,Moyen,non,True,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,animateur 02,Non,2025-02-24 03:10:00,animateur 02,2025-02-24 03:10:00,sup-nzala- 01,2025-02-28 07:21:00,sup-nzala- 01,2025-02-28 14:29:00,La trappe a été fixée à sa place,,,,Soufiane chegdali,2025-07-14 22:13:00,,,,NZALA,1106.23,0.0,0.0,1106.23,"Grille de protection du caniveau tombée au fond. _x000d_
Présence du risque de chute de plain-pied et risque lié à la circulation interne de véhicule.",WEB,WEB,WEB,WEB,WEB,WEB,3,7.12,28054,107.31666666666666,100.18333333333334,0,0.0,0.0,,,
batiment,14717,14805,OT Realisé,,Manque cache d'interrupteur,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 8-F,IA 1,animateur 02,Non,2025-02-24 02:59:00,animateur 02,2025-02-24 02:59:00,sup-tmu-bat- 05,2025-02-24 12:46:00,sup-tmu-bat- 05,2025-02-24 13:34:00,Réparation al serrure de la porte de l'armoire électrique ,,,,,,,,,TMU,40.56,0.0,0.0,40.56,"Porte de visite, armoire électrique laissée ouverte suite à un endommagement de la serrure. _x000d_
Présence du risque électrique pour les utilisateurs du local.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.78,1226751,10.583333333333334,9.783333333333333,0,0.0,0.0,,,
infrastructure,14716,14804,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 151,Animateur 01,Non,2025-02-23 23:51:00,Animateur 01,2025-02-23 23:51:00,sup-nzala- 01,2025-02-27 08:20:00,sup-nzala- 01,2025-03-02 17:29:00,LES TRAPPES DE CANIVEAU ONT ETE SOUDEES,,,,Said Touil,2025-05-12 20:38:00,,,,NZALA,7796.3,0.0,0.0,7796.3,Des trappes grilles des caniveaux pluviaux à souder sont nécessaires au parking de pré-embarquement de quai 08.,WEB,WEB,WEB,WEB,WEB,WEB,2,81.11,33067,161.63333333333333,80.48333333333333,0,0.0,0.0,,,
infrastructure,14715,14803,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 171,Animateur 01,Non,2025-02-23 23:49:00,Animateur 01,2025-02-23 23:49:00,sup-nzala- 01,2025-02-27 08:21:00,sup-nzala- 01,2025-03-02 17:31:00,LES TRAPPES ONT ETE SOUDEES,,,,Said Touil,2025-05-12 20:38:00,,,,NZALA,7800.14,0.0,0.0,7800.14,"Des trappes grilles des caniveaux pluviaux à souder sont nécessaires au parking de pré-embarquement de quai 03._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,2,81.15,33087,161.7,80.53333333333333,0,0.0,0.0,,,
batiment,14714,14761,OT Realisé,,Endomagement,Moyen,oui,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 6-E,Spot 2,sup-tmu-bat- 05,Non,2025-02-21 14:31:00,Soufiane chegdali,2025-02-23 18:23:00,sup-tmu-bat- 05,2025-02-24 09:24:00,sup-tmu-bat- 05,2025-02-25 14:12:00,Changement des spots ,,,,,,,,,TMU,1497.6,780.0,0.0,2277.6,Plusieurs lampes éteintes au bloc sanitaire bâtiment 6 SAS EXORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,28.8,155733,95.68333333333334,15.016666666666667,1,4.0,780.0,Spot LED GU10 7W 6500K,ELECTRICITE,cloture
batiment,14713,14760,OT Realisé,,Manque distributeur savon,Moyen,oui,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 5-D,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-02-21 14:26:00,Soufiane chegdali,2025-02-23 18:22:00,sup-tmu-bat- 05,2025-02-24 09:22:00,sup-tmu-bat- 05,2025-02-25 10:40:00,Pose d'une nouveau porte savon ,,,,,,,,,TMU,1314.56,700.0,0.0,2014.56,Manque d'une distributeur savon au bloc sanitaire bâtiment 5 SASEXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.28,1227355,92.23333333333333,15.0,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
infrastructure,14712,14802,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,TR,animateur 02,Non,2025-02-23 12:10:00,animateur 02,2025-02-23 12:10:00,sup-nzala- 01,2025-02-25 07:41:00,sup-nzala- 01,2025-03-02 17:34:00,Remise en état d'un panneau de signalisation,,,,Soufiane chegdali,2025-07-14 22:13:00,,,,NZALA,12483.11,0.0,0.0,12483.11,Panneau d'affichage des entrepôts est endommagé au niveau de l'entrée de la zone franche logistique 1,WEB,WEB,WEB,WEB,WEB,WEB,2,129.87,42374,173.4,43.516666666666666,0,0.0,0.0,,,
infrastructure,14711,14801,OT Realisé,,Usure des roulements et galets,Moyen,non,False,False,True,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-02-23 06:34:00,Animateur 01,2025-02-23 06:34:00,sup-nzala- 01,2025-02-24 07:33:00,sup-nzala- 01,2025-03-02 17:39:00,Traité,,,,,,,,,NZALA,14812.09,700.0,0.0,15512.09,Roulette manquante du mini-portail au parking pré-embarquement n° 06 au quai 03.,WEB,WEB,WEB,WEB,WEB,WEB,2,154.1,34631,179.08333333333334,24.983333333333334,1,2.0,700.0,Roue de portail - Forte charge 300KG,DIVERS,cloture
infrastructure,14710,14800,OT Realisé,,PORTAILS ENDOMMAGE,Moyen,non,False,False,True,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-02-23 06:32:00,Animateur 01,2025-02-23 06:32:00,sup-nzala- 01,2025-02-24 07:34:00,sup-nzala- 01,2025-03-02 17:45:00,L'état du portail a été traitée,,,,,,,,,NZALA,14819.79,659.0,0.0,15478.79,Support du portail endommagé au niveau de la sortie de TIR.,WEB,WEB,WEB,WEB,WEB,WEB,2,154.18,34631,179.21666666666667,25.033333333333335,3,5.0,659.0,"COND DE PORTAIL, Peinture cloture 5 KG, Diluant 5L","DIVERS, PEINTURE",cloture
equipement,14708,14798,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,PPR,PPR01,Equipement Electrique,Candélabre,Voie périphérique PPR,Candélabre 7 ,animateur 02,Non,2025-02-23 02:54:00,animateur 02,2025-02-23 02:54:00,sup-tmu-eq- 04,2025-02-25 09:23:00,sup-tmu-eq- 04,2025-02-25 10:23:00,changement de disjoncteur de 10A,,,,Said Touil,2025-02-25 15:48:00,,,,TMU,994.95,0.0,0.0,994.95,Candélabre hors service au niveau de la route périphérique TM1 en face Zone Fourgon.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.99,4744,55.483333333333334,54.483333333333334,0,0.0,0.0,,,
infrastructure,14709,14799,OT Realisé,,Dégradation,Moyen,non,True,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,animateur 02,Non,2025-02-23 02:02:00,animateur 02,2025-02-23 02:02:00,SUP-TMU-HY-ASS-INF- 03,2026-01-07 09:19:00,SUP-TMU-HY-ASS-INF- 03,2026-01-07 09:24:00,La grille a été remise en place et l’habillage endommagé a été réparé afin d’assurer la sécurité et le bon fonctionnement du caniveau.,,,,,,,,,TMU-HY,8.0,0.0,0.0,8.0,Grille de protection du caniveau tombée au fond suite endommagement de l'habillage. ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.05,28054,7639.366666666667,7639.283333333334,0,0.0,0.0,,,
batiment,14707,14797,OT Crée,,Porte sectionnelle endommagé,Moyen,non,True,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 4-G,Porte sectionnelle 1,animateur 02,Non,2025-02-23 01:12:00,animateur 02,2025-02-23 01:12:00,,,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Heurté par un ensemble routier,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,154659,,,0,0.0,0.0,,,
infrastructure,14706,14796,OT Cloturé,,Décalage de niveau,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-23 00:51:00,animateur 02,2025-02-23 00:51:00,sup-nzala- 01,2025-03-25 06:17:00,sup-nzala- 01,2025-03-26 18:13:00,Traité,,,,Soufiane chegdali,2025-07-14 22:12:00,,,,NZALA,2128.26,0.0,0.0,2128.26,déformation du pavé ce qui a créé un vide et une différence de niveau qui peut engendrer des blessures aux piétons suite chute de plain-pied.,WEB,WEB,WEB,WEB,WEB,WEB,1,35.92,324,761.3666666666667,725.4333333333333,0,0.0,0.0,,,
infrastructure,14705,14795,OT Realisé,,support arrache,Moyen,non,True,False,False,False,TM1,SAS IMPORT,Structure d'ombrage,Ombrage,Sas Import,Ombrage19,animateur 02,Non,2025-02-23 00:23:00,animateur 02,2025-02-23 00:23:00,sup-nzala- 01,2025-03-22 17:09:00,sup-nzala- 01,2025-03-24 07:42:00,Le support a été réparé,,,,,,,,,NZALA,3704.46,0.0,0.0,3704.46,"Deux barres de soutien de la construction métallique au niveau de l'extension SAS import TM1 sont heurtées et déformées, risque d'effondrement de la structure.",WEB,WEB,WEB,WEB,WEB,WEB,2,38.54,42828,703.3166666666667,664.7666666666667,0,0.0,0.0,,,
equipement,14704,14794,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,PPR,PPR01,Equipement Electrique,Candélabre,Voie périphérique PPR,Candélabre 102 ,animateur 02,Non,2025-02-22 23:45:00,animateur 02,2025-02-22 23:45:00,sup-tmu-eq- 04,2025-02-25 09:23:00,sup-tmu-eq- 04,2025-02-25 10:22:00,Changement de disjoncteur de 10A,,,,Said Touil,2025-02-25 15:49:00,,,,TMU,984.9,0.0,0.0,984.9,Candélabre hors service au niveau de la route périphériques TM2 en face HTT.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.98,4839,58.61666666666667,57.63333333333333,0,0.0,0.0,,,
batiment,14703,14793,OT Realisé,,Desencastrement,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 4-G,Interrupteur d'allumage 1,animateur 02,Non,2025-02-22 23:40:00,animateur 02,2025-02-22 23:40:00,sup-tmu-bat- 05,2025-02-24 11:33:00,sup-tmu-bat- 05,2025-02-24 12:44:00,Fixation de prise électrique ,,,,,,,,,TMU,59.8,0.0,0.0,59.8,Prise électrique arrachée au niveau du bâtiment 04 SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,1.15,152512,37.06666666666667,35.88333333333333,0,0.0,0.0,,,
infrastructure,14702,14792,OT Cloturé,,sol defectué,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,animateur 02,Non,2025-02-22 21:38:00,animateur 02,2025-02-22 21:38:00,SUP-TMU-HY-INF- 01,2025-03-11 12:55:00,SUP-TMU-HY-INF- 01,2025-03-11 12:58:00,Remise en état des caniveaux,,,,Soufiane chegdali,2025-07-14 22:12:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Caniveau endommagé au niveau de parking terminal ferroviaire TM1,WEB,WEB,WEB,WEB,WEB,WEB,2,0.0,28054,399.3333333333333,399.28333333333336,0,0.0,0.0,,,
equipement,14701,14791,OT Rejeté,,Poteau incliné,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Candélabre,Voie périphérique TM1,Candélabre 88 ,animateur 02,Non,2025-02-22 21:36:00,animateur 02,2025-02-22 21:36:00,,,,,,,,,,,Touria Tammor,2025-03-21 11:07:00,à la charge SI,TMU,0.0,0.0,0.0,0.0,Poteau de caméra de surveillance endommagé au niveau parking terminal ferroviaire TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4577,,,0,0.0,0.0,,,
infrastructure,14700,14790,OT Crée,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-22 11:47:00,animateur 02,2025-02-22 11:47:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,"Trois grilles de protection des caniveaux sont mal posée près de PNG d'import, SAS IMPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,358,,,0,0.0,0.0,,,
infrastructure,14699,14789,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 11,animateur 02,Non,2025-02-22 11:32:00,animateur 02,2025-02-22 11:32:00,sup-nzala- 01,2025-02-26 08:20:00,sup-nzala- 01,2025-03-02 17:48:00,La trappe a été fixée à sa place,,,,,,,,,NZALA,10136.81,0.0,0.0,10136.81,Trappe de regard est ouverte à proximité de la sortie du SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,105.46,42907,198.26666666666668,92.8,0,0.0,0.0,,,
infrastructure,14698,14788,OT Realisé,,Déformation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 5,animateur 02,Non,2025-02-22 11:28:00,animateur 02,2025-02-22 11:28:00,sup-nzala- 01,2025-02-26 08:20:00,sup-nzala- 01,2025-03-02 17:51:00,Pavé a été traité,,,,,,,,,NZALA,10142.58,0.0,0.0,10142.58,Déformation des pavés au niveau du parking visite SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,105.52,28028,198.38333333333333,92.86666666666666,0,0.0,0.0,,,
infrastructure,14697,14787,OT Cloturé,,Inclinaison ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,animateur 02,Non,2025-02-21 22:16:00,animateur 02,2025-02-21 22:16:00,sup-nzala- 01,2025-02-24 07:37:00,sup-nzala- 01,2025-03-02 18:07:00,Le support a été ajusté,,,,Soufiane chegdali,2025-07-14 22:12:00,,,,NZALA,14849.58,0.0,0.0,14849.58,Panneau de signalisation routière incliné au niveau de la route périphérique TM1 côté station gasoil,WEB,WEB,WEB,WEB,WEB,WEB,2,154.49,42373,211.85,57.35,0,0.0,0.0,,,
batiment,14696,14786,OT Realisé,,fuite  d'eau,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 2 - Parking L,WC Sanitaire 1,animateur 02,Non,2025-02-21 17:14:00,animateur 02,2025-02-21 17:14:00,sup-tmu-bat- 05,2025-02-24 13:30:00,sup-tmu-bat- 05,2025-02-25 11:56:00,"L'anomalie constatée est l'endommagement des mécanismes et du flexible sanitaire._x000d_
Action curative: changement deux mécanisme de toilette et une flexible ",,,,,,,,,TMU,1163.24,1422.0,0.0,2585.24,"Incident environnemental, fuite d'eau potable constatée au niveau du local sanitaire situé au parking L sas import TM1 suite défaillance de conduite en PVC.",WEB,WEB,WEB,WEB,WEB,WEB,1,22.37,1245567,90.7,68.26666666666667,2,3.0,1422.0,"Mécanisme chasse d'eau pour WC standard et suspendu, Flexible sanitaire Ø 12mm Femelle Mâle 1/2"""" 15x21",PLOMBERIE,cloture
