portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
infrastructure,14695,14785,OT Realisé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 4,animateur 02,Non,2025-02-21 17:05:00,animateur 02,2025-02-21 17:05:00,sup-nzala- 01,2025-02-28 07:21:00,sup-nzala- 01,2025-03-02 18:09:00,Bordure a été traité,,,,,,,,,NZALA,5649.94,0.0,0.0,5649.94,Dégradation du béton d'avec des ferraillages sortants mettre une situation dangereuse qui Engendrer des dommages aux roues des unités routières et risque pour les utilisateurs de la zone au niveau parking après scanner SAS EXPORT TM1 côté scanner 05,WEB,WEB,WEB,WEB,WEB,WEB,2,58.78,28027,217.06666666666666,158.26666666666668,0,0.0,0.0,,,
batiment,14694,14776,OT Cloturé,,Défaillance du tubes,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Caisson lumineux,Accès TIR,Caisson lumineux 1,sup-tmu-bat- 05,Non,2025-02-21 15:46:00,Said Touil,2025-02-21 16:29:00,sup-tmu-bat- 05,2025-02-21 16:35:00,sup-tmu-bat- 05,2025-02-24 13:28:00,Les lampes ont été changées ,,,,Said Touil,2025-02-26 14:42:00,,,,TMU,3630.64,960.0,0.0,4590.639999999999,Éclairage insuffisant au niveau de bâtiment TIR ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,69.82,1243802,69.7,0.1,1,8.0,960.0,Tube LED (T8) 9W 6500K,ELECTRICITE,cloture
batiment,14693,14773,OT Cloturé,,Corrosion ou rouille de flexible,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire 2 quai 3,Lavabo 1,sup-tmu-bat- 05,Non,2025-02-21 15:41:00,Said Touil,2025-02-21 16:29:00,sup-tmu-bat- 05,2025-02-21 16:34:00,sup-tmu-bat- 05,2025-02-24 14:17:00,Changement de la douchette ,,,,Said Touil,2025-07-28 10:47:00,,,,TMU,3675.88,388.75,0.0,4064.63,Endommagement d'une douchette PPR quai 3 (actif non modélisé),MOBILE,WEB,WEB,WEB,WEB,WEB,1,70.69,133215,70.6,0.08333333333333333,2,2.0,388.75,"Robinet équerre ,diamètre de  1/2   pouce en laiton. w, Kit douchette WC avec accessoires",PLOMBERIE,cloture
batiment,14692,14757,OT Rejeté,,Dégradations de peinture ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Sanitaire 3,Cloison ,Animateur 01,Non,2025-02-21 12:14:00,Said Touil,2025-02-21 16:28:00,,,,,,,,,,,Said Touil,2025-03-19 11:33:00,Anomalies traités et le bungalow déplacé vers PPR,TMU,0.0,0.0,0.0,0.0,Début de dégradation de la peinture du sol du bungalow sanitaire de gate 02,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1241655,,,0,0.0,0.0,,,
batiment,14691,14765,OT Cloturé,,Absence des trappe ou plaques,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Plafond,Entrepôt 130,Plafond ,sup-tmu-bat- 05,Non,2025-02-21 14:51:00,zakariae lotfi,2025-02-21 15:13:00,sup-tmu-bat- 05,2025-02-21 15:34:00,sup-tmu-bat- 05,2025-02-21 16:25:00,Pose d'une trappe plafonnier ,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,69.5,0.0,0.0,69.5,Manque d'une trappe plafonnier au couloir lot 130 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.8,1229556,1.5666666666666667,0.35,0,0.0,0.0,,,
batiment,14690,14766,OT Cloturé,,Lavabo mal fixé ,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Equipement plomberie et sanitaire,Lavabo,Entrepôt 72,Lavabo 2,sup-tmu-bat- 05,Non,2025-02-21 14:57:00,zakariae lotfi,2025-02-21 15:13:00,sup-tmu-bat- 05,2025-02-21 15:34:00,sup-tmu-bat- 05,2025-02-21 16:27:00,Fixation Le bac à douche ,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,73.85,0.0,0.0,73.85,"Le bac à douche présente un défaut de fixation, ce qui peut provoquer des infiltrations d’eau et une instabilité lors de l'utilisation. Des traces d’usure et d’humidité sont visibles autour des bords du bac(errur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.85,1242868,1.5,0.35,0,0.0,0.0,,,
infrastructure,14689,14758,OT Realisé,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 181,animateur 02,Non,2025-02-21 12:34:00,Zakaria El marzak,2025-02-21 14:25:00,sup-nzala- 01,2025-03-07 06:31:00,sup-nzala- 01,2025-03-07 06:45:00,La brèche a été fermée,,,,,,,,,NZALA,32.62,0.0,0.0,32.62,"Présence d'une clôture incomplète près du garage de fouille du bâtiment 04, SAS EXPORT TM1.",MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.21,25824,330.18333333333334,328.1,0,0.0,0.0,,,
batiment,14688,14759,OT Realisé,,Défaillance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Element de structure ,Dalle,Batiment 7-H,Dalle ,animateur 02,Non,2025-02-21 12:42:00,Soufiane chegdali,2025-02-21 12:47:00,sup-nzala- 01,2025-03-07 18:22:00,sup-nzala- 01,2025-03-11 12:37:00,Remise en état des chasses roues,,,,,,,,,NZALA,8323.99,0.0,0.0,8323.99,Chasse roue est endommagée au niveau de l'intérieur du scanner 02 SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,86.6,151111,431.9166666666667,341.5833333333333,0,0.0,0.0,,,
batiment,14687,14755,OT Cloturé,,Mauvais fonctionnement des rails ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement  de levage,Ascenseur ,Flemingo,Ascenseur 1,Said Touil,Non,2025-02-21 11:52:00,Said Touil,2025-02-21 11:56:00,SUP-TMU-BAT- 02,2025-04-18 15:27:00,SUP-TMU-BAT- 02,2025-04-18 16:20:00,état normal ,,,,Said Touil,2025-04-18 16:40:00,,,,TMU,44.2,0.0,0.0,44.2,Bruit anormal lors du fonctionnement ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.85,173599,1348.4666666666667,1347.5166666666667,0,0.0,0.0,,,
infrastructure,14686,14753,OT Cloturé,,Dégradation,Fort,non,False,False,False,False,PPR,GATE3,Regard d'assainissement,Regard EU-EPL,GATE3 Regard EU-EPL,GATE3 Regard EU-EPL 12,Rachid Labib,Non,2025-02-21 11:15:00,Said Touil,2025-02-21 11:55:00,SUP-TMU-HY-ASS-INF- 02,2025-03-12 13:58:00,SUP-TMU-HY-ASS-INF- 02,2025-03-12 13:59:00,Trappe changée,,,,Said Touil,2025-03-24 14:50:00,,,,TMU-HY,0.0,0.0,0.0,0.0,"Le tampon de regard situé au centre de la voie, au pied du mur cloué, est dégradé. Une section métallique du tampon a disparu en raison d’un phénomène de corrosion.",MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.0,33509,458.73333333333335,458.05,0,0.0,0.0,,,
batiment,14685,14752,OT Realisé,,Robinet non opérationnel,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Robinet ,Batiment 5-D,Robinet 1,sup-tmu-bat- 05,Non,2025-02-21 11:03:00,Soufiane chegdali,2025-02-21 11:04:00,sup-tmu-bat- 05,2025-02-21 11:13:00,sup-tmu-bat- 05,2025-02-24 14:44:00,Changement de robinet,,,,,,,,,TMU,3976.96,820.0,0.0,4796.96,Robinet endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,76.48,1237915,75.68333333333334,0.15,1,1.0,820.0,Robinet lavabo mitigeur,PLOMBERIE,cloture
batiment,14684,14749,OT Cloturé,,Bouton poussoir endommagée,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 3,WC Sanitaire 2,Hamza Elguetioui,Non,2025-02-21 10:48:00,Hamza Elguetioui,2025-02-21 10:57:00,SUP-TMU-BAT- 02,2025-02-26 09:20:00,SUP-TMU-BAT- 02,2025-03-18 11:29:00,fixer ,,,,Chaymae Farah,2025-03-23 21:26:00,,,,TMU,25071.8,700.0,0.0,25771.8,"Manque un bouton poussoir dans les toilettes du secteur 3, N22.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,482.15,91995,600.6833333333333,118.38333333333334,1,1.0,700.0,Mécanisme chasse d'eau pour WC standard et suspendu,PLOMBERIE,cloture
batiment,14683,14750,OT Cloturé,,Lavabo mal fixé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,Lavabo,Secteur 3,Lavabo 1,Hamza Elguetioui,Non,2025-02-21 10:52:00,Hamza Elguetioui,2025-02-21 10:57:00,SUP-TMU-BAT- 02,2025-02-26 09:20:00,SUP-TMU-BAT- 02,2025-02-26 15:12:00,fixation robinet ,,,,Chaymae Farah,2025-03-18 11:58:00,,,,TMU,302.12,0.0,0.0,302.12,"Le robinet mal fixé au niveau des toilettes, secteur 3, N22.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,5.81,87391,124.33333333333333,118.38333333333334,0,0.0,0.0,,,
batiment,14682,14751,OT Cloturé,,Manque applique led,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Applique LED ,Secteur 3,Applique LED 2,Hamza Elguetioui,Non,2025-02-21 10:57:00,Hamza Elguetioui,2025-02-21 10:57:00,SUP-TMU-BAT- 02,2025-02-24 13:27:00,SUP-TMU-BAT- 02,2025-03-04 22:07:00,fixation robinet ,,,,Chaymae Farah,2025-03-20 22:53:00,,,,TMU,10433.8,0.0,0.0,10433.8,"Le robinet mal fixé au niveau des toilettes, secteur 3, N22.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,200.65,78165,275.1666666666667,74.5,0,0.0,0.0,,,
batiment,14681,14747,OT Cloturé,,Manque de spot,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 8,Spot 13,Hamza Elguetioui,Non,2025-02-21 10:32:00,Hamza Elguetioui,2025-02-21 10:40:00,SUP-TMU-BAT- 02,2025-03-05 14:09:00,SUP-TMU-BAT- 02,2025-03-05 14:47:00,"changement lampas stocke 0_x000d_
",,,,Hamza Elguetioui,2025-04-03 12:20:00,,,,TMU,64.48,0.0,0.0,64.48,"Manque de spots au niveau du secteur 8, N27",MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.62,91030,292.25,291.48333333333335,0,0.0,0.0,,,
batiment,14680,14748,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 8,Porte 2,Hamza Elguetioui,Non,2025-02-21 10:37:00,Hamza Elguetioui,2025-02-21 10:40:00,SUP-TMU-BAT- 02,2025-02-24 13:27:00,SUP-TMU-BAT- 02,2025-02-25 09:18:00,"réparation poignée _x000d_
",,,,Hamza Elguetioui,2025-04-30 11:23:00,,,,TMU,1030.64,0.0,0.0,1030.64,La vitre de la fenêtre n'est pas fixé correctement Secteur 8 Niveau 27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,19.82,89308,94.68333333333334,74.78333333333333,0,0.0,0.0,,,
infrastructure,14679,14525,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 24,Rachid Labib,Non,2025-02-12 15:29:00,Saadia agnouch,2025-02-21 10:18:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:52:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Les deux chaînes de cisaillement sont arrachées, et un écrou d'ancrage de la défense en caoutchouc a été retiré.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17695,,,0,0.0,0.0,,,
infrastructure,14678,14524,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 24,Rachid Labib,Non,2025-02-12 15:22:00,Saadia agnouch,2025-02-21 10:18:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:52:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Les deux chaînes de cisaillement sont arrachées.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17695,,,0,0.0,0.0,,,
infrastructure,14677,14528,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 28,Rachid Labib,Non,2025-02-12 15:31:00,Saadia agnouch,2025-02-21 10:18:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:52:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Les deux chaînes de cisaillement sont arrachées.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17691,,,0,0.0,0.0,,,
infrastructure,14676,14529,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 30,Rachid Labib,Non,2025-02-12 15:33:00,Saadia agnouch,2025-02-21 10:17:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:01:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Les deux chaînes de cisaillement sont arrachées.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17689,,,0,0.0,0.0,,,
infrastructure,14675,14530,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 31,Rachid Labib,Non,2025-02-12 15:33:00,Saadia agnouch,2025-02-21 10:17:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:04:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Les deux chaînes de cisaillement sont arrachées.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17688,,,0,0.0,0.0,,,
infrastructure,14674,14532,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 32,Rachid Labib,Non,2025-02-12 15:36:00,Saadia agnouch,2025-02-21 10:17:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:02:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,une chaîne de cisaillement et une chaine de poids sont arrachées.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17687,,,0,0.0,0.0,,,
infrastructure,14673,14533,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 33,Rachid Labib,Non,2025-02-12 15:37:00,Saadia agnouch,2025-02-21 10:17:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:51:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Les deux chaînes de cisaillement sont arrachées.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17686,,,0,0.0,0.0,,,
infrastructure,14672,14534,OT Rejeté,,corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 34,Rachid Labib,Non,2025-02-12 15:53:00,Saadia agnouch,2025-02-21 10:17:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:52:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une corrosion avancée touche le bouclier et les autres éléments métalliques de la défense, et les deux chaînes de cisaillement sont arrachées.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17685,,,0,0.0,0.0,,,
infrastructure,14671,14535,OT Rejeté,,corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 35,Rachid Labib,Non,2025-02-12 15:55:00,Saadia agnouch,2025-02-21 10:17:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:51:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une corrosion avancée touche le bouclier et les autres éléments métalliques de la défense, les deux chaînes de cisaillement sont arrachées et une chaine de poids arrachée.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17684,,,0,0.0,0.0,,,
infrastructure,14670,14536,OT Rejeté,,corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 36,Rachid Labib,Non,2025-02-12 16:09:00,Saadia agnouch,2025-02-21 10:17:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:51:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une corrosion avancée touche le bouclier et les autres éléments métalliques de la défense, et les deux chaînes de cisaillement sont arrachées.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17683,,,0,0.0,0.0,,,
infrastructure,14669,14537,OT Rejeté,,corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 37,Rachid Labib,Non,2025-02-12 16:10:00,Saadia agnouch,2025-02-21 10:16:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:02:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une corrosion avancée touche le bouclier et les autres éléments métalliques de la défense, et les deux chaînes de cisaillement sont arrachées.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17682,,,0,0.0,0.0,,,
infrastructure,14668,14538,OT Rejeté,,corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 38,Rachid Labib,Non,2025-02-12 16:11:00,Saadia agnouch,2025-02-21 10:16:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:50:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une corrosion avancée touche le bouclier et les autres éléments métalliques de la défense, et les deux chaînes de cisaillement sont arrachées.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17681,,,0,0.0,0.0,,,
infrastructure,14667,14539,OT Rejeté,,corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai pétrolier 2Bis,Défense 39,Rachid Labib,Non,2025-02-12 16:13:00,Saadia agnouch,2025-02-21 10:16:00,,,,,,,,,,,Touria Tammor,2025-05-27 14:02:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une corrosion avancée touche le bouclier et les autres éléments métalliques de la défense, et les deux chaînes de cisaillement ainsi une chaine de poids sont arrachées.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17680,,,0,0.0,0.0,,,
infrastructure,14666,14540,OT Rejeté,,corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Poste pétrolier 2Bis,Défense 40,Rachid Labib,Non,2025-02-12 16:14:00,Saadia agnouch,2025-02-21 10:16:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:50:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une corrosion avancée touche le bouclier et les autres éléments métalliques de la défense, et les deux chaînes de cisaillement sont arrachées.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17679,,,0,0.0,0.0,,,
infrastructure,14665,14558,OT Rejeté,,Corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Quai pétrolier 2Bis,Bollard 18 - 100T,Rachid Labib,Non,2025-02-13 14:49:00,Saadia agnouch,2025-02-21 10:16:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:50:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Le bollard présente une corrosion très avancée.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17661,,,0,0.0,0.0,,,
batiment,14664,14684,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte vitrée,Gare Maritime TMPC,Porte vitrée 2,sup-tmu-bat- 05,Non,2025-02-19 09:49:00,Saadia agnouch,2025-02-21 10:16:00,sup-tmu-bat- 05,2025-02-21 10:23:00,sup-tmu-bat- 05,2025-02-21 11:17:00,Fixation la plinthe de la porte ,,,,Chaymae Farah,2025-02-28 12:51:00,,,,TMU,45.24,0.0,0.0,45.24,"La plinthe de la porte vitrée est mal fixée, ce qui peut entraîner un risque de dégradation supplémentaire ou un danger pour les usagers",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.87,177334,49.46666666666667,0.11666666666666667,0,0.0,0.0,,,
batiment,14663,14746,OT Cloturé,,Eclairage insuffisant ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Caisson lumineux,Batiment quai 1,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-02-21 09:42:00,Saadia agnouch,2025-02-21 10:15:00,sup-tmu-bat- 05,2025-02-21 10:21:00,sup-tmu-bat- 05,2025-02-24 10:56:00,Changement des lampes ,,,,Said Touil,2025-02-25 20:24:00,,,,TMU,3825.64,480.0,0.0,4305.639999999999,Éclairage insuffisant au bureau d'exploitation quai 1 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,73.57,1231206,73.23333333333333,0.1,1,4.0,480.0,Tube LED (T8) 9W 6500K,ELECTRICITE,cloture
batiment,14662,14745,OT Realisé,,déchiré,Moyen,non,False,False,True,False,TM1,TM01,Equipement lot archi / Menuiserie ,Drapeau,Batiment Douane,Drapeau,sup-tmu-bat- 05,Non,2025-02-21 09:39:00,Saadia agnouch,2025-02-21 10:15:00,sup-tmu-bat- 05,2025-02-21 10:21:00,sup-tmu-bat- 05,2025-02-21 14:42:00,Changement de drapeau ,,,,,,,,,TMU,224.12,0.0,0.0,224.12,Drapeau à changer ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,4.31,1235922,5.05,0.1,1,1.0,1200.0,Drapeau Maroc,DIVERS,cloture
infrastructure,14661,14726,OT Realisé,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 195,animateur 02,Non,2025-02-20 12:19:00,Zakaria El marzak,2025-02-21 10:13:00,sup-nzala- 01,2025-02-24 07:39:00,sup-nzala- 01,2025-03-02 18:14:00,Remise en état la dégradation de regrad,,,,,,,,,NZALA,14856.31,0.0,0.0,14856.31,Regard d'assainissement est endommagée au niveau du parking accroche décroche SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,154.56,43091,245.91666666666666,69.43333333333334,0,0.0,0.0,,,
equipement,14660,14731,OT Cloturé,,Endommagement,Moyen,non,False,False,True,False,MEDHUB,ZFL01,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Entrepôt 110,Porte Sectionnelle 10 LOT 110,sup-tmu-bat-eq- 08,Non,2025-02-20 15:52:00,zakariae lotfi,2025-02-21 09:37:00,sup-tmu-bat-eq- 08,2025-02-21 11:32:00,sup-tmu-bat-eq- 08,2025-02-25 14:17:00,MISE EN ETAT PORTE 10  LOT110,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,25993.63,4308.9,0.0,30302.53, Porte numéro 10 LOT 110 endommage ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,99.73,6614,118.41666666666667,1.9166666666666667,10,94.0,8676.7,"Parachute  porte sectionnelle ensemble : gauche / droit MEDHUB, Panneau sandwich 600x60x40 MEDHUB, Tambour de porte sectionnelle  (Ensemble: Gauche/Droit) MEDHUB, La graisse à base de lithium EP2 MEDHUB, System de compensation ressort à Axe avec une rainure étirée en acier galvanisé Ø25.4 mm",MECANIQUE,cloture
equipement,14659,14732,OT Cloturé,,Défaillance de ferme porte-paumelle-serrure-garniture de béquilles,Moyen,non,False,False,True,False,MEDHUB,ZFL02,Equipement de protection contre incendie,Porte coupe feu,Entrepôt 52,Porte coupe feu 5 lot 52,sup-tmu-bat-eq- 08,Non,2025-02-20 16:03:00,zakariae lotfi,2025-02-21 09:37:00,sup-tmu-bat-eq- 08,2025-02-21 11:52:00,sup-tmu-bat-eq- 08,2025-02-23 21:29:00,Changement cylindre de serrure,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,10177.12,1920.0,0.0,12097.12,"Cylindre de serrure TC6 (7,5CM) a changer_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,2,58.57,9692,77.43333333333334,2.25,1,8.0,1920.0,"Cylindre de serrure TC6 (7,5CM)",DIVERS,cloture
equipement,14658,14733,OT Cloturé,,Défaillance de ferme porte-paumelle-serrure-garniture de béquilles,Moyen,non,False,False,True,False,MEDHUB,ZFL02,Equipement de protection contre incendie,Porte coupe feu,Entrepôt 72,Porte coupe feu 8 lot 72,sup-tmu-bat-eq- 08,Non,2025-02-20 16:07:00,zakariae lotfi,2025-02-21 09:36:00,sup-tmu-bat-eq- 08,2025-02-21 11:53:00,sup-tmu-bat-eq- 08,2025-02-23 21:32:00,Changement Poignée porte coupe-feu,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,10187.55,750.0,0.0,10937.55,"Poignée porte coupe-feu  endommage _x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,2,58.63,9710,77.41666666666667,2.283333333333333,1,1.0,750.0,Poignée porte coupe-feu,DIVERS,cloture
equipement,14657,14744,OT Realisé,,Bras endommagé,Moyen,non,False,False,True,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Barrière,Pont Houar,Barrière 3 Pont Howar,Matière   dangereuse ,Non,2025-02-21 07:48:00,Matière   dangereuse ,2025-02-21 07:48:00,SUP-TMU-EQ- 07,2025-03-04 09:37:00,SUP-TMU-EQ- 03,2025-03-05 10:54:00,changement la lisse de barrière ,,,,,,,,,TMU,631.25,3000.0,0.0,3631.25,barrière levante endommagée au niveau de passage à niveau situé au dessous du pont Houar,WEB,WEB,WEB,WEB,WEB,WEB,3,25.26,1989,291.1,265.81666666666666,1,1.0,3000.0,"Bras de Barriére rond 3,25m",DIVERS,cloture
equipement,14656,14743,OT Realisé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,TM1,TM01,Equipement de protection contre incendie,Centrale de détection d'incendie,Parking Renault,Centrale incendie 2 PARKING A ETAGES,Matière   dangereuse ,Non,2025-02-21 07:41:00,Matière   dangereuse ,2025-02-21 07:41:00,SUP-TMU-EQ 09,2025-04-07 12:01:00,SUP-TMU-EQ 09,2025-04-09 23:58:00,réarmement de central ,,,,,,,,,TMU,3113.24,0.0,0.0,3113.24,La Centrale incendie 2 PARKING A ETAGES affiche un message << dérangement >>,WEB,WEB,WEB,WEB,WEB,WEB,1,59.87,9284,1144.2833333333333,1084.3333333333333,0,0.0,0.0,,,
equipement,14655,14742,OT Cloturé,,Alarme incendie ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement de protection contre incendie,Centrale de détection d'incendie,TMPC,Centrale incendie  TMPC SECTEUR 2,Matière   dangereuse ,Non,2025-02-21 07:36:00,Matière   dangereuse ,2025-02-21 07:36:00,SUP-TMU-EQ- 07,2025-02-21 10:07:00,SUP-TMU-EQ- 07,2025-02-21 11:46:00,Réarmement de l'alarme de la gare maritime.,,,,Chaymae Farah,2025-07-17 20:33:00,,,,TMU,85.28,0.0,0.0,85.28,La centrale d'incendie au niveau de  secteur 02 de TMPC   affiche un message << alarme incendie  >>,WEB,WEB,WEB,WEB,WEB,WEB,1,1.64,5694,4.166666666666667,2.5166666666666666,0,0.0,0.0,,,
infrastructure,14654,14741,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,TM02,Ouvrages hydrauliques,Ouvrage hydraulique,OHydr4,Tronçon 15,C3 -PRINCIPALE ,Non,2025-02-21 05:00:00,C3 -PRINCIPALE ,2025-02-21 05:00:00,sup-nzala- 01,2025-02-22 08:16:00,sup-nzala- 01,2025-03-03 16:39:00,Les trappes ont été ajustées,,,,Said Touil,2025-05-12 20:38:00,,,,NZALA,20708.09,0.0,0.0,20708.09,soudage des couvercle canal parking SR TM2,WEB,WEB,WEB,WEB,WEB,WEB,2,215.44,15933,251.65,27.266666666666666,0,0.0,0.0,,,
infrastructure,14653,14740,OT Crée,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 195,C3 -EXTENTION ,Non,2025-02-20 23:53:00,C3 -EXTENTION ,2025-02-20 23:53:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Couverture regard nécessite la réparation (parking ACDC sas exp). ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,43091,,,0,0.0,0.0,,,
infrastructure,14652,14739,OT Crée,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 195,C3 -EXTENTION ,Non,2025-02-20 23:53:00,C3 -EXTENTION ,2025-02-20 23:53:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Couverture regard nécessite la réparation (parking ACDC sas exp). ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,43091,,,0,0.0,0.0,,,
batiment,14651,14738,OT Realisé,,Flux lumineux faible ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 3-C,SP 5,animateur 02,Non,2025-02-20 20:08:00,animateur 02,2025-02-20 20:08:00,sup-tmu-bat- 05,2025-02-27 16:35:00,sup-tmu-bat- 05,2025-02-28 11:46:00,Réparation la cabale d'alimentation de numéro de bâtiment 3,,,,,,,,,TMU,994.24,0.0,0.0,994.24,Flux lumineux faible au niveau façade bâtiment 03 SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,19.12,155593,183.63333333333333,164.45,0,0.0,0.0,,,
infrastructure,14650,14737,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-20 19:50:00,animateur 02,2025-02-20 19:50:00,sup-nzala- 01,2025-02-24 07:39:00,sup-nzala- 01,2025-03-03 16:41:00,Faite,,,,Said Touil,2025-05-12 20:39:00,,,,NZALA,16059.73,0.0,0.0,16059.73,"Trappe en béton d'un regard électrique déplacée, non signalée ni balisée, située à proximité du poteau d'éclairage au niveau de l'entrée du Quai de Service TM2. Étant donné la profondeur estimée à 1,3 m, il existe un risque de chute de hauteur ainsi que de détérioration des câbles de l'installation électrique",WEB,WEB,WEB,WEB,WEB,WEB,2,167.08,492,260.85,83.81666666666666,0,0.0,0.0,,,
batiment,14649,14736,OT Crée,,débit d'eau irrégulier et  insuffisant,Moyen,non,False,False,False,False,TM1,TM01,Equipement de sécurité et incendie,RIA ( Robinet Incendie Armé ),Dalle centrale,RIA ( Robinet Incendie Armé ) 1,Matière   dangereuse ,Non,2025-02-20 19:48:00,Matière   dangereuse ,2025-02-20 19:48:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"les Ria de bâtiment  Dalle centrale et bureau facturation sas import GATE 01 sont faibles  pression _x000d_
_x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,174809,,,0,0.0,0.0,,,
batiment,14648,14735,OT Crée,,débit d'eau irrégulier et  insuffisant,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement de sécurité et incendie,RIA ( Robinet Incendie Armé ),Scanner Sas Import,RIA ( Robinet Incendie Armé ) 1,Matière   dangereuse ,Non,2025-02-20 19:37:00,Matière   dangereuse ,2025-02-20 19:37:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Les RIA  de Scanner 606/ 607 sas import sont privées d'eau _x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,163965,,,0,0.0,0.0,,,
batiment,14647,14734,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Element de structure ,Dalle,Flemingo,Dalle ,Said Touil,Non,2025-02-20 17:21:00,Said Touil,2025-02-20 17:21:00,sup-tmu-bat- 05,2025-02-24 16:15:00,sup-tmu-bat- 05,2025-02-25 09:30:00,Nettoyage les canaux d'assainissement afin d’éliminer les obstructions provenant de la cuisine et d’assurer un écoulement optimal ,,,,Said Touil,2025-07-28 10:47:00,,,,TMU,1785.68,0.0,0.0,1785.68,"Il y a une accumulation d'obstructions provenant de la cuisine dans les canaux d'assainissement, ce qui entraînera des blocages fréquents une fois la cuisine mise en service، besoin d'un hydrocurage préventif ",WEB,WEB,WEB,WEB,WEB,WEB,2,17.17,100463,112.15,94.9,0,0.0,0.0,,,
infrastructure,14646,14728,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Panneaux de signalisation,TM2,TR,animateur 02,Non,2025-02-20 12:49:00,Zakaria El marzak,2025-02-20 16:37:00,sup-nzala- 01,2025-02-22 08:17:00,sup-nzala- 01,2025-03-03 16:43:00,La plaque a été réparée,,,,Said Touil,2025-05-12 20:39:00,,,,NZALA,20711.94,0.0,0.0,20711.94,,MOBILE,WEB,WEB,WEB,WEB,WEB,2,215.48,42608,267.9,39.666666666666664,0,0.0,0.0,,,
batiment,14645,14730,OT Cloturé,,Saleté ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement climatisation et VMC,Bouche VMC,Sanitaire quai 1,Bouche VMC 3,sup-tmu-bat- 05,Non,2025-02-20 13:09:00,Said Touil,2025-02-20 14:03:00,sup-tmu-bat- 05,2025-02-20 14:04:00,sup-tmu-bat- 05,2025-02-20 15:15:00,Nettoyage des bouches VMC,,,,Said Touil,2025-02-24 16:44:00,,,,TMU,59.28,0.0,0.0,59.28,"Grille de ventilation encrassée, accumulation importante de poussière",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.14,133267,2.1,0.016666666666666666,0,0.0,0.0,,,
batiment,14644,14727,OT Realisé,,Manque de spot,Moyen,non,False,False,True,False,TM1,TM01,Equipement éclairage,Spot,Dalle centrale,Spot 2,animateur 02,Non,2025-02-20 12:38:00,Soufiane chegdali,2025-02-20 13:45:00,sup-tmu-bat- 05,2025-02-20 14:02:00,sup-tmu-bat- 05,2025-02-24 13:19:00,Changement de lampe ,,,,,,,,,TMU,5005.52,195.0,0.0,5200.52,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,96.26,174939,96.68333333333334,0.2833333333333333,1,1.0,195.0,Spot LED GU10 7W 6500K,ELECTRICITE,cloture
batiment,14643,14717,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement électrique,Prise de courant ,Batiment douane sortie vide,Prise de courant 1,sup-tmu-bat- 05,Non,2025-02-20 09:54:00,Soufiane chegdali,2025-02-20 13:45:00,sup-tmu-bat- 05,2025-02-20 14:02:00,sup-tmu-bat- 05,2025-02-20 15:17:00,Fixation des prises électriques ,,,,Soufiane chegdali,2025-07-14 21:36:00,,,,TMU,63.44,0.0,0.0,63.44,"Mauvaise installation et câblage électrique désorganisé. Boîtes de dérivation ouvertes avec fils apparents, risque électrique élevé",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.22,163874,5.383333333333334,0.2833333333333333,0,0.0,0.0,,,
batiment,14642,14729,OT Realisé,,Fuite d'eau ,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Robinet ,Sanitaire 3 Sas Import,Robinet 3,sup-tmu-bat- 05,Non,2025-02-20 13:01:00,Soufiane chegdali,2025-02-20 13:44:00,sup-tmu-bat- 05,2025-02-20 14:01:00,sup-tmu-bat- 05,2025-02-24 14:48:00,Changement de robinet ,,,,,,,,,TMU,5083.52,0.0,0.0,5083.52,Robinet endommagée au bloc sanitaire de bâtiment douane SAS IMPORT ( Actif non modélisé au bâtiment douane ),MOBILE,WEB,WEB,WEB,WEB,WEB,1,97.76,1245649,97.78333333333333,0.2833333333333333,1,1.0,90.0,Robinet temporisateur Vasque,PLOMBERIE,rejet
infrastructure,14641,14559,OT Rejeté,,Corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Quai pétrolier 2Bis,Bollard 19 - 100T,Rachid Labib,Non,2025-02-13 14:49:00,Saadia agnouch,2025-02-20 11:38:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:49:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Le bollard présente une corrosion très avancée.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17660,,,0,0.0,0.0,,,
infrastructure,14640,14560,OT Rejeté,,Corrosion,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Quai pétrolier 2Bis,Bollard 20 - 100T,Rachid Labib,Non,2025-02-13 14:50:00,Saadia agnouch,2025-02-20 11:38:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:49:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,Le bollard présente une corrosion très avancée.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17659,,,0,0.0,0.0,,,
infrastructure,14639,14562,OT Realisé,,MECANIQUE,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Bollard,Terminal à conteneurs 1 (TC1),Bollard 43 - 300T,SUP-AFP-OUV- 01,Non,2025-02-13 15:58:00,Saadia agnouch,2025-02-20 11:37:00,SUP-AFP-OUV- 01,2025-02-25 11:21:00,SUP-AFP-OUV- 01,2025-02-26 10:58:00,Réparation un visible du bollard et endommagée ,,,,,,,,,AQUA FLOR PROTECT ,2525.31,0.0,0.0,2525.31,01 visible du bollard et endommagée ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.59,17286,307.0,119.73333333333333,0,0.0,0.0,,,
batiment,14638,14692,OT Cloturé,,Bouchage,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement plomberie et sanitaire,Lavabo,Siège TMSA-Tanger,Lavabo 3,Sup-MMI- TMSA,Non,2025-02-19 11:31:00,Saadia agnouch,2025-02-20 11:37:00,Sup-MMI- TMSA,2025-02-20 11:41:00,Sup-MMI- TMSA,2025-02-20 12:42:00,Bouchage de lavabo restaurant RDC,,,,Chaymae Farah,2025-04-27 00:56:00,,,,MMI,109.41,0.0,0.0,109.41,bouchage de lavabo restaurant RDC,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.01,1244623,25.183333333333334,0.06666666666666667,0,0.0,0.0,,,
batiment,14637,14693,OT Cloturé,,Endomagement,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 6,Sup-MMI- TMSA,Non,2025-02-19 11:33:00,Saadia agnouch,2025-02-20 11:37:00,Sup-MMI- TMSA,2025-02-20 11:41:00,Sup-MMI- TMSA,2025-02-20 12:40:00,lampe de toilette femmes au restaurant est endommage,,,,Chaymae Farah,2025-04-27 00:56:00,,,,MMI,106.16,0.0,0.0,106.16,lampe de toilette femmes au restaurant est endommage  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.98,1245136,25.116666666666667,0.06666666666666667,0,0.0,0.0,,,
equipement,14636,14725,OT Realisé,,Fuite d'huile,Moyen,non,False,False,True,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment 4-G,Quai Niveleur 5 (SasExport-Bat4-ZoneB),SUP-TMU-EQ- 03,Non,2025-02-20 11:17:00,Saadia agnouch,2025-02-20 11:37:00,SUP-TMU-EQ- 03,2025-02-20 11:53:00,SUP-TMU-EQ- 03,2025-02-23 22:03:00,remplier 5L de huile ,,,,,,,,,TMU,434.1,25.0,0.0,459.1,manque d'huile hydraulique ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,83.16,2097,82.76666666666667,0.26666666666666666,1,5.0,25.0,Huile hydraulique 46,HYDRAULIQUE,cloture
infrastructure,14635,14719,OT Cloturé,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-02-20 10:29:00,Saadia agnouch,2025-02-20 11:35:00,sup-nzala- 01,2025-02-26 08:21:00,sup-nzala- 01,2025-03-03 17:04:00,Pavé traité,,,,Soufiane chegdali,2025-07-14 22:11:00,,,,NZALA,11416.17,0.0,0.0,11416.17,Pavé à remettre en état au giratoire provisoire à coté du parking des cobus à la gare maritime ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,118.77,494,270.5833333333333,140.76666666666668,0,0.0,0.0,,,
batiment,14634,14718,OT Cloturé,,Endommagement de l'abattant,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 1,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-20 10:05:00,Said Touil,2025-02-20 11:27:00,sup-tmu-bat- 05,2025-02-20 11:50:00,sup-tmu-bat- 05,2025-02-21 15:34:00,Changement de l'abattant,,,,Said Touil,2025-02-21 16:35:00,,,,TMU,1440.92,2100.0,0.0,3540.92,Abattant endommagée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,27.71,1237595,29.483333333333334,0.38333333333333336,1,1.0,2100.0,Abattant toilette anglaise standard et suspendu,PLOMBERIE,cloture
infrastructure,14633,14561,OT Cloturé,,Dégradation,Moyen,non,False,True,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Rachid Labib,Non,2025-02-13 15:03:00,Said Touil,2025-02-20 11:27:00,Said Touil,2025-06-18 15:24:00,Said Touil,2025-09-02 13:05:00,réparé ,,,,Said Touil,2025-09-05 09:14:00,,,,CAMPEZO,1457336.0,0.0,0.0,1457336.0,"L'arrachement d'une petite section d'enrobé a créé une cavité sur la voie de circulation, pouvant endommager les pneus des véhicules.",MOBILE,WEB,WEB,WEB,WEB,WEB,2,1821.67,501,4822.033333333334,2835.95,0,0.0,0.0,,,
infrastructure,14632,14720,OT Cloturé,,Dégradtion du sol,Moyen,non,False,True,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-02-20 10:32:00,Said Touil,2025-02-20 11:25:00,Said Touil,2025-06-18 15:23:00,Said Touil,2025-09-02 12:01:00,réparé ,,,,Said Touil,2025-09-05 09:14:00,,,,CAMPEZO,1456496.0,0.0,0.0,1456496.0,Dégradation du sol au giratoire G7 du TPR,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1820.62,389,4657.483333333334,2835.9666666666667,0,0.0,0.0,,,
batiment,14631,14724,OT Realisé,PDR Indisponible : Les interrupteurs ( EFAPEL) ne sont pas disponibles ,Desencastrement,Fort,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Interrupteur d'allumage ,Sanitaire et mosquee Quai 6,Interrupteur d'allumage 1,Said Touil,Non,2025-02-20 10:53:00,Said Touil,2025-02-20 11:20:00,sup-tmu-bat- 05,2025-02-26 14:29:00,sup-tmu-bat- 05,2025-09-02 12:43:00,Installation d'un interrupteur ,,,,,,,,,TMU,11969.38,22.0,0.0,11991.38,"-il n'y a aucune interrupteur ni des détecteurs de mouvement pour le fonctionnement d'éclairage dans tous le bâtiment _x000d_
- l'allumage d'éclairage fait depuis la réception du bâtiment par la manipulation des fusibles directement du coffret électrique   ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,191.51,157972,4657.833333333333,147.15,1,1.0,22.0,Interrupteur simple allumage étanche apparent,ELECTRICITE,cloture
batiment,14630,14716,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire quai 1,Porte aluminium 1,sup-tmu-bat- 05,Non,2025-02-20 09:44:00,Said Touil,2025-02-20 11:19:00,sup-tmu-bat- 05,2025-02-20 11:37:00,sup-tmu-bat- 05,2025-02-21 12:08:00,changement la vachette et canon de la porte toilette ,,,,Said Touil,2025-02-21 16:35:00,,,,TMU,1274.0,132.0,0.0,1406.0,Endommagement d'une vachette et canon de la porte PMR de quai 1 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.5,1237597,26.4,0.3,2,2.0,132.0,"Cylindre de serrure de condamnation, Vachette de porte aluminium",MENUISERIE,cloture
infrastructure,14629,14715,OT Cloturé,,peinture dégradé,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Zone Billetterie Parking,Zone Billetterie Parking 1,Animateur 01,Non,2025-02-20 08:05:00,Said Touil,2025-02-20 11:18:00,sup-nzala- 01,2025-02-28 07:21:00,sup-nzala- 01,2025-03-03 17:08:00,Réparé,,,,Said Touil,2025-05-12 20:39:00,,,,NZALA,6904.3,0.0,0.0,6904.3,La nécessité de peindre six (6)  potelets a la zone billetterie,MOBILE,WEB,WEB,WEB,WEB,WEB,2,71.83,28015,273.05,188.05,0,0.0,0.0,,,
batiment,14628,14721,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,PNG PPR,Cloison ,Animateur 01,Non,2025-02-20 10:34:00,Said Touil,2025-02-20 11:18:00,Said Touil,2025-10-22 15:43:00,Said Touil,2025-10-22 15:48:00,traité ,,,,Said Touil,2025-10-23 09:11:00,,,,NZALA,4.5,0.0,0.0,4.5,Dégradation de la peinture et revêtement du mu d'un local à l'accès TPR,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.06,132630,5861.233333333334,5860.416666666667,0,0.0,0.0,,,
infrastructure,14627,14723,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Structure d'ombrage,Ombrage,Ombrage08,Ombrage08,Animateur 01,Non,2025-02-20 10:48:00,Zakaria El marzak,2025-02-20 11:14:00,SUP-ADAM-STD-INF- 01,2025-02-24 09:56:00,SUP-ADAM-STD-INF- 01,2025-02-24 14:53:00,Travaux de remplacement d'un bâche déchiré par un nouveau bâche.,,,,Said Touil,2025-05-21 10:19:00,,,,ADAM STD,3835.84,0.0,0.0,3835.84,Déchirure au bâche d'abri à coté de l'accès TIR,MOBILE,WEB,MOBILE,WEB,WEB,WEB,3,4.91,34571,100.08333333333333,94.7,0,0.0,0.0,,,
batiment,14626,14722,OT Cloturé,,Robinet non opérationnel,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire 3,Robinet 1,Animateur 01,Non,2025-02-20 10:36:00,Said Touil,2025-02-20 11:10:00,sup-tmu-bat- 05,2025-02-20 11:25:00,sup-tmu-bat- 05,2025-02-24 11:54:00,Changement de robinet ,,,,Said Touil,2025-07-29 17:42:00,,,,TMU,5067.92,848.75,0.0,5916.67,Endommagement d'un robinet du lavabo au bloc sanitaire du scanner mobile de gate 02,MOBILE,WEB,WEB,WEB,WEB,WEB,1,97.46,1241717,97.3,0.25,2,2.0,848.75,"Robinet équerre ,diamètre de  1/2   pouce en laiton. w, Robinet lavabo mitigeur",PLOMBERIE,cloture
batiment,14625,14690,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois ,Sup-MMI- TMSA,Non,2025-02-19 11:09:00,Chaymae Farah,2025-02-20 10:24:00,Sup-MMI- TMSA,2025-02-20 10:35:00,Sup-MMI- TMSA,2025-02-20 11:36:00,Réparation de poignée porte et organisation de stock TMZ- TMSA au RDC,,,,Chaymae Farah,2025-04-27 00:56:00,,,,MMI,95.33,0.0,0.0,95.33,réparation de poignée porte et organisation de stock TMZ- TMSA au RDC,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.88,1244662,24.45,0.18333333333333332,0,0.0,0.0,,,
batiment,14624,14685,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-02-19 10:45:00,Chaymae Farah,2025-02-20 10:24:00,Sup-MMI- TMSA,2025-02-20 10:36:00,Sup-MMI- TMSA,2025-02-20 11:38:00,Réparation de stores rideaux au salle réunion président 2eme étage,,,,Chaymae Farah,2025-04-27 00:57:00,,,,MMI,111.58,0.0,0.0,111.58,Réparation de stores rideaux au salle réunion président 2eme étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.03,1245319,24.883333333333333,0.2,0,0.0,0.0,,,
batiment,14623,14686,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Projecteur,Siège TMSA-Tanger,Projecteur 1,Sup-MMI- TMSA,Non,2025-02-19 10:47:00,Chaymae Farah,2025-02-20 10:24:00,Sup-MMI- TMSA,2025-02-20 10:36:00,Sup-MMI- TMSA,2025-02-20 11:40:00,changement des LED lumineux 3D en LOGO principale,,,,Chaymae Farah,2025-04-27 00:58:00,,,,MMI,115.91,0.0,0.0,115.91,changement des LED lumineux 3D en LOGO principale ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.07,1244979,24.883333333333333,0.2,0,0.0,0.0,,,
batiment,14622,14709,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Spot,Entrepôt 120,Spot 1,sup-tmu-bat- 05,Non,2025-02-19 16:47:00,zakariae lotfi,2025-02-20 09:51:00,sup-tmu-bat- 05,2025-02-20 09:56:00,sup-tmu-bat- 05,2025-02-20 11:52:00,Changement de lampe ,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,166.81,250.0,0.0,416.81,Ampoule hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.92,176189,19.083333333333332,0.08333333333333333,1,1.0,250.0,Lampe LED E27 15W 6500K MEDHUB,ELECTRICITE,cloture
equipement,14621,14683,OT Realisé,,Bras endommagé,Moyen,non,False,False,False,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Barrière,Pont Houar,Barrière 1 Pont Howar,SUP-TMU-EQ- 03,Non,2025-02-19 09:36:00,Soufiane chegdali,2025-02-20 08:47:00,SUP-TMU-EQ- 03,2025-02-20 09:22:00,SUP-TMU-EQ- 03,2025-02-20 12:46:00,Dressage et fixation la lisse de barrière,,,,,,,,,TMU,56.48,0.0,0.0,56.48,barrière accidenté la lisse déformé ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,3.39,1987,27.166666666666668,0.5833333333333334,0,0.0,0.0,,,
infrastructure,14620,14698,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Espace vert,Espace vert,Sas Export Espace vert,Sas Export Espace vert 30,animateur 02,Non,2025-02-19 12:52:00,Soufiane chegdali,2025-02-20 08:42:00,sup-nzala- 01,2025-02-22 08:18:00,sup-nzala- 01,2025-03-03 17:19:00,Faite,,,,,,,,,NZALA,20768.65,0.0,0.0,20768.65,Passage piéton au pavé nécessite réaménagement à proximité de nouveau pont bascule SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,216.07,23183,292.45,47.6,0,0.0,0.0,,,
batiment,14619,14670,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,TM02,Equipement lot archi / Menuiserie ,Cloison,BO Pilotage,CLN ,sup-tmu-bat- 05,Non,2025-02-18 13:49:00,Soufiane chegdali,2025-02-20 08:29:00,sup-tmu-bat- 05,2025-04-07 09:19:00,sup-tmu-bat- 05,2025-04-08 09:33:00,Installation de nouveau réseau en PVC ,,,,Said Touil,2025-08-02 18:09:00,,,,TMU,2510.56,0.0,0.0,2510.56,"L’absence de gargouilles sur la toiture du quai service TM2 entraîne une accumulation d’eau pluviale, ce qui présente plusieurs risques(erreur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,2,24.14,138593,1171.7333333333333,1104.8333333333333,0,0.0,0.0,,,
batiment,14618,14691,OT Realisé,,Manque de poignée,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire 3 Sas Import,Porte bois 3,sup-tmu-bat- 05,Non,2025-02-19 11:12:00,Soufiane chegdali,2025-02-20 08:27:00,sup-tmu-bat- 05,2025-02-20 09:11:00,sup-tmu-bat- 05,2025-02-21 13:02:00,Pose des plusieurs poignées ,,,,,,,,,TMU,1445.08,0.0,0.0,1445.08,"Manque de poignées sur les portes en aluminium des toilettes, ce qui peut entraîner des difficultés d’utilisation /Toilette extension SAS IMPORT.TM1",MOBILE,WEB,WEB,WEB,WEB,WEB,1,27.79,1245699,49.833333333333336,0.7333333333333333,1,3.0,1950.0,Poignée aluminium (pair),MENUISERIE,rejet
infrastructure,14617,14714,OT Cloturé,,panneaux  clôtures accidenté,Moyen,non,False,False,True,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 260,Animateur 01,Non,2025-02-20 06:24:00,Animateur 01,2025-02-20 06:24:00,sup-nzala- 01,2025-02-22 08:18:00,sup-nzala- 01,2025-03-03 18:00:00,Ajustage l'inclinaison du panneau de clôture y compris le réparation de fixation,,,,Said Touil,2025-05-19 10:10:00,,,,NZALA,20833.05,209.0,0.0,21042.05,Panneaux de clôtures inclinées séparant la route périphérique et la zone stockage import en face de quai 04.,WEB,WEB,WEB,WEB,WEB,WEB,2,216.74,23520,275.6,49.9,7,68.0,501.4,"Rondelle Ø10 mm, ECROUS Ø18, ECROUS Ø8, Peinture cloture 5 KG, Diluant 5L","DIVERS, PEINTURE",cloture
infrastructure,14616,14713,OT Realisé,,Usure des roulements et galets,Moyen,non,False,False,True,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-02-20 06:17:00,Animateur 01,2025-02-20 06:17:00,sup-nzala- 01,2025-02-22 08:18:00,sup-nzala- 01,2025-03-03 18:06:00,Fixation d'une nouvelle roulette sur le portail,,,,,,,,,NZALA,20842.66,1818.0,0.0,22660.66,Roulette manquante et l'autre endommagé du mini-portail au parking pré-embarquement n° 10 au quai 01.,WEB,WEB,WEB,WEB,WEB,WEB,2,216.84,34631,275.81666666666666,50.016666666666666,3,8.0,1818.0,"Roue de portail - Forte charge 300KG, Peinture cloture 5 KG, Diluant 5L","DIVERS, PEINTURE",cloture
infrastructure,14615,14712,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 186,Animateur 01,Non,2025-02-20 06:11:00,Animateur 01,2025-02-20 06:11:00,sup-nzala- 01,2025-02-27 08:21:00,sup-nzala- 01,2025-03-03 18:20:00,Faite,,,,Said Touil,2025-05-12 20:40:00,,,,NZALA,9230.41,0.0,0.0,9230.41,"Des trappes grilles des caniveaux pluviaux à souder au parking de pré-embarquement de quai 06._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,2,96.03,33102,276.15,170.16666666666666,0,0.0,0.0,,,
batiment,14614,14711,OT Cloturé,,Dégradation ,Moyen,non,False,False,True,False,TM1,TMPC01,Element de structure ,Poteau ,Gare Maritime TMPC,Poteau ,Animateur 01,Non,2025-02-20 05:24:00,Animateur 01,2025-02-20 05:24:00,sup-tmu-bat- 05,2025-02-20 10:13:00,sup-tmu-bat- 05,2025-02-24 11:42:00,Fixation la plinthe du carrelage ,,,,Chaymae Farah,2025-03-19 00:40:00,,,,TMU,5118.88,300.0,0.0,5418.88,Plinthe du mur arrachée à la salle d'embarquement à la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,98.44,161422,102.3,4.816666666666666,1,1.0,300.0,silicone,DIVERS,cloture
