portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
batiment,14613,14703,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Ancienne gare maritime,WC Sanitaire 1,SUP-TMU-BAT- 6,Non,2025-02-19 13:40:00,Said Touil,2025-02-19 19:11:00,SUP-TMU-BAT- 6,2025-04-24 15:17:00,sup-tmu-bat- 05,2025-05-15 14:04:00,Installation d'un chauffe-eau électrique ,,,,,,,,,TMU,26143.52,7886.5,0.0,34030.020000000004,Prévoir d'installer chauffe-eau électrique,MOBILE,WEB,WEB,WEB,WEB,WEB,1,502.76,129344,2040.4,1532.1,10,109.0,7886.5,"Tube multicouches RETUBE, Robinet lavabo mitigeur, Câble U1000R2V 5G6, Horloge astronomique, Bouchon  75 PVC HP","PLOMBERIE, ELECTRICITE",cloture
batiment,14612,14703,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Ancienne gare maritime,WC Sanitaire 1,SUP-TMU-BAT- 6,Non,2025-02-19 13:40:00,Said Touil,2025-02-19 16:55:00,,,,,,,,,,,Said Touil,2025-03-24 22:30:00,OT en double; 15375,TMU,0.0,0.0,0.0,0.0,Prévoir d'installer chauffe-eau électrique,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,129344,,,0,0.0,0.0,,,
batiment,14611,14710,OT Cloturé,,Porte armoire degradé ,Moyen,non,True,False,False,True,PPR,PPR01,Equipement électrique,Armoire électrique ,Flemingo,Armoire électrique 2,Said Touil,Non,2025-02-19 16:49:00,Said Touil,2025-02-19 16:53:00,sup-tmu-bat- 05,2025-02-24 16:16:00,sup-tmu-bat- 05,2025-03-03 09:31:00,Les travaux de l'installation de détecteur d'incendie sont à la charge de l'équipement ,Said Touil,2025-02-28 20:30:00,manque le détecteur d'incendie ,Said Touil,2025-08-02 18:00:00,,,,TMU,8382.92,0.0,0.0,8382.92,"-manque le détecteur automatique d'incendie_x000d_
- les schémas manque (les désignations des consommateurs ) le technicien n'a pas réussi à trouver le disjoncteur d'extracteur ! _x000d_
- des choses qui n'ont rien à voir avec le lieu sont là _x000d_
- on a trouver les portes de deux coffrets ouvertes ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,161.21,1232712,280.7,119.38333333333334,0,0.0,0.0,,,
batiment,14610,14707,OT Cloturé,PDR Indisponible : La turbine ,Hors service ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement climatisation et VMC,Ventilo-convecteur ,Secteur 8,Ventiloconvecteur 7,Hamza Elguetioui,Non,2025-02-19 16:34:00,Hamza Elguetioui,2025-02-19 16:37:00,SUP-TMU-BAT- 02,2025-03-05 14:00:00,sup-tmu-bat- 05,2025-07-14 10:16:00,Réparation de turbine ,,,,Chaymae Farah,2025-07-17 20:32:00,,,,TMU,32756.25,0.0,0.0,32756.25,"Ventilo-convecteur Hors service salle GUANTER TRANSIT 8133_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,1,524.1,91933,3473.7,333.3833333333333,0,0.0,0.0,,,
batiment,14609,14708,OT Rejeté,"PDR Indisponible : besoin turbine ventilo MOD A9530CA060 /V 220 / HZ 50/60 
CAP 105µF /450WV
MFRS D020947G02 ",Hors service ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement climatisation et VMC,Ventilo-convecteur ,Secteur 8,Ventiloconvecteur 2,Hamza Elguetioui,Non,2025-02-19 16:36:00,Hamza Elguetioui,2025-02-19 16:37:00,SUP-TMU-BAT- 02,2025-03-05 14:01:00,,,,,,,,,Hamza Elguetioui,2025-06-16 11:14:00,ordre de travaille en double 17140,TMU,0.0,0.0,0.0,0.0,"Ventilo-convecteur Hors service salle AGECOMAR 8202_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,91887,,333.4,0,0.0,0.0,,,
infrastructure,14608,14700,OT Cloturé,,la trappe est casse ,Moyen,non,False,False,False,False,TM2,TM02,Regard d'eau potable,Regard EP,VP-TM2 Regard EP,VP-TM2 Regard EP 3,animateur 02,Non,2025-02-19 13:09:00,Zakaria El marzak,2025-02-19 16:10:00,sup-nzala- 01,2025-02-22 08:27:00,sup-nzala- 01,2025-03-06 21:42:00,La trappe a été posé à sa place,,,,Said Touil,2025-05-12 20:40:00,,,,NZALA,29051.31,0.0,0.0,29051.31,Absence de trappe de regard à proximité de station de traitement des eaux usées TM2.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,302.24,31952,368.55,64.28333333333333,0,0.0,0.0,,,
infrastructure,14607,14702,OT Realisé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 19,animateur 02,Non,2025-02-19 13:19:00,Zakaria El marzak,2025-02-19 16:08:00,sup-nzala- 01,2025-02-24 07:40:00,sup-nzala- 01,2025-03-06 21:23:00,Traitement la dégradation de regard,,,,,,,,,NZALA,24385.64,0.0,0.0,24385.64,Effondrement du regard et grille de caniveau endommagée au niveau de l'accès au garage de fouille SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,253.7,42915,368.06666666666666,111.53333333333333,0,0.0,0.0,,,
batiment,14606,14688,OT Cloturé,,Eclairage insuffisant ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Caisson lumineux,Entrepôt 120,Caisson lumineux 2,sup-tmu-bat- 05,Non,2025-02-19 10:59:00,zakariae lotfi,2025-02-19 15:23:00,sup-tmu-bat- 05,2025-02-19 15:30:00,sup-tmu-bat- 05,2025-02-20 10:21:00,Les lampes ont été changés ,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,1630.74,770.0,0.0,2400.74,"Deux lampes sont hors service, entraînant une insuffisance d’éclairage dans la bâtiment africain denim lot 120 MEDHUB",MOBILE,WEB,WEB,WEB,WEB,WEB,1,18.77,175764,23.366666666666667,0.11666666666666667,3,4.0,770.0,"Panel LED 60X60 40W 6000K MEDHUB, Ruban adhésif noire MEDHUB, Barrette 100PCS 4mm²  MEDHUB",ELECTRICITE,cloture
batiment,14605,14689,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Spot,Entrepôt 120,Spot 2,sup-tmu-bat- 05,Non,2025-02-19 11:02:00,zakariae lotfi,2025-02-19 15:23:00,sup-tmu-bat- 05,2025-02-19 15:29:00,sup-tmu-bat- 05,2025-02-20 10:12:00,Chanement de spot,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,1624.66,280.0,0.0,1904.66,Ampoule hors service au vestiaire de bâtiment africain denim lot 120 MEDHUB ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,18.7,125055,23.166666666666668,0.1,2,2.0,280.0,"Douille GU10 MEDHUB, Spot LED GU10 7W 6500K MEDHUB",ELECTRICITE,cloture
batiment,14604,14695,OT Cloturé,,Manque de robinet,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire et douche zone de stockage,Robinet 2,sup-tmu-bat- 05,Non,2025-02-19 12:35:00,Said Touil,2025-02-19 15:09:00,sup-tmu-bat- 05,2025-02-19 16:32:00,sup-tmu-bat- 05,2025-02-20 15:04:00,Changement des robinets ,,,,Said Touil,2025-02-27 21:44:00,,,,TMU,1170.0,540.0,0.0,1710.0,"Plusieurs robinets sont endommagés, ce qui peut entraîner des fuites d’eau et une utilisation difficile. au bloc sanitaire Zone stockage ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,22.5,157845,26.483333333333334,1.3833333333333333,1,6.0,540.0,Robinet temporisateur Vasque,PLOMBERIE,cloture
batiment,14603,14696,OT Cloturé,,Robinet non opérationnel,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 8,Robinet 2,sup-tmu-bat- 05,Non,2025-02-19 12:38:00,Said Touil,2025-02-19 15:07:00,sup-tmu-bat- 05,2025-02-19 16:29:00,sup-tmu-bat- 05,2025-02-20 16:20:00,Les robinets ont été changés ,,,,Said Touil,2025-02-24 16:37:00,,,,TMU,1238.64,360.0,0.0,1598.64,Plusieurs robinets sont endommagés au lieu d'ablution PPR quai 8,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.82,1240087,27.7,1.3666666666666667,1,4.0,360.0,Robinet temporisateur Vasque,PLOMBERIE,cloture
batiment,14602,14697,OT Cloturé,,Robinet non opérationnel,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 8,Robinet 2,sup-tmu-bat- 05,Non,2025-02-19 12:44:00,Said Touil,2025-02-19 15:06:00,sup-tmu-bat- 05,2025-02-19 15:21:00,sup-tmu-bat- 05,2025-02-20 16:18:00,Changement des robinets ,,,,Said Touil,2025-02-21 16:36:00,,,,TMU,1293.76,422.0,0.0,1715.76,Deux robinets endommagés au bloc sanitaire homme PPR Quai 8 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.88,1240093,27.566666666666666,0.25,3,4.0,422.0,"Robinet simple de lavabo, Flexible sanitaire Ø 12mm Femelle Femelle 1/2"""" 15x21",PLOMBERIE,cloture
batiment,14601,14682,OT Cloturé,,Endomagement,Moyen,non,True,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Zone Fourgons Sanitaires,Spot 2,sup-tmu-bat- 05,Non,2025-02-19 09:23:00,Said Touil,2025-02-19 12:06:00,sup-tmu-bat- 05,2025-02-19 12:26:00,sup-tmu-bat- 05,2025-02-20 13:23:00,Changement deux lampes E27,,,,Said Touil,2025-02-25 10:36:00,,,,TMU,1293.76,500.0,0.0,1793.76,"L’éclairage dans le bloc sanitaire de la zone fourgons est insuffisant, ce qui réduit la visibilité et peut poser un problème de sécurité et de confort pour les utilisateurs",MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.88,162743,28.0,0.3333333333333333,1,2.0,500.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,14600,14694,OT Cloturé,,Arrachement de l'évacuation de WC,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Zone Fourgons Sanitaires,WC Sanitaire 2,Animateur 01,Non,2025-02-19 11:37:00,Said Touil,2025-02-19 12:05:00,sup-tmu-bat- 05,2025-02-19 12:57:00,sup-tmu-bat- 05,2025-02-20 14:01:00,Le flexible a été changé,,,,Said Touil,2025-02-25 10:37:00,,,,TMU,1301.56,24.0,0.0,1325.56,Endommagement aux tubes d'évacuation des eaux usées du bloc sanitaire de la zone fourgons .,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.03,162773,26.4,0.8666666666666667,1,1.0,24.0,Flexible  évacuation toilette,PLOMBERIE,cloture
batiment,14599,14563,OT Cloturé,,Hors service ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement climatisation et VMC,Mono split ,Batiment quai 1,Mono split 1,sup-tmu-bat- 05,Non,2025-02-13 16:03:00,Said Touil,2025-02-19 09:07:00,sup-tmu-bat- 05,2025-02-19 09:14:00,sup-tmu-bat- 05,2025-02-20 11:57:00,Changement de condensateur,,,,Said Touil,2025-07-29 17:42:00,,,,TMU,1385.8,0.0,0.0,1385.8,Climatiseur non fonctionnel au locale technique de bâtiment quai 1 PPR(Ce locale non modélisé ),MOBILE,WEB,WEB,WEB,WEB,WEB,1,26.65,1231301,163.9,0.11666666666666667,1,1.0,300.0,Condensateur courant,CLIMATISATION,rejet
batiment,14598,14629,OT Cloturé,,Dégradation ,Moyen,non,False,False,True,False,PPR,PPR01,Element de structure ,Dalle,Zone Fourgons Bungalow,Dalle ,sup-tmu-bat- 05,Non,2025-02-17 15:21:00,Said Touil,2025-02-19 09:07:00,sup-tmu-bat- 05,2025-02-19 09:13:00,sup-tmu-bat- 05,2025-02-20 12:41:00,Remise ne état du sol du bungalow marsa maroc ,,,,Said Touil,2025-02-26 09:40:00,,,,TMU,2848.56,100.0,0.0,2948.56," Dégradation importante du revêtement de sol dans le bungalow de Marsa Maroc Le sol présente plusieurs fissures et trous, cette anomalie peut présenter un risque de sécurité pour les ausages ",MOBILE,WEB,WEB,WEB,WEB,WEB,2,27.39,162525,69.33333333333333,0.1,1,10.0,100.0,Revêtement PVC,MENUISERIE,cloture
equipement,14597,14681,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,True,False,TM1,TM01,Equipement Electrique,Onduleur,LIO Ouest,Onduleur3-LT2-OND-TGBT-OUEST,SUP-TMU-EQ- 07,Non,2025-02-19 08:13:00,Saadia agnouch,2025-02-19 09:07:00,SUP-TMU-EQ- 07,2025-02-19 12:22:00,SUP-TMU-EQ 09,2025-02-21 11:02:00,installation d'un nouveaux onduleur 60kva pour un alimentation ondulée provisoire des équipements informatiques LT-SERVER 1 ère étage au niveau de lio ouest ,,,,,,,,,TMU,232.12,0.0,0.0,232.12,"Demande de mise en service d’un nouvel onduleur de 60 kVA.

",MOBILE,MOBILE,WEB,WEB,WEB,WEB,6,46.61,5174,50.81666666666667,3.25,6,71.0,279.4,"Cheville metallique Ø 10, Rondelle Ø16mm, ECROUS Ø14, Cosse 35, Cheville metallique Ø 8","DIVERS, ELECTRICITE",cloture
batiment,14596,14631,OT Cloturé,,Manque de courant ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement électrique,Prise de courant ,Zone Fourgons Bungalow,Prise de courant 2,sup-tmu-bat- 05,Non,2025-02-17 15:29:00,Said Touil,2025-02-19 09:07:00,sup-tmu-bat- 05,2025-02-19 09:12:00,sup-tmu-bat- 05,2025-02-20 12:44:00,Remise ne état d'éclairage de bungalow de marsa maroc ,,,,Said Touil,2025-02-25 15:59:00,,,,TMU,1428.96,510.0,0.0,1938.96,Manque d'éclairage au bungalow e Marsa Maroc ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,27.48,162677,69.25,0.08333333333333333,2,11.0,510.0,"Prise de courant 2P+T blanc, Câble capotin 5G2,5",ELECTRICITE,cloture
batiment,14595,14655,OT Cloturé,,Cable exposé ,Moyen,non,True,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Gare Maritime TMPC,Prise de courant 1,Animateur 01,Non,2025-02-18 11:02:00,Saadia agnouch,2025-02-19 09:06:00,sup-tmu-bat- 05,2025-02-19 09:50:00,sup-tmu-bat- 05,2025-02-19 10:16:00,La protection du branchement électrique a été assurée pour garantir la sécurité et le bon fonctionnement du système,,,,Chaymae Farah,2025-02-28 12:46:00,,,,TMU,21.32,0.0,0.0,21.32,Branchement électrique non sécurisé à coté du scanner à bagages import à la salle des arrivées de la gare maritime .,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.41,161498,23.233333333333334,0.7333333333333333,0,0.0,0.0,,,
batiment,14594,14632,OT Cloturé,,Serrure endommagé ,Moyen,non,True,False,True,True,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Zone Fourgons Bungalow,Porte Aluminium 1,sup-tmu-bat- 05,Non,2025-02-17 15:30:00,Said Touil,2025-02-19 09:06:00,sup-tmu-bat- 05,2025-02-19 09:11:00,sup-tmu-bat- 05,2025-04-09 11:40:00,Pose d'une rosace de sécurité,Said Touil,2025-02-21 16:43:00,Manque les rosaces de sécurité ,Said Touil,2025-09-08 10:10:00,,,,TMU,61272.12,60.0,0.0,61332.12,Canon endommagée bungalow de Marsa Maroc (emplacement non modélisé),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1178.31,162613,1220.1666666666667,0.08333333333333333,1,1.0,60.0,Cylindre de serrure de condamnation,MENUISERIE,cloture
batiment,14593,14652,OT Cloturé,,Fissure,Moyen,non,True,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Gare Maritime TMPC,Cloison ,Animateur 01,Non,2025-02-18 10:30:00,Saadia agnouch,2025-02-19 09:06:00,sup-tmu-bat- 05,2025-02-20 12:50:00,sup-tmu-bat- 05,2025-02-20 15:21:00,Réfection de plaque du mur ,,,,Chaymae Farah,2025-02-28 12:48:00,,,,TMU,127.92,0.0,0.0,127.92,Endommagement d'une plaque du mur à coté du scanner à bagages de la sale des arrivées ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.46,159399,52.85,27.733333333333334,0,0.0,0.0,,,
batiment,14592,14634,OT Realisé,,Vachette endomage ,Moyen,non,True,False,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte vitrée,Douane - extension sas,Porte Vitré 1,sup-tmu-bat- 05,Non,2025-02-17 15:39:00,Saadia agnouch,2025-02-19 09:05:00,sup-tmu-bat- 05,2025-02-19 09:08:00,sup-tmu-bat- 05,2025-02-19 10:12:00,La vachette et le canon de la porte vitrée ont été changés ,,,,,,,,,TMU,53.56,132.0,0.0,185.56,"La vachette et le canon de la porte du bureau d’exploration (Extension SAS IMPORT) sont endommagés, compromettant la sécurité et le bon fonctionnement de l’accès",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.03,166256,42.55,0.05,2,2.0,132.0,"Cylindre de serrure de condamnation, Vachette de porte aluminium",MENUISERIE,cloture
batiment,14591,14567,OT Cloturé,,Manque cache d'interrupteur,Moyen,non,False,False,False,False,TM2,TM02,Equipement éclairage,Interrupteur d'allumage ,BO Pilotage,IA 1,sup-tmu-bat- 05,Non,2025-02-13 16:24:00,Saadia agnouch,2025-02-19 09:04:00,sup-tmu-bat- 05,2025-02-19 09:08:00,sup-tmu-bat- 05,2025-02-19 10:10:00,Installation de goulottes pour assurer une bonne protection.,,,,Said Touil,2025-05-12 20:43:00,,,,TMU,52.0,0.0,0.0,52.0,Les câbles électriques sont visibles au niveau d'un bureau situé au Quai Service TM2. Cette anomalie peut présenter un risque de sécurité pour les usagers.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.0,138732,137.76666666666668,0.06666666666666667,0,0.0,0.0,,,
infrastructure,14590,14523,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 22,Rachid Labib,Non,2025-02-12 15:01:00,Saadia agnouch,2025-02-19 09:01:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:49:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Les deux chaînes de cisaillement, arrachées, restent suspendue.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17697,,,0,0.0,0.0,,,
infrastructure,14589,14520,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 20,Rachid Labib,Non,2025-02-12 14:54:00,Saadia agnouch,2025-02-19 09:01:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:49:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Les deux chaînes de cisaillement, arrachées, restent suspendue.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17699,,,0,0.0,0.0,,,
batiment,14588,14518,OT Realisé,PDR Indisponible : panel 18 w rond ,Endomagement,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement éclairage,Spot,Club Tanger MED,Spot 3,SUP-TMU-BAT- 6,Non,2025-02-12 12:56:00,Saadia agnouch,2025-02-19 09:01:00,SUP-TMU-BAT- 02,2025-02-21 09:22:00,sup-tmu-bat- 05,2026-01-08 12:46:00,Changement des lampes ,,,,,,,,,TMU,6103.13,4.0,0.0,6107.13,Lampe bruler,MOBILE,WEB,WEB,WEB,WEB,WEB,1,97.65,1229183,7919.833333333333,48.35,1,2.0,4.0,Panel LED apparent rond à 18W 6500 K ,ELECTRICITE,cloture
infrastructure,14587,14511,OT Rejeté,Les chaînes de poids et les chaînes de cisaillement ont été remises en place et fixées ,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 19,Rachid Labib,Non,2025-02-12 12:10:00,Saadia agnouch,2025-02-19 09:00:00,SUP-AFP-OUV- 01,2025-05-20 11:15:00,,,,,,,,,Touria Tammor,2025-05-27 13:48:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une chaîne de poids et les deux chaines de cisaillement, arrachées du, restent suspendue.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17700,,2162.25,0,0.0,0.0,,,
infrastructure,14586,14510,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 18,Rachid Labib,Non,2025-02-12 12:08:00,Saadia agnouch,2025-02-19 09:00:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:48:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"les deux chaînes de cisaillement, arrachées, restent suspendue.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17701,,,0,0.0,0.0,,,
infrastructure,14585,14509,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 17,Rachid Labib,Non,2025-02-12 12:05:00,Saadia agnouch,2025-02-19 08:59:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:48:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une chaîne de cisaillement de la rive droite, arrachée du côté platine, reste suspendue.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17702,,,0,0.0,0.0,,,
infrastructure,14584,14508,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 16,Rachid Labib,Non,2025-02-12 12:03:00,Saadia agnouch,2025-02-19 08:59:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:48:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une chaîne de cisaillement de la rive droite, arrachée du côté platine, reste suspendue.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17703,,,0,0.0,0.0,,,
infrastructure,14583,14506,OT Rejeté,Les deux chaînes de poids ont été remises en place et solidement fixées des deux côtés.,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 09,Rachid Labib,Non,2025-02-12 11:47:00,Saadia agnouch,2025-02-19 08:59:00,SUP-AFP-OUV- 01,2025-05-20 10:06:00,,,,,,,,,Touria Tammor,2025-05-27 13:46:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"les deux chaînes de poids, arrachées du côté platine, reste suspendue et fixée du côté défense.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17710,,2161.116666666667,0,0.0,0.0,,,
infrastructure,14582,14507,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 12,Rachid Labib,Non,2025-02-12 12:01:00,Saadia agnouch,2025-02-19 08:58:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:47:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"les deux chaînes de poids , arrachées, restent suspendue.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17707,,,0,0.0,0.0,,,
infrastructure,14581,14505,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 08,Rachid Labib,Non,2025-02-12 11:45:00,Saadia agnouch,2025-02-19 08:58:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:47:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une chaîne de poids de la rive droite, arrachée du côté platine, reste suspendue et fixée du côté défense.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17711,,,0,0.0,0.0,,,
infrastructure,14580,14504,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 07,Rachid Labib,Non,2025-02-12 11:43:00,Saadia agnouch,2025-02-19 08:57:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:46:00,"Suite à la remarque de M. Hassan, aucune anomalie dans cette demande
",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Les deux chaînes de poids, arrachées du côté platine, reste suspendue et fixée du côté défense.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17712,,,0,0.0,0.0,,,
infrastructure,14579,14503,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Quai Vraquiers,Défense 04,Rachid Labib,Non,2025-02-12 11:42:00,Saadia agnouch,2025-02-19 08:57:00,,,,,,,,,,,Touria Tammor,2025-05-27 13:45:00,"
Suite à la remarque de M. Hassan, aucune anomalie dans cette demande",AQUA FLOR PROTECT ,0.0,0.0,0.0,0.0,"Une chaîne de poids de la rive gauche, arrachée du côté platine, reste suspendue et fixée du côté défense.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,17715,,,0,0.0,0.0,,,
infrastructure,14578,14479,OT Crée,,Epaufrure,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages de chargement et déchargement,Quai de service,Quai de service 1,Tronçon 2,Rachid Labib,Non,2025-02-11 14:41:00,Saadia agnouch,2025-02-19 08:57:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Trois épaufrures affectent le front de quai :_x000d_
_x000d_
Une première section de béton arrachée sur la surface verticale du voile d'escalier, côté bollard n°17._x000d_
Une deuxième section enlevée à la suite d'un choc au front, côté bollard n°24._x000d_
Une troisième section de béton détériorée au pied du massif en béton armé, laissant quelques aciers apparents, côté bollard n°26.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1625,,,0,0.0,0.0,,,
batiment,14577,14472,OT Cloturé,,Problème d'alimentation ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement éclairage,Lampe linéaire continue ,Zone Fourgons Bungalow,Lampe linéaire continue 1,sup-tmu-bat- 05,Non,2025-02-11 14:09:00,Saadia agnouch,2025-02-19 08:56:00,sup-tmu-bat- 05,2025-02-19 09:03:00,sup-tmu-bat- 05,2025-02-19 10:06:00,La réparation du câble d’alimentation a été effectuée. L’isolation a été renforcée et la connexion sécurisée pour assurer un bon fonctionnement,,,,Said Touil,2025-02-25 16:02:00,,,,TMU,54.08,0.0,0.0,54.08,Manque d'éclairage au bungalow douane Marsa Maroc(erreur de modélisation),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.04,162583,187.95,0.11666666666666667,0,0.0,0.0,,,
batiment,14576,14674,OT Realisé,,Serrure endommagé ,Moyen,non,True,False,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte vitrée,Sanitaire 3 Sas Import,Porte Vitrée 1,sup-tmu-bat- 05,Non,2025-02-18 16:21:00,Saadia agnouch,2025-02-19 08:56:00,sup-tmu-bat- 05,2025-02-19 09:02:00,sup-tmu-bat- 05,2025-02-19 10:24:00,Changement de canon ,,,,,,,,,TMU,69.68,60.0,0.0,129.68,Serrure endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.34,1245701,18.05,0.1,1,1.0,60.0,Cylindre de serrure de condamnation,MENUISERIE,cloture
batiment,14575,14680,OT Cloturé,,Manque prise de courant,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement électrique,Prise de courant ,Entrepôt 130,Prise de courant 2,sup-tmu-bat-eq- 08,Non,2025-02-18 22:54:00,sup-tmu-bat-eq- 08,2025-02-18 22:54:00,sup-tmu-bat-eq- 08,2025-02-18 22:55:00,sup-tmu-bat-eq- 08,2025-02-20 14:52:00,Installation Climatiseur 9000 BTU TRANE,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,10409.96,12000.0,0.0,22409.96,"Installation Climatiseur 9000 BTU TRANE _x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,3,39.94,120537,39.96666666666667,0.016666666666666666,2,101.0,12000.0,"Cheville en plastique MEDHUB, Climatiseur 9000 BTU TRANE","DIVERS, CLIMATISATION",cloture
batiment,14574,14679,OT Cloturé,,Fissure,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 70,Cloison -,sup-tmu-bat-eq- 08,Non,2025-02-18 22:14:00,sup-tmu-bat-eq- 08,2025-02-18 22:14:00,sup-tmu-bat-eq- 08,2025-02-18 22:33:00,sup-tmu-bat-eq- 08,2025-02-20 15:03:00,Changement Bardage endommage au niveau lot 70 ,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,10550.71,5040.0,0.0,15590.71,"Bardage lot 70 endommage _x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,3,40.48,110870,40.81666666666667,0.31666666666666665,1,12.0,5040.0,Coiffe d'acrotère lot 60-70 (similaire à l'existant),DIVERS,cloture
batiment,14573,14678,OT Cloturé,,Infiltration d'eau ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Element de structure ,Toiture,Entrepôt 71,Toiture -,sup-tmu-bat-eq- 08,Non,2025-02-18 22:06:00,sup-tmu-bat-eq- 08,2025-02-18 22:06:00,sup-tmu-bat-eq- 08,2025-03-17 11:44:00,sup-tmu-bat-eq- 08,2025-03-18 13:27:00,Bardage lot 71 endommage,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,6701.05,4032.0,0.0,10733.05,Bardage lot 110 endommage ,WEB,WEB,WEB,WEB,WEB,WEB,3,25.71,121741,663.35,637.6333333333333,1,12.0,4032.0,Contre bardage lot 71 (similaire à l'existant),DIVERS,cloture
infrastructure,14572,14677,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-18 22:03:00,animateur 02,2025-02-18 22:03:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation du sol avec des ferraillages sortants mettre une situation dangereuse qui Engendrer des dommages aux roues des unités routières au niveau de station gasoil suite au niveau de la route périphériques TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,393,,,0,0.0,0.0,,,
batiment,14571,14676,OT Cloturé,,Infiltration d'eau ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Element de structure ,Toiture,Entrepôt 110,Toiture ,sup-tmu-bat-eq- 08,Non,2025-02-18 22:02:00,sup-tmu-bat-eq- 08,2025-02-18 22:02:00,sup-tmu-bat-eq- 08,2025-03-17 11:45:00,sup-tmu-bat-eq- 08,2025-03-18 13:27:00,Bardage endommagé lot 110,,,,zakariae lotfi,2025-06-25 09:58:00,,,,TMU,6693.24,4032.0,0.0,10725.24,"Bardage lot 110 endommage_x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,3,25.68,119479,663.4166666666666,637.7166666666667,1,12.0,4032.0,Contre bardage lot 110 (similaire à l'existant),DIVERS,cloture
batiment,14570,14675,OT Cloturé,,Fissure,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 120,Cloison ,sup-tmu-bat-eq- 08,Non,2025-02-18 21:59:00,sup-tmu-bat-eq- 08,2025-02-18 21:59:00,sup-tmu-bat-eq- 08,2025-02-18 22:32:00,sup-tmu-bat-eq- 08,2025-02-20 15:05:00,Changement Bardage endommagé au niveau lot 120 ,,,,zakariae lotfi,2025-06-25 09:56:00,,,,TMU,10566.35,5376.0,0.0,15942.35,"Bardage lot 120 endommagé _x000d_
_x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,3,40.54,123865,41.1,0.55,2,14.0,5376.0,"Coiffe d'acrotère lot 120 (similaire à l'existant), Contre bardage lot 120 (similaire à l'existant)",DIVERS,cloture
equipement,14569,14662,OT Cloturé,,Défaillance de ferme porte-paumelle-serrure-garniture de béquilles,Moyen,non,False,False,True,False,MEDHUB,ZFL02,Equipement de protection contre incendie,Porte coupe feu,Entrepôt 52,Porte coupe feu 1 lot 52,sup-tmu-bat-eq- 08,Non,2025-02-18 12:11:00,zakariae lotfi,2025-02-18 21:43:00,sup-tmu-bat-eq- 08,2025-02-18 22:59:00,sup-tmu-bat-eq- 08,2025-02-20 15:18:00,changement deux serrures ,,,,zakariae lotfi,2025-06-25 09:56:00,,,,TMU,10475.12,800.0,0.0,11275.12,"Deux serrure endommagé_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,3,40.19,9664,51.11666666666667,1.2666666666666666,1,2.0,800.0,Serrure CF réversible,MECANIQUE,cloture
equipement,14568,14665,OT Cloturé,,Centrale hors service,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Centrale de détection d'incendie,Entrepôt 71,Centrale incendie 71,sup-tmu-bat-eq- 08,Non,2025-02-18 12:26:00,zakariae lotfi,2025-02-18 21:43:00,sup-tmu-bat-eq- 08,2025-02-18 23:03:00,sup-tmu-bat-eq- 08,2025-02-20 15:21:00,mise en marche la centrale incendie,,,,zakariae lotfi,2025-06-25 09:56:00,,,,TMU,10495.97,30300.0,0.0,40795.97,Dysfonctionnements au niveau de la centrale incendie,MOBILE,WEB,WEB,WEB,WEB,WEB,3,40.27,8955,50.916666666666664,1.3333333333333333,3,3.0,30300.0,"Transponder Esserbus 4 entrées/2 sorties ; Module MD4L, Boite d alimentation alsw285pfc power supply ""Tecnofire"", Module d'incendie multiples entrées sorties : IO500 input / Ouput module","ELECTRICITE, INCENDIE",cloture
batiment,14567,14666,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,WC Sanitaire,Entrepôt 140,WC Sanitaire 1,sup-tmu-bat-eq- 08,Non,2025-02-18 12:47:00,zakariae lotfi,2025-02-18 21:43:00,sup-tmu-bat-eq- 08,2025-02-18 22:24:00,sup-tmu-bat-eq- 08,2025-02-20 15:00:00,Mise en marche sanitaire loT 140,,,,zakariae lotfi,2025-06-25 09:56:00,,,,TMU,10548.1,3440.0,0.0,13988.1,Dysfonctionnement au niveau des sanitaire,MOBILE,WEB,WEB,WEB,WEB,WEB,3,40.47,114823,50.21666666666667,0.6833333333333333,4,8.0,3440.0,"Mécanisme chasse d'eau pour WC standard et suspendu MEDHUB, Distributeur savon liquide INOX MEDHUB, Robinet équerre MEDHUB, Siphon de lavabo MEDHUB",PLOMBERIE,cloture
batiment,14566,14667,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Interrupteur d'allumage ,Entrepôt 140,Interrupteur d'allumage 1,sup-tmu-bat-eq- 08,Non,2025-02-18 12:57:00,zakariae lotfi,2025-02-18 21:42:00,sup-tmu-bat-eq- 08,2025-02-18 22:16:00,sup-tmu-bat-eq- 08,2025-02-20 15:30:00,mise en marche  d’électricité au niveau plateforme Lot 140,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,10722.73,641.0,0.0,11363.73,Travaux d’électricité au niveau  plateforme Lot 140,MOBILE,WEB,WEB,WEB,WEB,WEB,3,41.14,113998,50.55,0.5666666666666667,6,23.0,641.0,"Douille B22 MEDHUB, Lampe LED B22 15W 6500K MEDHUB, Collier de serrage 7,6X340mm 100PCS MEDHUB, Prise de courant 2P+T blanc MEDHUB, Lampe LED E27 15W 6500K MEDHUB","ELECTRICITE, DIVERS",cloture
batiment,14565,14668,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Secteur 4,Cloison ,sup-tmu-bat- 05,Non,2025-02-18 13:13:00,zakariae lotfi,2025-02-18 21:42:00,sup-tmu-bat- 05,2025-02-19 08:53:00,sup-tmu-bat- 05,2025-02-20 12:08:00,Installation d'un climatiseur ,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,4708.9,1910.0,0.0,6618.9,Absence de système de climatisation dans le local technique de MEDHUB (Place non modélisé),MOBILE,WEB,WEB,WEB,WEB,WEB,2,27.1,79845,46.916666666666664,11.183333333333334,5,5.0,1910.0,"Gaz 410A 13 KG MEDHUB, Cuivre avec arma Flex 1/2, 1/4 rouleau 20m MEDHUB, Condensateur courant 50 Uf MEDHUB, Split 12000 complet MEDHUB, Télécommande universelle MEDHUB",CLIMATISATION,cloture
batiment,14564,14671,OT Cloturé,,endomagement de la porte,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Porte aluminium,PNG-ZFL1,Porte Aluminium 1,sup-tmu-bat- 05,Non,2025-02-18 14:16:00,zakariae lotfi,2025-02-18 21:42:00,sup-tmu-bat- 05,2025-02-19 08:52:00,sup-tmu-bat- 05,2025-02-19 10:47:00,Remise en état de la porte ,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,164.2,0.0,0.0,164.2,"La porte du bungalow est endommagée, ce qui pose des problèmes de sécurité et d’isolation. Une intervention est nécessaire pour la réparer ou la remplacer afin d’assurer son bon fonctionnement (ERRUR ACTIF)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.89,162417,20.516666666666666,11.166666666666666,0,0.0,0.0,,,
batiment,14563,14672,OT Cloturé,,Vachette endommagé ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Porte  bois,Entrepôt 82,Porte bois 1,sup-tmu-bat- 05,Non,2025-02-18 15:13:00,zakariae lotfi,2025-02-18 21:41:00,sup-tmu-bat- 05,2025-02-19 08:52:00,sup-tmu-bat- 05,2025-02-19 10:48:00,Réparation la vachette de la porte de coupe-feu ,,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,166.81,0.0,0.0,166.81, La vachette de la porte est endommagée( erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.92,115301,19.583333333333332,11.183333333333334,0,0.0,0.0,,,
batiment,14562,14673,OT Cloturé,,Flexible de WC endommagée,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 8,WC Sanitaire 3,Hamza Elguetioui,Non,2025-02-18 15:35:00,Hamza Elguetioui,2025-02-18 15:36:00,SUP-TMU-BAT- 02,2025-02-25 09:07:00,SUP-TMU-BAT- 02,2025-03-05 14:45:00,travaux réaliser ,,,,Hamza Elguetioui,2025-04-03 12:20:00,,,,TMU,20553.52,54.0,0.0,20607.52,Manque de pression d'eau au niveau des toilettes du secteur 6.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,197.63,92086,359.1666666666667,161.51666666666668,3,23.0,174.0,"Kit Joint 1/2 3/4 2/8, Tube multicouches RETUBE, Tube PPR Ø32",PLOMBERIE,cloture
batiment,14561,14669,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,True,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 3,Plafond ,Hamza Elguetioui,Non,2025-02-18 13:45:00,Hamza Elguetioui,2025-02-18 13:45:00,SUP-TMU-BAT- 02,2025-02-24 13:27:00,SUP-TMU-BAT- 02,2025-03-25 22:35:00,fixation du traps ,Chaymae Farah,2025-03-23 21:27:00,Problème d'affichage photos après ,Hamza Elguetioui,2025-04-03 12:21:00,,,,TMU,36666.24,0.0,0.0,36666.24,"Manque une trappe au secteur 3, N27",MOBILE,WEB,WEB,WEB,WEB,WEB,1,705.12,88060,848.8333333333334,143.7,0,0.0,0.0,,,
batiment,14560,14626,OT Cloturé,,Bouton poussoir endommagée,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 4-G,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-17 11:30:00,Soufiane chegdali,2025-02-18 12:47:00,sup-tmu-bat- 05,2025-02-18 12:50:00,sup-tmu-bat- 05,2025-02-18 13:20:00,Changement de robinet temporisé mural de toilette ,,,,Soufiane chegdali,2025-04-24 15:59:00,,,,TMU,23.92,0.0,0.0,23.92,Le robinet poussoir mural de toilette est non opérationnel au bloc sanitaire dépotage Bâtiment 4 SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.46,156123,25.833333333333332,0.05,0,0.0,0.0,,,
batiment,14559,14654,OT Realisé,,Desencastrement,Moyen,oui,False,False,False,False,TM1,TM01,Equipement éclairage,Interrupteur d'allumage ,Batiment Douane,Interrupteur d'allumage 1,sup-tmu-bat- 05,Non,2025-02-18 10:58:00,Soufiane chegdali,2025-02-18 12:46:00,sup-tmu-bat- 05,2025-02-18 12:50:00,sup-tmu-bat- 05,2025-02-18 13:17:00,Fixation de l'interrupteur ,,,,,,,,,TMU,22.36,0.0,0.0,22.36,L'interrupteur d'allumage est mal fixé au locale sanitaire de bâtiment douane SAS IMPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.43,165623,2.316666666666667,0.06666666666666667,0,0.0,0.0,,,
batiment,14558,14656,OT Realisé,,Manque distributeur papier et servitte,Moyen,oui,False,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Batiment Douane,"Distributeur papier, serviette 1",sup-tmu-bat- 05,Non,2025-02-18 11:06:00,Soufiane chegdali,2025-02-18 12:46:00,sup-tmu-bat- 05,2025-02-18 12:49:00,sup-tmu-bat- 05,2025-02-19 13:12:00,Installation d'une nouveau porte papier ,,,,,,,,,TMU,1266.2,799.0,0.0,2065.2,Manque d'une distributeur papier au locale sanitaire douane SAS IMPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.35,165466,26.1,0.05,1,1.0,799.0,porte papier hygiène 300M en inox JOFEL,PLOMBERIE,cloture
batiment,14557,14657,OT Cloturé,,Manque distributeur savon,Moyen,oui,False,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,Distributeur savon,Dalle centrale,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-02-18 11:08:00,Soufiane chegdali,2025-02-18 12:45:00,sup-tmu-bat- 05,2025-02-18 12:48:00,sup-tmu-bat- 05,2025-02-19 10:25:00,Installation d'une porte savon ,,,,Soufiane chegdali,2025-07-14 21:36:00,,,,TMU,1123.2,700.0,0.0,1823.2,Manque d'une distributeur savon au locale sanitaire de bâtiment de facturation SAS IMPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,21.6,174218,23.283333333333335,0.05,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,14556,14664,OT Cloturé,,Problème d'alimentation,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement climatisation et VMC,Thermostat Clim,Secteur 8,Thermostat Clim 1,SUP-TMU-BAT- 6,Non,2025-02-18 12:19:00,Hamza Elguetioui,2025-02-18 12:37:00,SUP-TMU-BAT- 02,2025-03-05 14:01:00,SUP-TMU-BAT- 02,2025-03-13 09:57:00,travaux réaliser ,,,,Hamza Elguetioui,2025-04-30 11:23:00,,,,TMU,9772.36,6.0,0.0,9778.36,Problème  condensateur,MOBILE,WEB,WEB,WEB,WEB,WEB,1,187.93,91426,549.6333333333333,361.4,1,1.0,6.0,Condensateur de démarrage,CLIMATISATION,cloture
batiment,14555,14653,OT Cloturé,,Flexible de WC endommagée,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et mosquee Quai 6,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-02-18 10:55:00,Said Touil,2025-02-18 11:47:00,sup-tmu-bat- 05,2025-02-18 11:53:00,sup-tmu-bat- 05,2025-02-19 15:29:00,Changement le flexible de toilette ,,,,Said Touil,2025-02-24 16:38:00,,,,TMU,1434.16,24.0,0.0,1458.16,Endommagement d'une flexible de bloc sanitaire femme au lieu de quai 6 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,27.58,158022,28.566666666666666,0.1,1,1.0,24.0,Flexible  évacuation toilette,PLOMBERIE,cloture
infrastructure,14554,14651,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 94,Animateur 01,Non,2025-02-18 10:27:00,Said Touil,2025-02-18 11:46:00,sup-nzala- 01,2025-02-20 08:05:00,sup-nzala- 01,2025-03-06 21:40:00,Les grilles ont été soudées,,,,Said Touil,2025-05-12 20:40:00,,,,NZALA,33694.87,0.0,0.0,33694.87,Des trappes grilles des caniveaux pluviaux à souder entre parkings des quais 05 et06,MOBILE,WEB,WEB,WEB,WEB,WEB,2,350.55,33010,395.21666666666664,44.31666666666667,0,0.0,0.0,,,
batiment,14553,14659,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et douche zone de stockage,WC Sanitaire 3,sup-tmu-bat- 05,Non,2025-02-18 11:15:00,Said Touil,2025-02-18 11:43:00,sup-tmu-bat- 05,2025-02-18 11:53:00,sup-tmu-bat- 05,2025-02-18 12:21:00,Déboucahge de toilette ,,,,Said Touil,2025-02-18 21:48:00,,,,TMU,23.4,0.0,0.0,23.4,Le bloc salutaire homme est hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.45,157913,1.1,0.16666666666666666,0,0.0,0.0,,,
batiment,14552,14660,OT Cloturé,,Distributeur savon cassé,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Distributeur savon,Sanitaire quai 4,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-02-18 11:25:00,Said Touil,2025-02-18 11:42:00,sup-tmu-bat- 05,2025-02-18 11:51:00,sup-tmu-bat- 05,2025-02-19 14:17:00,Changement des trois porte papier ,,,,Said Touil,2025-05-12 20:43:00,,,,TMU,1373.32,2397.0,0.0,3770.3199999999997,"Les distributeurs de papier du local sanitaire quai 4  sont endommagés, empêchant leur bon fonctionnement et impactant l’hygiène et le confort des utilisateurs.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,26.41,177772,26.866666666666667,0.15,1,3.0,2397.0,porte papier hygiène 300M en inox JOFEL,PLOMBERIE,cloture
batiment,14551,14658,OT Cloturé,,Manque de l'abattant,Moyen,non,True,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 5,WC Sanitaire 4,Hamza Elguetioui,Non,2025-02-18 11:11:00,Hamza Elguetioui,2025-02-18 11:12:00,SUP-TMU-BAT- 02,2025-02-21 09:45:00,SUP-TMU-BAT- 02,2025-02-24 12:41:00,changement d'abattant ,,,,Hamza Elguetioui,2025-04-09 09:09:00,,,,TMU,3948.36,8400.0,0.0,12348.36,Manque de l'abattant WC secteur 5 Niveau 22,MOBILE,WEB,WEB,WEB,WEB,WEB,1,75.93,92045,145.5,70.55,1,4.0,8400.0,Abattant toilette anglaise standard et suspendu,PLOMBERIE,cloture
infrastructure,14550,14643,OT Crée,,Déplacement,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages de protection,Digue à caisson,Digue principale à caisson 2,Caisson 20,Rachid Labib,Non,2025-02-17 16:40:00,Said Touil,2025-02-18 09:23:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Les murettes en blocs GBA, installées en tant que mur de protection, ont pour la plupart chuté au fond du bassin en raison des mouvements répétitifs des vagues.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1567,,,0,0.0,0.0,,,
infrastructure,14549,14638,OT Crée,,Epaufrure,Moyen,non,True,False,False,False,PPR,PPR01,Ouvrages de protection,Digue à caisson,Digue principale à caisson 2,Caisson 19,Rachid Labib,Non,2025-02-17 16:19:00,Said Touil,2025-02-18 09:20:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Béton de réparation éclaté sur le front du caisson côté bassin, affectant une zone de 1,20 m × 0,60 m._x000d_
_x000d_
_x000d_
_x000d_
_x000d_
_x000d_
_x000d_
_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1566,,,0,0.0,0.0,,,
infrastructure,14548,14640,OT Crée,,Epaufrure,Moyen,non,True,False,False,False,PPR,PPR01,Ouvrages de protection,Digue à caisson,Digue principale à caisson 2,Caisson 20,Rachid Labib,Non,2025-02-17 16:24:00,Said Touil,2025-02-18 09:20:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Épaufrure avec armature et ruban de protection cathodique apparents, affectant le coin supérieur du caisson côté caisson N19, sur une zone d’environ 0,60 m × 0,40 m × 0,40 m.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1567,,,0,0.0,0.0,,,
infrastructure,14547,14642,OT Crée,,Déplacement,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages de protection,Digue à caisson,Digue principale à caisson 2,Caisson 19,Rachid Labib,Non,2025-02-17 16:39:00,Said Touil,2025-02-18 09:16:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Les murettes en blocs GBA, installées en tant que mur de protection, ont pour la plupart chuté au fond du bassin en raison des mouvements répétitifs des vagues.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1566,,,0,0.0,0.0,,,
infrastructure,14546,14644,OT Crée,,Déplacement,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages de protection,Digue à caisson,Digue principale à caisson 2,Caisson 21,Rachid Labib,Non,2025-02-17 16:41:00,Said Touil,2025-02-18 09:15:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Les murettes en blocs GBA, installées en tant que mur de protection, ont pour la plupart chuté au fond du bassin en raison des mouvements répétitifs des vagues.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1568,,,0,0.0,0.0,,,
infrastructure,14545,14645,OT Crée,,Déplacement,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages de protection,Digue à caisson,Digue principale à caisson 2,Caisson 22,Rachid Labib,Non,2025-02-17 16:42:00,Said Touil,2025-02-18 09:14:00,,,,,,,,,,,,,,bon de commande,0.0,0.0,0.0,0.0,"Les murettes en blocs GBA, installées en tant que mur de protection, ont pour la plupart chuté au fond du bassin en raison des mouvements répétitifs des vagues.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1569,,,0,0.0,0.0,,,
infrastructure,14544,14646,OT Rejeté,,Déplacement,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages de protection,Digue à caisson,Digue principale à caisson 2,Caisson 23,Rachid Labib,Non,2025-02-17 16:43:00,Said Touil,2025-02-18 09:13:00,,,,,,,,,,,Zakaria El marzak,2025-05-15 15:56:00,"C'est pas une anomalie c'est équipement de protection (garde-corps) installé sur la limite de la digue, chuté a cause d'une forte vague ",NZALA,0.0,0.0,0.0,0.0,"Les murettes en blocs GBA, installées en tant que mur de protection, ont pour la plupart chuté au fond du bassin en raison des mouvements répétitifs des vagues.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1570,,,0,0.0,0.0,,,
batiment,14543,14635,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Spot,Secteur 4,Spot 21,sup-tmu-bat- 05,Non,2025-02-17 16:04:00,zakariae lotfi,2025-02-18 09:10:00,sup-tmu-bat- 05,2025-02-18 10:02:00,sup-tmu-bat- 05,2025-02-25 16:35:00,Remise en état de bâtiment (BL),,,,zakariae lotfi,2025-06-25 09:57:00,,,,TMU,15250.05,11915.0,0.0,27165.05,Le secteur 4 nécessite une intervention de remise en état pour une nouvelle administration de MEDHUB.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,175.53,90718,192.51666666666668,0.8666666666666667,22,377.0,39888.0,"Tube gorge Gris D20  MEDHUB, Câble U1000R2V 5G2,5  MEDHUB, Câble U1000R2V 5G4 MEDHUB, Boite étanche 240*180 MEDHUB, Silicone spécial vitre MEDHUB","ELECTRICITE, PLOMBERIE, DIVERS, MENUISERIE, MECANIQUE",rejet
batiment,14542,14636,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Caisson lumineux,Secteur 4,Lampe linéaire continue 9,sup-tmu-bat- 05,Non,2025-02-17 16:06:00,zakariae lotfi,2025-02-18 09:10:00,sup-tmu-bat- 05,2025-02-18 09:49:00,sup-tmu-bat- 05,2025-02-21 16:31:00,Remise en état de bâtiment (BL),,,,zakariae lotfi,2025-06-25 09:56:00,,,,TMU,6833.98,6275.0,0.0,13108.98,Le secteur 4 nécessite une intervention de remise en état pour une nouvelle administration de MEDHUB (BL),MOBILE,WEB,WEB,WEB,WEB,WEB,1,78.66,86496,96.41666666666667,0.65,18,400.0,12215.0,"Armature LED 240W MEDHUB, Prise de courant 2P+T blanc MEDHUB, Tube LED (T8) 18W 6500K MEDHUB, Collier de serrage 4,7X370mm 100PCS MEDHUB, Ruban adhésif noire MEDHUB","ELECTRICITE, DIVERS, MENUISERIE, MECANIQUE",cloture
batiment,14541,14637,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement éclairage,Caisson lumineux,Secteur 4,Lampe linéaire continue 6,sup-tmu-bat- 05,Non,2025-02-17 16:08:00,zakariae lotfi,2025-02-18 09:10:00,sup-tmu-bat- 05,2025-02-18 09:47:00,sup-tmu-bat- 05,2025-02-25 16:34:00,Remise en état de bâtiment (BL),,,,zakariae lotfi,2025-06-25 09:54:00,,,,TMU,30529.63,10155.0,0.0,40684.630000000005,La nouvelle administration de MEDHUB nécessite une remise à son état ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,175.7,86493,192.43333333333334,0.6166666666666667,21,508.0,33455.0,"Silicone spécial vitre MEDHUB, silicone MEDHUB, Serrure porte en bois MEDHUB, Film sablé rouleau 30m MEDHUB, Tube gorge Gris D20  MEDHUB","PLOMBERIE, DIVERS, MENUISERIE, ELECTRICITE, MECANIQUE",rejet
batiment,14540,14639,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,Lavabo,Secteur 4,Lavabo 1,sup-tmu-bat- 05,Non,2025-02-17 16:20:00,zakariae lotfi,2025-02-18 09:09:00,sup-tmu-bat- 05,2025-02-18 09:33:00,sup-tmu-bat- 05,2025-02-20 16:27:00,Remise en état de bloc sanitaire de SECTEUR 4 (BL),,,,zakariae lotfi,2025-06-25 09:54:00,,,,TMU,14301.32,69500.0,0.0,83801.32,Le bloc sanitaire de la nouvelle administration de MEDHUB nécessite plusieurs interventions (bl),MOBILE,WEB,WEB,WEB,WEB,WEB,3,54.87,87419,72.11666666666666,0.4,15,119.0,69500.0,"Kit douchette WC avec accessoires MEDHUB, TOILETTE ANGLAISE COMPLÈTE MEDHUB, Siphon de lavabo MEDHUB, Robinet douche mitigeur avec accessoires MEDHUB, Bouton poussoir NO MEDHUB","PLOMBERIE, ELECTRICITE, MENUISERIE",cloture
infrastructure,14539,14650,OT Realisé,,Dégradation,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 3,animateur 02,Non,2025-02-17 21:42:00,animateur 02,2025-02-17 21:42:00,sup-nzala- 01,2025-02-22 08:27:00,sup-nzala- 01,2025-03-06 21:19:00,Le béton a été traité,,,,,,,,,NZALA,29014.79,0.0,0.0,29014.79,,WEB,WEB,WEB,WEB,WEB,WEB,2,301.86,28026,407.6166666666667,106.75,0,0.0,0.0,,,
batiment,14538,14649,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 4-G,WC Sanitaire 1,animateur 02,Non,2025-02-17 21:37:00,animateur 02,2025-02-17 21:37:00,sup-tmu-bat- 05,2025-02-18 12:23:00,sup-tmu-bat- 05,2025-02-18 13:16:00,"Pose d’une trappe d’accès pour la chasse d’eau._x000d_
_x000d_
_x000d_
_x000d_
_x000d_
_x000d_
_x000d_
_x000d_
