portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
batiment,14371,14421,OT Cloturé,,Arrachement de l'évacuation de WC,Moyen,oui,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Zone Fourgons Sanitaires,WC Sanitaire 2,Animateur 01,Non,2025-02-10 09:59:00,Soufiane chegdali,2025-02-10 10:09:00,sup-tmu-bat- 05,2025-02-10 16:04:00,sup-tmu-bat- 05,2025-02-10 16:24:00,Fixation la tube d'évacuation de toilette,,,,Said Touil,2025-02-25 16:07:00,,,,TMU,16.12,0.0,0.0,16.12,Arrachement de tube d'évacuation pour une toilette au bloc sanitaire de la zone fourgons ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.31,162775,6.416666666666667,5.916666666666667,0,0.0,0.0,,,
infrastructure,14370,14419,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-10 03:12:00,animateur 02,2025-02-10 03:12:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,487,,,0,0.0,0.0,,,
infrastructure,14369,14418,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-10 03:11:00,animateur 02,2025-02-10 03:11:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,487,,,0,0.0,0.0,,,
infrastructure,14368,14417,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-10 03:11:00,animateur 02,2025-02-10 03:11:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,487,,,0,0.0,0.0,,,
infrastructure,14367,14416,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-10 03:11:00,animateur 02,2025-02-10 03:11:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,487,,,0,0.0,0.0,,,
infrastructure,14366,14415,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-10 03:11:00,animateur 02,2025-02-10 03:11:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,487,,,0,0.0,0.0,,,
batiment,14365,14414,OT Cloturé,PDR Indisponible : Robinet de service,fuite  d'eau,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 6-E,WC Sanitaire 5,animateur 02,Non,2025-02-10 02:57:00,animateur 02,2025-02-10 02:57:00,sup-tmu-bat- 05,2025-02-10 09:10:00,sup-tmu-bat- 05,2025-02-24 14:42:00,Changement de robinet,,,,Soufiane chegdali,2025-04-24 16:03:00,,,,TMU,6188.52,90.0,0.0,6278.52,"Fuite d'eau constatée au niveau du local sanitaire situé au RDC du bâtiment 06 SAS EXPORT TM1, due à une défaillance du robinet.",WEB,WEB,WEB,WEB,WEB,WEB,1,119.01,156145,347.75,6.216666666666667,1,1.0,90.0,Robinet temporisateur Vasque,PLOMBERIE,cloture
infrastructure,14364,14413,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,animateur 02,Non,2025-02-09 21:36:00,animateur 02,2025-02-09 21:36:00,,,,,,,,,,,Soufiane chegdali,2025-02-10 16:04:00,demande reprêter sous le N° OT 14209,TMU-CN,0.0,0.0,0.0,0.0,Panneau de signalisation routière endommagée au niveau de terminal ferroviaire TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28054,,,0,0.0,0.0,,,
infrastructure,14363,14412,OT Cloturé,,sol defectué,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 6,animateur 02,Non,2025-02-09 21:35:00,animateur 02,2025-02-09 21:35:00,sup-nzala- 01,2025-02-19 08:03:00,sup-nzala- 01,2025-03-05 07:09:00,Les tiges ont été coupés,,,,Soufiane chegdali,2025-07-15 22:24:00,,,,NZALA,32304.01,0.0,0.0,32304.01,"Bordure en béton endommagée, ainsi que des tiges tranchantes, situés au parking extension SAS IMPORT. ",WEB,WEB,WEB,WEB,WEB,WEB,2,336.08,28034,561.5666666666667,226.46666666666667,0,0.0,0.0,,,
infrastructure,14362,14411,OT Rejeté,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-09 13:03:00,animateur 02,2025-02-09 13:03:00,,,,,,,,,,,Saadia agnouch,2025-05-14 10:49:00,"EN DOUBLE
",CAMPEZO,0.0,0.0,0.0,0.0,Dégradation du sol au niveau de la voie de circulation côté giratoire SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,344,,,0,0.0,0.0,,,
equipement,14361,14410,OT Cloturé,,Échec de l'affichage des données,Moyen,non,False,False,False,False,TM1,TM01,Equipement de signalisation,Radar vitesse,Voie périphérique TM1,Radar vitesse1 Voie périphérique TM1,animateur 02,Non,2025-02-09 12:57:00,animateur 02,2025-02-09 12:57:00,SUP-TMU-EQ 09,2025-02-12 22:08:00,SUP-TMU-EQ 09,2025-02-12 22:51:00,"réparation d'un radar vitesse au niveau de TM1_x000d_
- re soudage d'un connecteur de panneau solaire _x000d_
- rechargement des batteries",,,,Soufiane chegdali,2025-07-15 22:24:00,,,,TMU,2.9,0.0,0.0,2.9,Radar de vitesse est hors service au niveau de la route périphérique TM1,WEB,WEB,WEB,WEB,WEB,WEB,2,0.7,8983,81.9,81.18333333333334,0,0.0,0.0,,,
batiment,14360,14409,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,True,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Cloison,Nouveaux Bureaux,Cloison ,Animateur 01,Non,2025-02-09 12:34:00,Animateur 01,2025-02-09 12:34:00,sup-nzala- 01,2025-06-01 22:23:00,sup-nzala- 01,2025-06-09 18:05:00,C'est traité,,,,Said Touil,2025-06-11 23:40:00,,,,NZALA,11120.63,1780.0,0.0,12900.63,Dégradation de peinture des bâtiments de la SN et des douanes à la zone contrôle des douanes au gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,1,187.69,136542,2885.516666666667,2697.8166666666666,5,37.0,1780.0,"Teinte de peinture laque noir, Peinture laque 20 KG blanc, White spirit 5L, Ruban de masquage de PEINTURE, Enduit façade","PEINTURE, DIVERS",cloture
batiment,14359,14408,OT Rejeté,,Dégradations de peinture ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Cloison,Sanitaire et douche Quai 6,Cloison,Animateur 01,Non,2025-02-09 12:31:00,Animateur 01,2025-02-09 12:31:00,sup-nzala- 01,2025-03-07 18:14:00,sup-nzala- 01,2025-03-07 18:22:00,Les murs extérieurs ont été traités,,,,,,Said Touil,2025-03-07 21:31:00,Il faut changer la désignation du bâtiment par Sanitaires et douches zone de stockage comme il est indiqué à la carte ,NZALA,23.61,0.0,0.0,23.61,Dégradation de peinture au blocs sanitaires près du bâtiments opérationnel à la zone stockage import.,WEB,WEB,WEB,WEB,WEB,WEB,4,0.11,157484,629.85,629.7166666666667,5,95.0,2877.0,"Colle de revêtement GRIFFI, Peinture de traçage blanc 25KG, Ruban de masquage de PEINTURE, White spirit 5L, Plâtre en poudre","PEINTURE, DIVERS, CONSTRUCTION",rejet
batiment,14358,14407,OT Cloturé,,Endommagement de l'abattant,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 4,Animateur 01,Non,2025-02-09 12:12:00,Animateur 01,2025-02-09 12:12:00,SUP-TMU-BAT- 02,2025-02-10 15:42:00,SUP-TMU-BAT- 02,2025-02-14 09:36:00,réaliser ,,,,Hamza Elguetioui,2025-03-18 12:14:00,,,,TMU,4673.76,0.0,0.0,4673.76,Abattant cassé au toilette hommes en face de la fondation Med V à la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,89.88,161722,117.4,27.5,1,3.0,6300.0,Abattant toilette anglaise standard et suspendu TMSA	,PLOMBERIE,rejet
batiment,14357,14406,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire 1,Porte bois 1,Animateur 01,Non,2025-02-09 12:07:00,Animateur 01,2025-02-09 12:07:00,sup-tmu-bat- 05,2025-02-13 14:41:00,sup-tmu-bat- 05,2025-02-13 16:35:00,La plinthe de la porte a été fixée ,,,,Said Touil,2025-07-29 17:43:00,,,,TMU,96.72,0.0,0.0,96.72,Une plinthe protectrice détachée de la porte de toilette turc Hommes de la zone contrôle des douanes.,WEB,WEB,WEB,WEB,WEB,WEB,1,1.86,137663,100.46666666666667,98.56666666666666,0,0.0,0.0,,,
batiment,14356,14405,OT Cloturé,PDR Indisponible : Robinet mitigeur ,Mauvais fonctionnement du robinet,Moyen,non,False,False,True,False,PPR,GATE3,Equipement plomberie et sanitaire,Lavabo,Sanitaire 1,Lavabo 1,Animateur 01,Non,2025-02-09 12:03:00,Animateur 01,2025-02-09 12:03:00,sup-tmu-bat- 05,2025-02-10 09:08:00,sup-tmu-bat- 05,2025-02-19 11:17:00,Changement de robinet ,,,,Said Touil,2025-07-29 17:43:00,,,,TMU,6033.56,211.0,0.0,6244.56,Robinet lavabo endommagé au bloc sanitaire hommes à la zone contrôle des douanes.,WEB,WEB,WEB,WEB,WEB,WEB,1,116.03,137436,239.23333333333332,21.083333333333332,2,2.0,211.0,"Flexible sanitaire Ø 12mm Femelle Femelle 1/2"""" 15x21, Robinet simple de lavabo",PLOMBERIE,cloture
batiment,14355,14404,OT Cloturé,"PDR Indisponible : -Poignée aluminium
-canon",Manque de poignée,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire 3,Porte aluminium 1,Animateur 01,Non,2025-02-09 11:59:00,Animateur 01,2025-02-09 11:59:00,sup-tmu-bat- 05,2025-02-10 10:42:00,sup-tmu-bat- 05,2025-02-11 11:12:00,Pose de poignée,,,,Said Touil,2025-07-29 17:43:00,,,,TMU,54.08,0.0,0.0,54.08,Poignée interne manquante de la toilette PMR au scanner mobile au gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,1.04,1241697,47.21666666666667,22.716666666666665,0,0.0,0.0,,,
batiment,14354,14403,OT Cloturé,PDR Indisponible : Poignée aluminium,Poigné endommagé ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,GATE 4,Porte bois 1,Animateur 01,Non,2025-02-09 11:53:00,Animateur 01,2025-02-09 11:53:00,sup-tmu-bat- 05,2025-02-10 09:35:00,sup-tmu-bat- 05,2025-02-10 16:23:00,Réparation de poigne,,,,Said Touil,2025-07-29 17:44:00,,,,TMU,48.36,0.0,0.0,48.36,Poignée endommagée de la porte de la toilette hommes à la sortie de TIR.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.93,157365,28.5,21.7,0,0.0,0.0,,,
batiment,14353,14402,OT Cloturé,PDR Indisponible : Anbattant,L'abattant mal fixer,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 8,WC Sanitaire 2,Animateur 01,Non,2025-02-09 11:49:00,Animateur 01,2025-02-09 11:49:00,sup-tmu-bat- 05,2025-02-10 09:33:00,sup-tmu-bat- 05,2025-02-13 16:40:00,Fixation de l'abattant ,,,,Said Touil,2025-05-12 20:33:00,,,,TMU,80.6,0.0,0.0,80.6,Abattant mal fixé au bloc sanitaire hommes du quai 08 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,1.55,133920,100.85,21.733333333333334,0,0.0,0.0,,,
infrastructure,14352,14401,OT Cloturé,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM2,TM02,Clôture,Clôture,PNG Clôture,PNG Clôture 71,C3 -PRINCIPALE ,Non,2025-02-09 11:38:00,C3 -PRINCIPALE ,2025-02-09 11:38:00,sup-nzala- 01,2025-02-11 08:19:00,sup-nzala- 01,2025-03-05 07:06:00,Faite,,,,Said Touil,2025-05-16 09:07:00,,,,NZALA,50728.29,0.0,0.0,50728.29,"Clôture inclinée à la RN16, côté Oued Ghlala, dévissée ",WEB,WEB,WEB,WEB,WEB,WEB,2,527.76,27408,571.4666666666667,44.68333333333333,0,0.0,0.0,,,
infrastructure,14351,14400,OT Realisé,,Déchets,Moyen,non,False,False,False,False,TM1,ZEXT01,Voies de circulation,Voie de roulement,RN16,Voirie,C3 -PRINCIPALE ,Non,2025-02-09 11:28:00,C3 -PRINCIPALE ,2025-02-09 11:28:00,SUP-TMU-BASS-INF- 01,2025-12-05 09:38:00,SUP-TMU-BASS-INF- 01,2025-12-05 10:06:00,nettoyage canal,,,,,,,,,TMU,55.2,0.0,0.0,55.2,"Des déchets aux caniveau à la RN16, entre Gate 2 et Gate 3 (côté toboggan).",WEB,WEB,WEB,WEB,WEB,WEB,1,0.46,295,7174.633333333333,7174.166666666667,0,0.0,0.0,,,
infrastructure,14350,14399,OT Crée,,Sédimentation excessive,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages hydrauliques,Ouvrage hydraulique,OHydr1,Tronçon 1,C3 -PRINCIPALE ,Non,2025-02-09 11:24:00,C3 -PRINCIPALE ,2025-02-09 11:24:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,érosion du sol à proximité du dalot extérieur parking L.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,17765,,,0,0.0,0.0,,,
infrastructure,14349,14398,OT Crée,,Déchets,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages hydrauliques,Ouvrage hydraulique,OHydr1,Tronçon 9,Animateur 01,Non,2025-02-09 09:33:00,Animateur 01,2025-02-09 09:33:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Déchets au niveau du dalot qui nécessite de nettoyage,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,17792,,,0,0.0,0.0,,,
batiment,14348,14397,OT Cloturé,PDR Indisponible : Poignée aluminium,Manque de poignée,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,PNG PPR,Porte 2,Animateur 01,Non,2025-02-09 09:14:00,Animateur 01,2025-02-09 09:14:00,sup-tmu-bat- 05,2025-02-10 09:33:00,sup-tmu-bat- 05,2025-02-13 11:18:00,Pose de poignée ,,,,Said Touil,2025-05-12 20:33:00,,,,TMU,47.84,0.0,0.0,47.84,Poignée manquante de la porte d'entrée de PNG au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.92,132687,98.06666666666666,24.316666666666666,0,0.0,0.0,,,
infrastructure,14347,14396,OT Realisé,,Blocage du mécanisme de verrouillage,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-02-09 09:10:00,Animateur 01,2025-02-09 09:10:00,sup-nzala- 01,2025-02-11 08:20:00,sup-nzala- 01,2025-03-05 07:02:00,Le boulon de verrouillage a été réglé,,,,,,,,,NZALA,50721.56,0.0,0.0,50721.56,Verrou du portail non conforme au niveau de la sortie de TIR.,WEB,WEB,WEB,WEB,WEB,WEB,2,527.69,34631,573.8666666666667,47.166666666666664,0,0.0,0.0,,,
infrastructure,14346,14395,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 25,Animateur 01,Non,2025-02-09 09:04:00,Animateur 01,2025-02-09 09:04:00,sup-nzala- 01,2025-03-25 06:17:00,sup-nzala- 01,2025-03-26 18:13:00,Traité,,,,Said Touil,2025-05-12 20:37:00,,,,NZALA,2129.44,0.0,0.0,2129.44,Dégradation d'habillage d'un regard eau usée derrière cafétéria de quai 06 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,35.94,32941,1089.15,1053.2166666666667,0,0.0,0.0,,,
infrastructure,14345,14394,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 201,Animateur 01,Non,2025-02-09 09:02:00,Animateur 01,2025-02-09 09:02:00,sup-nzala- 01,2025-03-25 06:17:00,sup-nzala- 01,2025-03-26 18:14:00,La dégradation de béton a été traité,,,,Said Touil,2025-05-12 20:34:00,,,,NZALA,3455.52,0.0,0.0,3455.52,Dégradation avancée d'habillage du caniveau à l'entrée de la zone stockage import au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,2,35.95,34143,1089.2,1053.25,0,0.0,0.0,,,
infrastructure,14344,14393,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 136,Animateur 01,Non,2025-02-09 08:58:00,Animateur 01,2025-02-09 08:58:00,sup-nzala- 01,2025-02-19 08:03:00,sup-nzala- 01,2025-03-05 06:57:00,Les trappes ont été soudées,,,,Said Touil,2025-05-16 09:07:00,,,,NZALA,32285.74,0.0,0.0,32285.74,Grilles caniveau à souder au niveau du quai 02 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,2,335.89,33052,573.9833333333333,239.08333333333334,0,0.0,0.0,,,
batiment,14343,14392,OT Cloturé,PDR Indisponible : canon,Serrure endommagé ,Moyen,non,True,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Sas Export PNG,Porte bois 1,animateur 02,Non,2025-02-09 02:52:00,animateur 02,2025-02-09 02:52:00,sup-tmu-bat- 05,2025-02-10 09:00:00,sup-tmu-bat- 05,2025-02-21 10:28:00,Changement de canon ,,,,Soufiane chegdali,2025-07-15 22:24:00,,,,TMU,3612.96,60.0,0.0,3672.96,Serrure de la porte du local sanitaire situé au niveau de la PNG SAS EXPORT TM1 endommagée.,WEB,WEB,WEB,WEB,WEB,WEB,1,69.48,154276,295.6,30.133333333333333,1,1.0,60.0,Cylindre de serrure de condamnation,MENUISERIE,cloture
equipement,14342,14391,OT Cloturé,,Fuite,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 72,Sprinkler LOT 72,SUP-TMU-EQ- 03,Non,2025-02-09 00:07:00,SUP-TMU-EQ- 03,2025-02-09 00:07:00,SUP-TMU-EQ- 03,2025-02-10 23:51:00,SUP-TMU-EQ- 03,2025-02-11 22:48:00,Corrigé problème de trop plein,,,,zakariae lotfi,2025-06-25 09:54:00,,,,TMU,3279.85,0.0,0.0,3279.85,Problème de trop plein ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,22.92,5833,70.68333333333334,47.733333333333334,0,0.0,0.0,,,
equipement,14341,14390,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Equipement Electrique,Candélabre,Voie périphérique MEDHUB,Candélabre 40 ,animateur 02,Non,2025-02-08 23:50:00,animateur 02,2025-02-08 23:50:00,sup-tmu-eq- 04,2025-02-10 12:09:00,sup-tmu-eq- 04,2025-02-10 14:11:00,changement de bornier,,,,zakariae lotfi,2025-06-25 09:54:00,,,,TMU,2020.05,0.0,0.0,2020.05,Candélabre hors service au niveau de la ZFL2 en face entrepôt société connectivity.,WEB,WEB,WEB,WEB,WEB,WEB,2,2.01,4937,38.35,36.31666666666667,0,0.0,0.0,,,
batiment,14340,14389,OT Cloturé,,fuite d'eau,Moyen,non,True,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,Lavabo,Sanitaires - Parking L,Lavabo 2,animateur 02,Non,2025-02-08 23:46:00,animateur 02,2025-02-08 23:46:00,sup-tmu-bat- 05,2025-02-10 10:52:00,sup-tmu-bat- 05,2025-02-11 11:15:00,Changement le robinet de lavabo ,,,,Soufiane chegdali,2025-07-15 22:23:00,,,,TMU,1266.2,189.0,0.0,1455.2," Fuite d'eau de source non repérée, probablement dédiée à une défaillance du matériel, et ce, au niveau du local sanitaire situé au parking L SAS IMPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,1,24.35,166062,59.483333333333334,35.1,1,1.0,189.0,Robinet simple de lavabo,PLOMBERIE,cloture
equipement,14339,14388,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,TM2,TM02,Equipement Electrique,Candélabre,Voie périphérique TM2 ,Candélabre 183 ,animateur 02,Non,2025-02-08 23:32:00,animateur 02,2025-02-08 23:32:00,sup-tmu-eq- 04,2025-02-10 12:09:00,sup-tmu-eq- 04,2025-02-10 14:09:00,changement de bornier ,,,,Said Touil,2025-05-12 20:34:00,,,,TMU,2010.0,0.0,0.0,2010.0,Candélabre hors service au niveau de la route périphérique TM2 en face Tanger Alliance.,WEB,WEB,WEB,WEB,WEB,WEB,2,2.0,5420,38.61666666666667,36.61666666666667,0,0.0,0.0,,,
batiment,14338,14387,OT Rejeté,,Porte armoire degradé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement électrique,Armoire électrique ,Batiment 4-G,Armoire électrique 1,Matière   dangereuse ,Non,2025-02-08 20:30:00,Matière   dangereuse ,2025-02-08 20:30:00,,,,,,,,,,,Touria Tammor,2025-02-26 09:33:00,OT DOUBLE AVEC 13035,TMU,0.0,0.0,0.0,0.0,la porte de coffret électrique est endommagée au niveau du bâtiment 04 du sas export .,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,1226065,,,0,0.0,0.0,,,
equipement,14337,14386,OT Cloturé,,Alarme incendie ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement de protection contre incendie,Centrale de détection d'incendie,Batiment 7-H,Centrale incendie  SAS EXP BAT 7,Matière   dangereuse ,Non,2025-02-08 20:00:00,Matière   dangereuse ,2025-02-08 20:00:00,SUP-TMU-EQ- 03,2025-02-11 09:30:00,SUP-TMU-EQ- 07,2025-02-17 09:41:00,Réarmement de la centrale incendie,,,,Soufiane chegdali,2025-05-07 15:34:00,,,,TMU,0.0,0.0,0.0,0.0,La centrale d'incendie au niveau de SAS EXPORT BAT 7 ( scanner fixe ) affiche un message << alarme >> << dérangement >>,WEB,MOBILE,MOBILE,WEB,WEB,WEB,0,0.0,5678,205.68333333333334,61.5,0,0.0,0.0,,,
equipement,14336,14385,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement de protection contre incendie,Centrale de détection d'incendie,Club TM,Centrale incendie  CLUB TANGER MED,Matière   dangereuse ,Non,2025-02-08 19:41:00,Matière   dangereuse ,2025-02-08 19:41:00,SUP-TMU-EQ- 03,2025-02-11 09:31:00,SUP-TMU-EQ- 07,2025-02-11 14:44:00,"-Changement de la centrale incendie Esser du club Tanger Med.
-Changement d'un déclencheur manuel endommagé.
-Reconfiguration de la centrale.",,,,Chaymae Farah,2025-07-17 20:30:00,,,,TMU,540.8,500.0,0.0,1040.8,"La centrale d'incendie au niveau de CLUB TANGER MED affiche un message << dérangement >> , le diffuseur sonore ne fonction pas .",WEB,MOBILE,MOBILE,WEB,WEB,WEB,2,5.2,5693,67.05,61.833333333333336,1,1.0,500.0,Déclencheur Manuel Addressable - Marque :ESSER,INCENDIE,cloture
batiment,14335,14384,OT Cloturé,,Manque d eclairage,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Caisson lumineux,Batiment 4-G,Caisson lumineux 2,animateur 02,Non,2025-02-08 12:55:00,animateur 02,2025-02-08 12:55:00,sup-tmu-bat- 05,2025-02-13 09:21:00,sup-tmu-bat- 05,2025-02-14 16:29:00,Changement des TUB T8,,,,Soufiane chegdali,2025-07-15 22:23:00,,,,TMU,1618.24,0.0,0.0,1618.24,Éclairage insuffisant situé à la chambre froide au niveau du bâtiment dépotage SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,31.12,152984,147.56666666666666,116.43333333333334,1,6.0,720.0,Tube LED (T8) 18W 6500K	,ELECTRICITE,rejet
batiment,14334,14383,OT Rejeté,,Flux lumineux faible ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement éclairage,Projecteur,Scanner Sas Import,Projecteur 3,animateur 02,Non,2025-02-08 12:41:00,animateur 02,2025-02-08 12:41:00,,,,,,,,,,,Soufiane chegdali,2025-05-16 10:54:00,"Hors centre de charge, merci de contacter le service maintenance des scanners au SI ",TMU,0.0,0.0,0.0,0.0,Deux lampes sont hors service à l'intérieur du scanner 607 SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,163934,,,0,0.0,0.0,,,
infrastructure,14332,14381,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 4,animateur 02,Non,2025-02-07 20:14:00,animateur 02,2025-02-07 20:14:00,sup-nzala- 01,2025-04-09 20:42:00,sup-nzala- 01,2025-04-09 21:04:00,Traitée,,,,Soufiane chegdali,2025-07-15 22:23:00,,,,NZALA,55.93,0.0,0.0,55.93,"Deux grilles de caniveaux sont mal posées au niveau du parking 04, SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,3,0.36,28032,1464.8333333333333,1464.4666666666667,0,0.0,0.0,,,
infrastructure,14331,14380,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Regard d'assainissement,Regard EU-EPL,SAS-IMP Regard EU-EPL,SAS-IMP Regard EU-EPL 216,animateur 02,Non,2025-02-07 20:05:00,animateur 02,2025-02-07 20:05:00,sup-nzala- 01,2025-02-24 07:41:00,sup-nzala- 01,2025-03-05 06:53:00,Fourniture et pose d'une nouvelle trappe en acier galvanisé,,,,Soufiane chegdali,2025-07-15 22:23:00,,,,NZALA,20683.11,0.0,0.0,20683.11,"Trappe en béton d’un regard est endommagée située près de bâtiment de scanner 606/607, SAS IMPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,2,215.18,32730,610.8,395.6,0,0.0,0.0,,,
batiment,14330,14379,OT Cloturé,,Défaillance d'interrupteur ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 5-D,Interrupteur d'allumage 1,animateur 02,Non,2025-02-07 19:49:00,animateur 02,2025-02-07 19:49:00,sup-tmu-bat- 05,2025-02-10 09:18:00,sup-tmu-bat- 05,2025-02-10 15:01:00,Changement de prise électrique ,,,,Soufiane chegdali,2025-07-15 22:22:00,,,,TMU,296.4,32.0,0.0,328.4,"Manque un habillage sur la prise électrique située dans le local sanitaire près du scanner, SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,1,5.7,1227321,67.2,61.483333333333334,1,1.0,32.0,Prise de courant électrique étanche apparent,ELECTRICITE,cloture
infrastructure,14329,14378,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,ZEXT01,Voies de circulation,Panneaux de signalisation,RN16,CI,animateur 02,Non,2025-02-07 19:44:00,animateur 02,2025-02-07 19:44:00,sup-nzala- 01,2025-02-11 08:21:00,sup-nzala- 01,2025-03-05 06:48:00,Traitement est faite,,,,Chaymae Farah,2025-07-03 16:51:00,,,,NZALA,50698.49,0.0,0.0,50698.49,Panneau de signalisation routière complètement arraché au niveau du parking après scanner SAS EXPORT.,WEB,WEB,WEB,WEB,WEB,WEB,2,527.45,42049,611.0666666666667,84.61666666666666,0,0.0,0.0,,,
equipement,14328,14377,OT En stand by,PDR Indisponible : Besoin d'une batterie 12 V 102 Ah,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement de protection contre incendie,Centrale de détection d'incendie,Batiment 8-F,Centrale incendie  SAS EXP BAT 8,Matière   dangereuse ,Non,2025-02-07 17:17:00,Matière   dangereuse ,2025-02-07 17:17:00,SUP-TMU-EQ- 03,2025-02-11 09:32:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,la centrale d'incendie au niveau de bâtiment 8 sas export affiche un message  << Dérangement >>,WEB,MOBILE,WEB,WEB,WEB,WEB,0,0.0,5679,,88.25,0,0.0,0.0,,,
equipement,14327,14376,OT Cloturé,,dérangement au niveau de la centrale ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement de protection contre incendie,Centrale de détection d'incendie,Batiment 4-G,Centrale incendie Batiment 4-G,Matière   dangereuse ,Non,2025-02-07 17:08:00,Matière   dangereuse ,2025-02-07 17:08:00,SUP-TMU-EQ- 03,2025-02-11 09:32:00,SUP-TMU-EQ- 07,2025-02-13 09:54:00,Réarmement d’un déclencheur manuel et changement de la batterie 12V 7Ah,,,,Soufiane chegdali,2025-05-07 15:33:00,,,,TMU,5029.44,0.0,0.0,5029.44,la centrale d'incendie au niveau de bâtiment 4 sas export affiche un message << Dérangement >>,WEB,MOBILE,WEB,WEB,WEB,WEB,2,48.36,8956,136.76666666666668,88.4,0,0.0,0.0,,,
infrastructure,14326,14343,OT Crée,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 132,animateur 02,Non,2025-02-06 12:09:00,Walid Boudra,2025-02-07 15:46:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"Trappe en béton d’un regard est endommagée au niveau du parking régularisation près de local sanitaire SAS EXPORT TM1, Cette anomalie représente un risque de chute de plain-pied pour les utilisateurs de la zone .",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,43028,,,0,0.0,0.0,,,
infrastructure,14325,14344,OT Realisé,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 86,animateur 02,Non,2025-02-06 12:11:00,Walid Boudra,2025-02-07 15:45:00,sup-nzala- 01,2025-07-15 22:12:00,sup-nzala- 01,2025-07-15 22:32:00,L'anomalie a été traité,,,,,,,,,NZALA,29.8,0.0,0.0,29.8,Regard complètement endommagé au niveau de l'avant scanner sas export TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.31,42982,3826.35,3798.45,0,0.0,0.0,,,
infrastructure,14324,14367,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 2,SUP-TMU- CN,Non,2025-02-07 10:01:00,Walid Boudra,2025-02-07 15:45:00,SUP-TMU- CN,2025-02-17 08:55:00,SUP-TMU- CN,2025-02-17 10:01:00,Evacuation des palettes de bois.,,,,Soufiane chegdali,2025-07-15 22:22:00,,,,TMU-CN,11636.65,0.0,0.0,11636.65,Palettes de bois délaissés,MOBILE,WEB,WEB,WEB,WEB,WEB,3,1.08,28030,240.0,233.16666666666666,0,0.0,0.0,,,
equipement,14323,14346,OT Rejeté,,Armoire électrique endommagé,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Mat d'éclairage,TVCU,Mat d'éclairage 74 ,animateur 02,Non,2025-02-06 12:15:00,Walid Boudra,2025-02-07 15:41:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-10 09:36:00,Hors périmètre ,TMU,0.0,0.0,0.0,0.0,Armoire électrique dégradée au niveau de l'entrée du parking Renault route périphériques TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,6526,,,0,0.0,0.0,,,
equipement,14322,14341,OT Cloturé,,Coupure d'électricité,Moyen,non,False,False,False,False,TM1,TM01,Equipement de Protection cathodique,Transformateur protection cathodique,Quai Vraquiers,Transformateur PC 15 Lot2,hassan  Lkhal,Non,2025-02-06 11:54:00,Walid Boudra,2025-02-07 15:39:00,SUP-TMU-EQ- 03,2025-02-11 09:39:00,SUP-TMU-EQ 09,2025-02-12 22:43:00,extraction de l’eau au niveau de poste cathodique de Marsa Maroc,,,,Soufiane chegdali,2025-07-15 22:22:00,,,,TMU,2157.05,0.0,0.0,2157.05,pénétration d`eau pluviale a l'intérieur des abris du quai vraquier   ,MOBILE,MOBILE,WEB,WEB,WEB,WEB,2,37.05,241,154.81666666666666,90.0,0,0.0,0.0,,,
batiment,14321,14369,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,False,False,TM2,TM02,Equipement lot archi / Menuiserie ,Cloison,BO Pilotage,CLN ,sup-tmu-bat- 05,Non,2025-02-07 11:15:00,Soufiane chegdali,2025-02-07 15:28:00,sup-tmu-bat- 05,2025-02-07 15:48:00,sup-tmu-bat- 05,2025-02-07 16:57:00,Montage de store ,,,,Said Touil,2025-07-29 17:44:00,,,,TMU,57.72,0.0,0.0,57.72,Store à monter QS TM2 (Erreur de modélisation),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.11,138536,5.7,0.3333333333333333,0,0.0,0.0,,,
batiment,14320,14370,OT Cloturé,,Manque distributeur savon,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 1-A,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-02-07 11:18:00,Soufiane chegdali,2025-02-07 15:28:00,sup-tmu-bat- 05,2025-02-07 15:47:00,sup-tmu-bat- 05,2025-02-11 11:13:00,Changement de rte savon ,,,,Soufiane chegdali,2025-07-15 22:21:00,,,,TMU,4753.32,700.0,0.0,5453.32,Manque d'une distributeur savon au bloc sanitaire AAP SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,91.41,151395,95.91666666666667,0.31666666666666665,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,14319,14371,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 3-C,SP 4,sup-tmu-bat- 05,Non,2025-02-07 11:20:00,Soufiane chegdali,2025-02-07 15:28:00,sup-tmu-bat- 05,2025-02-07 15:46:00,sup-tmu-bat- 05,2025-02-11 14:03:00,Les lampes ont été changés ,,,,Soufiane chegdali,2025-07-15 22:21:00,,,,TMU,4901.0,750.0,0.0,5651.0,Eclairage insuffisant au niveau de couloir de bâtiment 3 SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,94.25,155592,98.71666666666667,0.3,1,3.0,750.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,14318,14372,OT Cloturé,,Distributeur savon cassé,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 3-C,DSA 1,sup-tmu-bat- 05,Non,2025-02-07 11:21:00,Soufiane chegdali,2025-02-07 15:28:00,sup-tmu-bat- 05,2025-02-07 15:46:00,sup-tmu-bat- 05,2025-02-10 15:35:00,Changement de porte savon,,,,Soufiane chegdali,2025-07-15 22:21:00,,,,TMU,3731.52,700.0,0.0,4431.52,le distributeur savon est endommagé au bloc sanitaire de bâtiment 3 SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,71.76,151407,76.23333333333333,0.3,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
equipement,14317,14368,OT Rejeté,PDR Indisponible : Problème pour clôturer l'OT,Surchauffe,Moyen,oui,False,False,False,False,TM1,TMPC01,Equipement Electrique,Onduleur,TMPC,Onduleur-LT-TMPC.S1-N27-02,Nour-Eddine  ENNEJMAOUI,Non,2025-02-07 10:47:00,Nour-Eddine  ENNEJMAOUI,2025-02-07 10:48:00,SUP-TMU-EQ 09,2025-02-20 20:05:00,,,,,,,,,Touria Tammor,2025-02-25 16:25:00,problème d'affichage de la photo ,TMU,0.0,0.0,0.0,0.0,Onduleur Hors service,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,5176,,321.28333333333336,0,0.0,0.0,,,
batiment,14316,14338,OT Cloturé,,Travaux de maintenance,Moyen,oui,False,False,False,False,TMSA,TMSA,Equipement électrique,Armoire électrique ,Siège TMSA-Tanger,Armoire électrique 2,Sup-MMI- TMSA,Non,2025-02-06 11:24:00,Chaymae Farah,2025-02-07 09:10:00,Sup-MMI- TMSA,2025-02-07 10:23:00,Sup-MMI- TMSA,2025-02-07 11:18:00,Changement disjoncteur 16A climatiseur armoire endommagé RDC par disjoncteur 40A,,,,Chaymae Farah,2025-04-27 01:03:00,,,,MMI,97.5,0.0,0.0,97.5,Disjoncteur 16A climatiseur armoire est endommagé  RDC,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.9,1244608,23.9,1.2166666666666666,0,0.0,0.0,,,
batiment,14315,14349,OT Cloturé,,Défaillance d'interrupteur ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Interrupteur d'allumage ,Siège TMSA-Tanger,Interrupteur d'allumage 1,Sup-MMI- TMSA,Non,2025-02-06 12:27:00,Chaymae Farah,2025-02-07 09:08:00,Sup-MMI- TMSA,2025-02-07 09:57:00,Sup-MMI- TMSA,2025-02-07 10:25:00,Changement d'interrupteur éclairage plateau fondation,,,,Chaymae Farah,2025-04-27 01:04:00,,,,MMI,49.83,0.0,0.0,49.83,Changement d'interrupteur éclairage plateau fondation  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.46,1245059,21.966666666666665,0.8166666666666667,0,0.0,0.0,,,
infrastructure,14313,14365,OT Cloturé,,Décalage de niveau,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Regard d'assainissement,Regard EU-EPL,SAS-IMP Regard EU-EPL,SAS-IMP Regard EU-EPL 165,animateur 02,Non,2025-02-07 02:20:00,animateur 02,2025-02-07 02:20:00,sup-nzala- 01,2025-02-17 08:04:00,sup-nzala- 01,2025-03-05 06:43:00,La trappe a été posée à sa place,,,,Soufiane chegdali,2025-07-15 22:21:00,,,,NZALA,36874.52,0.0,0.0,36874.52,"Situation dangereuse_x000d_
Regard non couvert, ni signalé ni balisé au niveau du giratoire d'entrée SAS IMPORT TM1._x000d_
Situation qui présente un risque de chute de plain-pied pour les piétons occupants cette zone.",WEB,WEB,WEB,WEB,WEB,WEB,2,383.63,32679,628.3833333333333,245.73333333333332,0,0.0,0.0,,,
infrastructure,14312,14364,OT Rejeté,,fuite d'eau,Moyen,non,False,False,False,False,TM2,TM02,Espace vert,Espace vert,Voie Principale-TM2 Espace vert,Voie Principale-TM2 Espace vert 23,animateur 02,Non,2025-02-07 01:58:00,animateur 02,2025-02-07 01:58:00,,,,,,,,,,,hicham saidi,2025-02-24 12:17:00,elle s'agit des eaux pluviales ,AQUARELLE FLEUR,0.0,0.0,0.0,0.0,"Incident environnemental :_x000d_
Fuite d'eau d'arrosage dédiée à une défaillance du mécanisme installé au niveau de l'espace vert situé à proximité de la route périphérique TM2 en face TC3.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,23234,,,0,0.0,0.0,,,
infrastructure,14311,14363,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,animateur 02,Non,2025-02-07 01:52:00,animateur 02,2025-02-07 01:52:00,,,,,,,,,,,Soufiane chegdali,2025-02-07 15:33:00,répéter sous le N° OT 14209 (DI 14251),TMU-CN,0.0,0.0,0.0,0.0,Panneau de signalisation routière endommagée au niveau du terminal ferroviaire TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28054,,,0,0.0,0.0,,,
equipement,14310,14362,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Equipement Electrique,Candélabre,Voie périphérique MEDHUB,Candélabre 55 ,animateur 02,Non,2025-02-07 01:46:00,animateur 02,2025-02-07 01:46:00,sup-tmu-eq- 04,2025-02-07 10:52:00,sup-tmu-eq- 04,2025-02-07 15:27:00,changement de disjoncteur 10A,,,,zakariae lotfi,2025-06-25 09:54:00,,,,TMU,4602.9,0.0,0.0,4602.9,Candélabre hors service au niveau de l'entrée à la ZFL2.,WEB,WEB,WEB,WEB,WEB,WEB,2,4.58,4952,13.683333333333334,9.1,0,0.0,0.0,,,
equipement,14309,14361,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,PPR,PPR01,Equipement Electrique,Candélabre,Voie périphérique PPR,Candélabre 27 ,animateur 02,Non,2025-02-06 20:47:00,animateur 02,2025-02-06 20:47:00,sup-tmu-eq- 04,2025-02-07 10:52:00,sup-tmu-eq- 04,2025-02-07 15:26:00,changement de disjoncteur de 10A,,,,Said Touil,2025-07-20 21:56:00,,,,TMU,4592.85,0.0,0.0,4592.85,,WEB,WEB,WEB,WEB,WEB,WEB,2,4.57,4764,18.65,14.083333333333334,0,0.0,0.0,,,
equipement,14308,14355,OT Cloturé,,Fuite,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,sup-tmu-bat-eq- 08,Non,2025-02-06 16:33:00,zakariae lotfi,2025-02-06 20:42:00,sup-tmu-bat-eq- 08,2025-02-06 20:43:00,sup-tmu-bat-eq- 08,2025-02-06 20:58:00,Réparation fuite gasoil au niveaux de motopompe 60/70,,,,zakariae lotfi,2025-06-25 09:54:00,,,,TMU,34.34,0.0,0.0,34.34, Fuite gasoil au niveaux de motopompe 60/70,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.24,5722,4.416666666666667,0.016666666666666666,0,0.0,0.0,,,
equipement,14307,14356,OT Cloturé,,Fuite,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 110,Sprinkler LOT 110,sup-tmu-bat-eq- 08,Non,2025-02-06 16:35:00,zakariae lotfi,2025-02-06 20:41:00,sup-tmu-bat-eq- 08,2025-02-06 20:56:00,sup-tmu-bat-eq- 08,2025-02-06 20:57:00,Réparation fuite gasoil au niveaux de motopompe LOT 110,,,,zakariae lotfi,2025-06-25 09:54:00,,,,TMU,0.0,0.0,0.0,0.0,Fuite gasoil au niveaux de motopompe LOT 110,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.0,5721,4.366666666666666,0.25,0,0.0,0.0,,,
equipement,14306,14357,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 70,Sprinkler LOT 60 - 70,sup-tmu-bat-eq- 08,Non,2025-02-06 16:38:00,zakariae lotfi,2025-02-06 20:41:00,sup-tmu-bat-eq- 08,2025-02-06 20:51:00,sup-tmu-bat-eq- 08,2025-02-06 20:54:00,Changement Vase d'expansion au niveaux de local SPK 60/70 ,,,,zakariae lotfi,2025-06-25 09:54:00,,,,TMU,2.86,0.0,0.0,2.86,Vase d'expansion au niveaux de local SPK 60/70 a changer,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.02,5722,4.266666666666667,0.16666666666666666,0,0.0,0.0,,,
infrastructure,14305,14360,OT Cloturé,,la trappe est casse ,Moyen,non,False,False,False,False,TM2,TM02,Regard d'eau potable,Regard EP,VP-TM2 Regard EP,VP-TM2 Regard EP 58,animateur 02,Non,2025-02-06 20:34:00,animateur 02,2025-02-06 20:34:00,sup-nzala- 01,2025-02-08 07:55:00,sup-nzala- 01,2025-03-05 06:38:00,La trappe a été posée à sa place,,,,Said Touil,2025-05-16 09:07:00,,,,NZALA,22111.31,0.0,0.0,22111.31,Trappe de regard de l'eau potable est laissée ouverte,WEB,WEB,WEB,WEB,WEB,WEB,1,599.71,32007,634.0666666666667,35.35,0,0.0,0.0,,,
equipement,14304,14359,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Borne d'alimentation électrique,Quai de service ,Borne d'alimentation 4,animateur 02,Non,2025-02-06 20:25:00,animateur 02,2025-02-06 20:25:00,SUP-TMU-EQ 09,2025-02-07 16:33:00,SUP-TMU-EQ 09,2025-02-07 16:37:00,fermeture d'un coffret électrique au niveau de QS1 ,,,,Soufiane chegdali,2025-07-15 22:20:00,,,,TMU,3.12,0.0,0.0,3.12,Porte de l'armoire électrique située au niveau du quai de service TM1 a été laissée ouverte.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.06,9608,20.2,20.133333333333333,0,0.0,0.0,,,
infrastructure,14303,14358,OT Crée,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 20,animateur 02,Non,2025-02-06 20:13:00,animateur 02,2025-02-06 20:13:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,42916,,,0,0.0,0.0,,,
infrastructure,14302,14345,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-02-06 12:14:00,Soufiane chegdali,2025-02-06 16:05:00,sup-nzala- 01,2025-02-08 07:56:00,sup-nzala- 01,2025-03-05 06:35:00,Le panneau de signalisation a été fixé,,,,Soufiane chegdali,2025-07-14 22:10:00,,,,NZALA,57637.4,0.0,0.0,57637.4,Panneau de signalisation routière endommagé au niveau de la route périphériques TM au giratoire en face de l'entrée PPR  .,MOBILE,WEB,WEB,WEB,WEB,WEB,2,599.64,356,642.35,39.85,0,0.0,0.0,,,
batiment,14301,14350,OT Cloturé,,endomagement de la porte,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Porte aluminium,Zone Fourgons Guerite,Porte Aluminium 1,sup-tmu-bat- 05,Non,2025-02-06 14:23:00,Soufiane chegdali,2025-02-06 15:58:00,sup-tmu-bat- 05,2025-02-06 15:59:00,sup-tmu-bat- 05,2025-02-06 16:28:00,Pose de poignée,,,,Soufiane chegdali,2025-07-15 22:20:00,,,,TMU,21.84,0.0,0.0,21.84,Poignée manquent ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.42,162616,2.0833333333333335,0.016666666666666666,0,0.0,0.0,,,
batiment,14300,14351,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Urinoir,Sanitaire et douche zone de stockage,Urinoir 2,sup-tmu-bat- 05,Non,2025-02-06 14:28:00,Soufiane chegdali,2025-02-06 15:58:00,sup-tmu-bat- 05,2025-02-06 15:59:00,sup-tmu-bat- 05,2025-02-06 16:33:00,Débouchage des urinoirs ,,,,Said Touil,2025-02-21 16:51:00,,,,TMU,24.96,0.0,0.0,24.96,Bouchage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.48,157902,2.0833333333333335,0.016666666666666666,0,0.0,0.0,,,
batiment,14299,14352,OT En stand by,PDR Indisponible : Le PDR est indisponible sur le système GMAO,Dégradation au mur ,Moyen,non,True,False,False,False,TM2,TM02,Equipement lot archi / Menuiserie ,Cloison,BO Pilotage,CLN ,sup-tmu-bat- 05,Non,2025-02-06 14:33:00,Soufiane chegdali,2025-02-06 15:57:00,Said Touil,2025-12-26 21:48:00,,,,,,,,,,,,NZALA,0.0,0.0,0.0,0.0,Dégradation des murs au niveau de bureau de badge TM2,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,138533,,7757.85,0,0.0,0.0,,,
batiment,14298,14353,OT Cloturé,,Robinet non opérationnel,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Robinet ,Batiment 3-C,RBT 1,sup-tmu-bat- 05,Non,2025-02-06 14:40:00,Soufiane chegdali,2025-02-06 15:57:00,sup-tmu-bat- 05,2025-02-06 15:58:00,sup-tmu-bat- 05,2025-02-07 16:01:00,Changement de robinet ,,,,Soufiane chegdali,2025-07-15 22:20:00,,,,TMU,1249.56,189.0,0.0,1438.56,Robinet endommagée au bloc sanitaire de la guérite douane entrée camion SAS EXPORT (Erreur modélisation),MOBILE,WEB,WEB,WEB,WEB,WEB,1,24.03,1237680,25.35,0.016666666666666666,1,1.0,189.0,Robinet simple de lavabo,PLOMBERIE,cloture
batiment,14297,14354,OT Cloturé,,Défaut de câblage,Moyen,non,False,False,False,False,TM1,TM01,Equipement éclairage,Interrupteur d'allumage ,Sanitaire Marsa Maroc,Interrupteur d'allumage 2,sup-tmu-bat- 05,Non,2025-02-06 14:53:00,Soufiane chegdali,2025-02-06 15:56:00,sup-tmu-bat- 05,2025-02-06 15:57:00,sup-tmu-bat- 05,2025-02-06 16:35:00,Branchement de l'alimentation de chauffe-eau électrique ,,,,Soufiane chegdali,2025-07-14 21:35:00,,,,TMU,31.2,0.0,0.0,31.2,le chauffe-eau électrique situé Marsa Maroc n'est pas alimenter en électricité (erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.6,1237805,1.7,0.016666666666666666,0,0.0,0.0,,,
batiment,14296,14332,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 72,Cloison ,sup-tmu-bat- 05,Non,2025-02-06 09:34:00,zakariae lotfi,2025-02-06 14:55:00,sup-tmu-bat- 05,2025-02-06 15:42:00,sup-tmu-bat- 05,2025-02-06 16:37:00,Montage de tableau  ,,,,zakariae lotfi,2025-06-25 09:53:00,,,,TMU,76.45,0.0,0.0,76.45,Le tableau à monter au locale sprinkler Entrepôt 72 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.88,1241785,7.05,0.7833333333333333,0,0.0,0.0,,,
batiment,14295,14333,OT Cloturé,,Bouchage,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,Lavabo,Entrepôt 60,Lavabo 1,sup-tmu-bat- 05,Non,2025-02-06 09:42:00,zakariae lotfi,2025-02-06 14:55:00,sup-tmu-bat- 05,2025-02-06 15:42:00,sup-tmu-bat- 05,2025-02-06 16:40:00,Débouchage des garguilles ,,,,zakariae lotfi,2025-06-25 09:53:00,,,,TMU,79.93,0.0,0.0,79.93," Bouchage des gargouilles, entraînant un mauvais écoulement des eaux_x000d_
Décathlon Entrepôt 60 - MEDHUB(erreur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.92,168538,6.966666666666667,0.7833333333333333,0,0.0,0.0,,,
batiment,14294,14342,OT Realisé,,Traces d'humidité ,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Cloison,Pilotage,Cloison ,C3 -EXTENTION ,Non,2025-02-06 12:02:00,Soufiane chegdali,2025-02-06 14:17:00,sup-nzala- 01,2026-01-14 09:48:00,sup-nzala- 01,2026-01-14 09:50:00,Traité,,,,,,,,,NZALA,1.13,0.0,0.0,1.13,Traces d'humidité nécessite la réparation.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.03,1240283,8205.8,8203.516666666666,0,0.0,0.0,,,
batiment,14293,14347,OT Cloturé,,Flexible de WC endommagée,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire Sas Import,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-02-06 12:17:00,Soufiane chegdali,2025-02-06 14:17:00,sup-tmu-bat- 05,2025-02-06 14:36:00,sup-tmu-bat- 05,2025-02-07 14:21:00,Changement de flexible,,,,Soufiane chegdali,2025-07-15 22:19:00,,,,TMU,1234.48,24.0,0.0,1258.48,Endommagement d'une flexible de toilette /sas extension ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.74,164119,26.066666666666666,0.31666666666666665,1,1.0,24.0,Flexible  évacuation toilette,PLOMBERIE,cloture
infrastructure,14292,14348,OT Cloturé,,Brèche à la clôture ,Moyen,oui,False,False,False,False,TM1,ZEXT01,Clôture,Clôture,Zone de décharge déouane,ZS01,C3 -EXTENTION ,Non,2025-02-06 12:20:00,Soufiane chegdali,2025-02-06 12:49:00,sup-nzala- 01,2025-02-11 08:21:00,sup-nzala- 01,2025-03-04 19:26:00,Faite,,,,Chaymae Farah,2025-12-31 11:22:00,,,,NZALA,49603.68,0.0,0.0,49603.68,Breche à la cloture du parking saisie de douane,MOBILE,WEB,WEB,WEB,WEB,WEB,2,516.06,43138,631.1,115.53333333333333,0,0.0,0.0,,,
batiment,14291,14339,OT Cloturé,,Travaux de maintenance,Moyen,oui,False,False,False,False,TMSA,TMSA,Equipement électrique,Armoire électrique ,Siège TMSA-Tanger,Armoire électrique 2,Sup-MMI- TMSA,Non,2025-02-06 11:26:00,Chaymae Farah,2025-02-06 12:27:00,Sup-MMI- TMSA,2025-02-06 15:05:00,Sup-MMI- TMSA,2025-02-06 15:39:00,Réparation de clim armoire dans la salle de serveur RDC,,,,Chaymae Farah,2025-04-27 01:05:00,,,,MMI,121.33,0.0,0.0,121.33,Réparation de clim armoire dans la salle de serveur RDC,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.56,1244608,4.216666666666667,2.6333333333333333,0,0.0,0.0,,,
batiment,14290,14337,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire 2 - Parking L,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-02-06 10:52:00,Soufiane chegdali,2025-02-06 11:47:00,sup-tmu-bat- 05,2025-02-06 12:06:00,sup-tmu-bat- 05,2025-02-07 15:45:00,Changement de mécanisme ,,,,Soufiane chegdali,2025-07-15 22:19:00,,,,TMU,1437.28,700.0,0.0,2137.2799999999997,Mécanisme endommagée au bloc sanitaire Parking L SAS IMPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,27.64,1245568,28.883333333333333,0.31666666666666665,1,1.0,700.0,Mécanisme chasse d'eau pour WC standard et suspendu,PLOMBERIE,cloture
batiment,14289,14340,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte automatique vitrée,Batiment 2-B,PAV 2,Soufiane chegdali,Non,2025-02-06 11:43:00,Soufiane chegdali,2025-02-06 11:46:00,sup-tmu-bat- 05,2025-02-19 10:22:00,sup-tmu-bat- 05,2025-02-20 15:10:00,changement de canon,,,,Soufiane chegdali,2025-07-15 22:19:00,,,,TMU,1496.56,60.0,0.0,1556.56,"Porte bloquée, canon endommagé, besoin de changement, bâtiment 2 SAS export",MOBILE,WEB,WEB,WEB,WEB,WEB,1,28.78,154268,339.45,310.6,1,1.0,60.0,Cylindre de serrure de condamnation,MENUISERIE,cloture
batiment,14288,14336,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Porte  bois,Zone Billetterie,Porte bois 1,sup-tmu-bat- 05,Non,2025-02-06 10:21:00,Soufiane chegdali,2025-02-06 10:42:00,sup-tmu-bat- 05,2025-02-06 10:57:00,sup-tmu-bat- 05,2025-02-06 12:12:00,La porte a été débloqué ,,,,Said Touil,2025-07-29 17:44:00,,,,TMU,64.48,0.0,0.0,64.48,La porte de cuisine SAS4 est bloquée ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.24,177921,1.85,0.25,0,0.0,0.0,,,
batiment,14287,14335,OT Cloturé,,Distributeur savon cassé,Moyen,non,False,False,True,False,PPR,GATE3,Equipement plomberie et sanitaire,Distributeur savon,Sanitaire 1,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-02-06 10:17:00,Soufiane chegdali,2025-02-06 10:42:00,sup-tmu-bat- 05,2025-02-06 10:56:00,sup-tmu-bat- 05,2025-02-07 12:41:00,Changement de porte savon,,,,Said Touil,2025-08-08 17:57:00,,,,TMU,1338.48,700.0,0.0,2038.48,Le distributeur savon est endommagé au bloc sanitaire femme GATE3,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.74,136638,26.4,0.23333333333333334,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,14286,14334,OT Cloturé,,Manque distributeur savon,Moyen,non,False,False,True,False,PPR,GATE3,Equipement plomberie et sanitaire,Distributeur savon,Sanitaire 1,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-02-06 10:16:00,Soufiane chegdali,2025-02-06 10:42:00,sup-tmu-bat- 05,2025-02-06 10:54:00,sup-tmu-bat- 05,2025-02-07 12:44:00,Pose de porte savon ,,,,Said Touil,2025-08-08 17:53:00,,,,TMU,1342.64,700.0,0.0,2042.64,Manque d'une distributeur savon au bloc sanitaire homme GATE3,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.82,136637,26.466666666666665,0.2,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
