portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
batiment,14043,14092,OT Rejeté,PDR Indisponible : Abattant sanitaire anglaise. wc,L'abattant mal fixer,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et mosquee Quai 6,WC Sanitaire 3,Animateur 01,Non,2025-01-25 20:27:00,Animateur 01,2025-01-25 20:27:00,sup-tmu-bat- 05,2025-01-29 18:43:00,,,,,,,,,Said Touil,2025-02-18 15:27:00,même anomalie d'OT 14042,TMU,0.0,0.0,0.0,0.0,Abattant arraché de la chasse-eau au bloc sanitaire des femmes au quai 06 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,158024,,94.26666666666667,0,0.0,0.0,,,
batiment,14042,14091,OT Cloturé,PDR Indisponible : Abattant sanitaire anglaise. wc,L'abattant mal fixer,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et mosquee Quai 6,WC Sanitaire 3,Animateur 01,Non,2025-01-25 20:22:00,Animateur 01,2025-01-25 20:22:00,sup-tmu-bat- 05,2025-01-29 18:44:00,sup-tmu-bat- 05,2025-03-20 09:30:00,Changement de l'abattant ,,,,Said Touil,2025-09-08 10:08:00,,,,TMU,2450.24,2100.0,0.0,4550.24,"Abattant arraché de la chasse-eau au bloc sanitaire hommes de quai 06 au TPR._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,1,47.12,158024,1285.1333333333334,94.36666666666666,1,1.0,2100.0,Abattant toilette anglaise standard et suspendu,PLOMBERIE,cloture
infrastructure,14041,14090,OT Cloturé,,fuite d'eau,Moyen,non,False,False,False,False,PPR,PPR01,Espace vert,Espace vert,PPR Espace vert,PPR Espace vert 3,Animateur 01,Non,2025-01-25 19:46:00,Animateur 01,2025-01-25 19:46:00,SUP-AQU-INF- 01,2025-01-31 16:20:00,SUP-AQU-INF- 01,2025-01-31 16:40:00,La fuite à été réparé ,,,,Said Touil,2025-06-16 23:26:00,,,,AQUARELLE FLEUR,0.0,0.0,0.0,0.0,Installation de réseau d'arrosage endommagé au l'espace vert près du giratoire de quai 08 au TPR. ,WEB,MOBILE,MOBILE,WEB,WEB,WEB,0,0.0,23095,140.9,140.56666666666666,0,0.0,0.0,,,
batiment,14040,14089,OT Cloturé,,Dégradation ,Moyen,non,False,False,False,False,TM1,TMPC01,Element de structure ,Dalle,Gare Maritime TMPC,Dalle ,Animateur 01,Non,2025-01-25 19:38:00,Animateur 01,2025-01-25 19:38:00,sup-tmu-bat- 05,2025-01-30 12:05:00,sup-tmu-bat- 05,2025-01-30 14:00:00,Remise en état du carrelage au passerelle ,,,,Hamza Elguetioui,2025-03-18 12:13:00,,,,TMU,98.8,0.0,0.0,98.8,Dégradation de carrelage au passerelle des chariots à bagages près de la porte n° 03 la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,1.9,176648,114.36666666666666,112.45,0,0.0,0.0,,,
batiment,14039,14088,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Gard corp,Gare Maritime TMPC,Gard corp ,Animateur 01,Non,2025-01-25 19:33:00,Animateur 01,2025-01-25 19:33:00,sup-tmu-bat- 05,2025-01-30 11:45:00,sup-tmu-bat- 05,2025-01-30 15:15:00,Ajustement de garde-corps ,,,,Hamza Elguetioui,2025-03-18 12:13:00,,,,TMU,180.44,0.0,0.0,180.44,Garde-corps endommagé d'escalier au niveau du parking des autocars à la gare maritime. ,WEB,WEB,WEB,WEB,WEB,WEB,1,3.47,176779,115.7,112.2,0,0.0,0.0,,,
batiment,14038,14087,OT Cloturé,,Arrachement de l'évacuation de WC,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Zone Fourgons Sanitaires,WC Sanitaire 1,Animateur 01,Non,2025-01-25 19:28:00,Animateur 01,2025-01-25 19:28:00,sup-tmu-bat- 05,2025-01-31 10:07:00,sup-tmu-bat- 05,2025-01-31 11:00:00,"Changement de flexible sanitaire _x000d_
NB: cet OT est R  avec 13969",,,,Said Touil,2025-08-24 23:40:00,,,,TMU,44.2,0.0,0.0,44.2,Tube d'évacuation de blocs sanitaires endommagé à la zone fourgon.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.85,162772,135.53333333333333,134.65,0,0.0,0.0,,,
batiment,14037,14086,OT En stand by,PDR Indisponible : Vitre trempée (73 cm/93 cm) épaisseur 3/2,Poigné endommagé ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,PNG PPR,Porte 2,Animateur 01,Non,2025-01-25 19:16:00,Animateur 01,2025-01-25 19:16:00,sup-tmu-bat- 05,2025-01-30 11:55:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,La vitre cassée de la porte de sortie du PNG au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,132689,,112.65,0,0.0,0.0,,,
infrastructure,14036,14085,OT Cloturé,,Endommagement ,Moyen,non,False,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 256,Animateur 01,Non,2025-01-25 19:03:00,Animateur 01,2025-01-25 19:03:00,sup-nzala- 01,2025-01-28 08:05:00,sup-nzala- 01,2025-01-29 20:38:00,Traité,,,,Said Touil,2025-05-26 19:40:00,,,,NZALA,3513.19,0.0,0.0,3513.19,Panneau de clôture endommagé et incliné séparant la zone stockage import et TPR en face de quai 05.,WEB,WEB,WEB,WEB,WEB,WEB,2,36.55,23516,97.58333333333333,61.03333333333333,0,0.0,0.0,,,
infrastructure,14035,14084,OT Cloturé,,sol defectué,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Tir,Parking Tir,Animateur 01,Non,2025-01-25 18:45:00,Animateur 01,2025-01-25 18:45:00,sup-nzala- 01,2025-02-08 07:59:00,sup-nzala- 01,2025-02-10 07:56:00,L'endommagement de pavé a été traité,,,,Said Touil,2025-05-26 19:43:00,,,,NZALA,4608.96,0.0,0.0,4608.96,Dégradation du sol au niveau du parking import à la zone stockage.,WEB,WEB,WEB,WEB,WEB,WEB,2,47.95,28011,373.18333333333334,325.23333333333335,0,0.0,0.0,,,
batiment,14034,14083,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement éclairage,Spot,Sanitaire Sas Import,Spot 8,animateur 02,Non,2025-01-25 13:34:00,animateur 02,2025-01-25 13:34:00,sup-tmu-bat- 05,2025-02-11 12:10:00,sup-tmu-bat- 05,2025-02-11 14:07:00,La lampe a été changée,,,,Soufiane chegdali,2025-04-24 15:48:00,,,,TMU,100.36,0.0,0.0,100.36,Lampe hors service au niveau de local sanitaire côté toilette femmes situé au parking nouveau véhicule sas IMPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,1.93,164072,408.55,406.6,0,0.0,0.0,,,
batiment,14033,14082,OT Rejeté,,Desencastrement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 3-C,IA 4,animateur 02,Non,2025-01-24 23:53:00,animateur 02,2025-01-24 23:53:00,,,,,,,,,,,Soufiane chegdali,2025-02-04 15:53:00,"En raison d'une erreur sur l'équipement, veuillez refaire la demande en précisant l'anomalie constatée sur l'équipement concerné, afin qu'elle soit attribuée au service compétent",TMU,0.0,0.0,0.0,0.0,"Nous avons remarqué la présence d'un bruit sonore continu provenant du local technique situé au bâtiment 03 SAS EXPORT TM1. _x000d_
Ce bruit perturbe la concentration des occupants de cette zone.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,152761,,,0,0.0,0.0,,,
infrastructure,14032,14081,OT Crée,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 27,Animateur 01,Non,2025-01-24 22:33:00,Animateur 01,2025-01-24 22:33:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Trappe regard cassée près de blocs sanitaires de quai 06.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,32943,,,0,0.0,0.0,,,
infrastructure,14031,14080,OT Cloturé,,habillage non conforme,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 69,Animateur 01,Non,2025-01-24 22:31:00,Animateur 01,2025-01-24 22:31:00,sup-nzala- 01,2025-03-22 17:35:00,sup-nzala- 01,2025-03-24 07:40:00,Traité,,,,Said Touil,2025-05-26 19:40:00,,,,NZALA,3659.29,0.0,0.0,3659.29,Dégradation d'habillage des regards au parking de la zone stockage import.,WEB,WEB,WEB,WEB,WEB,WEB,2,38.07,32985,1401.15,1363.0666666666666,0,0.0,0.0,,,
infrastructure,14030,14079,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 155,Animateur 01,Non,2025-01-24 22:29:00,Animateur 01,2025-01-24 22:29:00,sup-nzala- 01,2025-03-25 06:13:00,sup-nzala- 01,2025-03-26 18:18:00,Traité,,,,Said Touil,2025-05-26 19:40:00,,,,NZALA,2137.74,0.0,0.0,2137.74,Dégradation d'habillage d'un regard au sortie de TIR ,WEB,WEB,WEB,WEB,WEB,WEB,1,36.08,33071,1459.8166666666666,1423.7333333333333,0,0.0,0.0,,,
infrastructure,14029,14078,OT Cloturé,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 330,animateur 02,Non,2025-01-24 22:02:00,animateur 02,2025-01-24 22:02:00,sup-nzala- 01,2025-01-28 08:05:00,sup-nzala- 01,2025-01-29 20:42:00,Ajusté le niveau le panneau de clôture ,,,,Soufiane chegdali,2025-04-13 16:56:00,,,,NZALA,3517.03,0.0,0.0,3517.03,Clôture endommagée est instable et penche dangereusement au niveau de la zone franche logistique 02,WEB,WEB,WEB,WEB,WEB,WEB,2,36.59,25973,118.66666666666667,82.05,0,0.0,0.0,,,
batiment,14028,14073,OT Rejeté,,Dégradations des carrelages,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Cloison,Aubettes ZB,Cloison ,Animateur 01,Non,2025-01-24 13:46:00,Soufiane chegdali,2025-01-24 15:36:00,,,,,,,,,,,Said Touil,2025-09-03 13:15:00,application du marbre par un prestataire externe ,NZALA,0.0,0.0,0.0,0.0,Arrachement des carreaux du marbre pour l'agence GNV de la zone billetterie .,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,136461,,,0,0.0,0.0,,,
batiment,14027,14072,OT Rejeté,PDR Indisponible : Marbre (29cm/1 m),Dégradations des carrelages,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Cloison,Aubettes ZB,Cloison ,Animateur 01,Non,2025-01-24 13:38:00,Soufiane chegdali,2025-01-24 15:36:00,sup-tmu-bat- 05,2025-01-30 12:09:00,,,,,,,,,Said Touil,2025-07-10 13:34:00,Travaux en cours de traitement par Ayad ,TMU,0.0,0.0,0.0,0.0,Arrachement des carreaux du marbre pour l'agence AML à la zone billetterie .,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,136461,,140.55,0,0.0,0.0,,,
equipement,14026,14074,OT Cloturé,,dégradation des câbles ,Moyen,non,False,False,False,False,TM2,TM02,Equipement Electrique,Borne d'alimentation électrique,Quai flottent N1,Borne d'alimentation 4,Nour-Eddine  ENNEJMAOUI,Non,2025-01-24 14:45:00,Nour-Eddine  ENNEJMAOUI,2025-01-24 14:51:00,SUP-TMU-EQ 09,2025-02-03 01:27:00,SUP-TMU-EQ 09,2025-02-07 12:39:00,Étanchéité et Renforcement de la fixation des bornes d’alimentation Zvitzer,,,,Said Touil,2025-08-02 18:06:00,,,,TMU,11148.8,0.0,0.0,11148.8,"Câblage électriques non conforme, et besoin de fixation de la borne d'alimentation",MOBILE,WEB,WEB,WEB,WEB,WEB,2,107.2,9597,333.9,226.6,0,0.0,0.0,,,
equipement,14025,14075,OT Cloturé,,dégradation des câbles ,Moyen,non,False,False,False,False,TM2,TM02,Equipement Electrique,Borne d'alimentation électrique,Quai flottent N1,Borne d'alimentation 2,Nour-Eddine  ENNEJMAOUI,Non,2025-01-24 14:47:00,Nour-Eddine  ENNEJMAOUI,2025-01-24 14:51:00,SUP-TMU-EQ 09,2025-02-03 01:27:00,SUP-TMU-EQ 09,2025-02-04 11:09:00,réparation et fixation la caches et resserrage des connexions au niveau de borne d'alimentation zvitzer,,,,Said Touil,2025-08-02 18:11:00,,,,TMU,1745.64,0.0,0.0,1745.64,"câblage électrique non conforme, et besoin de fixation de la borne d'alimentation.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,33.57,9595,260.3666666666667,226.6,0,0.0,0.0,,,
equipement,14024,14076,OT Cloturé,,dégradation des câbles ,Moyen,non,False,False,False,False,TM2,TM02,Equipement Electrique,Borne d'alimentation électrique,Quai flottent N1,Borne d'alimentation 1 ,Nour-Eddine  ENNEJMAOUI,Non,2025-01-24 14:49:00,Nour-Eddine  ENNEJMAOUI,2025-01-24 14:51:00,SUP-TMU-EQ 09,2025-02-03 01:27:00,SUP-TMU-EQ 09,2025-02-04 11:10:00,reparation d'un bornes d'alimentation au niveau de zvitzer,,,,Said Touil,2025-08-02 18:11:00,,,,TMU,1752.4,0.0,0.0,1752.4,"câblage électrique non conforme, et besoin de fixation de la borne d'alimentation",MOBILE,WEB,WEB,WEB,WEB,WEB,1,33.7,9594,260.35,226.6,0,0.0,0.0,,,
equipement,14023,14077,OT Cloturé,,dégradation des câbles ,Moyen,non,False,False,True,False,TM2,TM02,Equipement Electrique,Borne d'alimentation électrique,Quai flottent N1,Borne d'alimentation 3,Nour-Eddine  ENNEJMAOUI,Non,2025-01-24 14:51:00,Nour-Eddine  ENNEJMAOUI,2025-01-24 14:51:00,SUP-TMU-EQ- 03,2025-01-31 00:14:00,SUP-TMU-EQ 09,2025-02-07 12:39:00,Étanchéité et Renforcement de la fixation des bornes d’alimentation Zvitzer,,,,Said Touil,2025-07-20 21:54:00,,,,TMU,18761.6,40.0,0.0,18801.6,"câblage électrique non conforme, et besoin de fixation de la borne d'alimentation",MOBILE,WEB,WEB,WEB,WEB,WEB,2,180.4,9596,333.8,153.38333333333333,2,16.0,40.0,"Cheville metallique Ø 12, Vis hexagon socket head cap screw Ø 8",DIVERS,cloture
batiment,14022,14035,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,True,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Porte  bois,Entrepôt 130,Porte bois 1,sup-tmu-bat- 05,Non,2025-01-23 10:16:00,zakariae lotfi,2025-01-24 13:09:00,sup-tmu-bat- 05,2025-01-24 14:17:00,sup-tmu-bat- 05,2025-01-24 15:15:00,Dressage de la porte de la porte et remplacement de sa poignée,,,,zakariae lotfi,2025-06-25 09:50:00,,,,TMU,159.86,0.0,0.0,159.86,Coupe-feu dégradé au magasin d'exploitation lot 130,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.92,120416,28.983333333333334,1.1333333333333333,0,0.0,0.0,,,
batiment,14021,14039,OT Cloturé,,Chemin de câble endommagée,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement électrique,Armoire électrique ,Entrepôt 42,Armoire électrique 1,sup-tmu-bat- 05,Non,2025-01-23 11:09:00,zakariae lotfi,2025-01-24 13:09:00,sup-tmu-bat- 05,2025-01-24 14:16:00,sup-tmu-bat- 05,2025-01-24 15:12:00,Installation des caches du chemin de câbles électriques,,,,zakariae lotfi,2025-06-25 09:50:00,,,,TMU,77.32,0.0,0.0,77.32,La cache du chemin de câbles électriques est détachée et non fixée correctement. Ce qui représente un risque de sécurité pour les usagers,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.89,1237231,28.05,1.1166666666666667,0,0.0,0.0,,,
infrastructure,14020,14046,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-01-23 12:13:00,Soufiane chegdali,2025-01-24 10:44:00,sup-nzala- 01,2025-01-27 07:36:00,sup-nzala- 01,2025-01-29 20:46:00,Le potelet a été réparé,,,,Said Touil,2025-05-26 19:39:00,,,,NZALA,5878.7,0.0,0.0,5878.7,Endommagement d'un potelet de séparation des voies des guichets des confirmations à la zone billetterie .,MOBILE,WEB,WEB,WEB,WEB,WEB,2,61.16,394,152.55,68.86666666666666,0,0.0,0.0,,,
infrastructure,14019,14034,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TMPC01,Terre plein,Parking,GRM Parking,GRM Parking 1,SUP-TMU- CN,Non,2025-01-23 09:55:00,Soufiane chegdali,2025-01-24 10:38:00,SUP-TMU- CN,2025-01-24 14:36:00,SUP-TMU- CN,2025-01-24 15:28:00,Evacuation des déchets délaissés.,,,,Chaymae Farah,2025-12-12 21:02:00,,,,TMU-CN,9050.73,0.0,0.0,9050.73,Evacuation des déchets ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.84,28022,29.55,3.966666666666667,0,0.0,0.0,,,
infrastructure,14018,13996,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Espace vert,Espace vert,Club Tanger Med Espace vert,Club Tanger Med Espace vert 1 ,SUP-TMU- CN,Non,2025-01-21 14:20:00,Soufiane chegdali,2025-01-24 10:37:00,SUP-TMU-BASS-INF- 01,2025-01-28 11:01:00,SUP-TMU-BASS-INF- 01,2025-01-28 14:02:00,nettoyage et évacuation des déchets ,,,,Soufiane chegdali,2025-07-14 22:01:00,,,,TMU,1902.45,0.0,0.0,1902.45,Evacuation des déchets ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,2.99,23051,167.7,96.4,0,0.0,0.0,,,
infrastructure,14017,13986,OT Cloturé,,Déformation,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,Animateur 01,Non,2025-01-21 10:16:00,Soufiane chegdali,2025-01-24 10:36:00,sup-nzala- 01,2025-01-27 07:36:00,sup-nzala- 01,2025-01-29 20:49:00,Traité,,,,Said Touil,2025-05-26 19:39:00,,,,NZALA,5884.46,0.0,0.0,5884.46,Endommagement d'un support de protection du caméra à la zone contrôle import des douanes au sas 04.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,61.22,488,202.55,69.0,0,0.0,0.0,,,
infrastructure,14016,13984,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 168,Animateur 01,Non,2025-01-21 10:09:00,Soufiane chegdali,2025-01-24 10:35:00,sup-nzala- 01,2025-01-27 07:36:00,sup-nzala- 01,2025-01-29 20:54:00,Les trappe de caniveau ont été soudées,,,,Said Touil,2025-05-26 19:31:00,,,,NZALA,5891.19,0.0,0.0,5891.19,Des trappes grilles à souder aux caniveaux pluviaux du quai 01,MOBILE,WEB,WEB,WEB,WEB,WEB,2,61.29,33084,202.75,69.01666666666667,0,0.0,0.0,,,
batiment,14015,14070,OT Cloturé,,Distributeur savon cassé,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Distributeur savon,Sanitaire quai 4,Distributeur savon 2,sup-tmu-bat- 05,Non,2025-01-24 10:13:00,Soufiane chegdali,2025-01-24 10:30:00,sup-tmu-bat- 05,2025-01-24 10:41:00,sup-tmu-bat- 05,2025-01-31 10:40:00,Changement de porte savon ,,,,Said Touil,2025-09-08 10:07:00,,,,TMU,8734.44,700.0,0.0,9434.44,Le distributeur savon est endommagée au locale sanitaire Q4 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,167.97,177773,168.45,0.18333333333333332,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
batiment,14014,14061,OT Cloturé,,Dégradation de poignée et serrure,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Fenêtre ,Siège TMSA-Tanger,Fenêtre 1,Sup-MMI- TMSA,Non,2025-01-23 16:31:00,Chaymae Farah,2025-01-24 09:33:00,Sup-MMI- TMSA,2025-01-24 11:21:00,Sup-MMI- TMSA,2025-01-24 12:00:00,Réparation fenêtre de bungalow TMZ,,,,Chaymae Farah,2025-04-27 01:09:00,,,,MMI,70.41,0.0,0.0,70.41,Réparation fenêtre de bungalow TMZ ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.65,1244869,19.483333333333334,1.8,0,0.0,0.0,,,
batiment,14013,14059,OT Cloturé,,Endomagement,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement éclairage,Spot,Secteur 4,Spot 3,sup-tmu-bat- 05,Non,2025-01-23 16:17:00,Hamza Elguetioui,2025-01-24 08:39:00,sup-tmu-bat- 05,2025-01-24 08:49:00,sup-tmu-bat- 05,2025-01-24 10:18:00,"Changement de spot _x000d_
(PDR a été récupérer au magasin TMPA)",,,,zakariae lotfi,2025-06-25 09:50:00,,,,TMU,126.84,0.0,0.0,126.84,Spot endommagée bloc sanitaire homme SECTEUR 4 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.46,90776,18.016666666666666,0.16666666666666666,0,0.0,0.0,,,
batiment,14012,14060,OT Cloturé,PDR Indisponible : Abattant,Travaux de maintenance,Moyen,non,False,False,True,True,TM1,TMPC01,Equipement plomberie et sanitaire,Lavabo,Secteur 6,Lavabo 1,Hamza Elguetioui,Non,2025-01-23 16:27:00,Hamza Elguetioui,2025-01-24 08:39:00,sup-tmu-bat- 05,2025-02-03 10:19:00,sup-tmu-bat- 05,2025-07-18 11:18:00,"Merci de noter que sur la photo, l’abattant était manquant. Nous l’avons remplacé hier._x000d_
_x000d_
",Chaymae Farah,2025-07-17 19:19:00," Il n’y a eu aucun changement de l’abattant, et la photo 'avant' ne montre aucun manque comme mentionné dans la description.",Hamza Elguetioui,2025-09-12 14:50:00,,,,TMU,28815.5,2100.0,0.0,30915.5,"Manque d'abattant de toilette l'entrée du secteur 6 Niveau 27  ""Errol actif""",MOBILE,WEB,WEB,WEB,WEB,WEB,1,576.31,87434,4218.85,241.66666666666666,1,1.0,2100.0,Abattant toilette anglaise standard et suspendu,PLOMBERIE,cloture
infrastructure,14011,14069,OT Cloturé,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Clôture,Canal Clôture,Canal Clôture 199,C3 -EXTENTION ,Non,2025-01-24 02:44:00,C3 -EXTENTION ,2025-01-24 02:44:00,sup-nzala- 01,2025-01-25 07:48:00,sup-nzala- 01,2025-02-03 22:38:00,Le panneau de clôture a été réparé,,,,Soufiane chegdali,2025-07-14 22:01:00,,,,NZALA,22187.38,0.0,0.0,22187.38,Brèche à la clôture parking nouveau Sas import ( entre les deux giratoire sas export et nouveau sas import),WEB,WEB,WEB,WEB,WEB,WEB,2,230.83,24222,259.9,29.066666666666666,0,0.0,0.0,,,
infrastructure,14010,14068,OT Cloturé,,sol defectué,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,animateur 02,Non,2025-01-23 22:12:00,animateur 02,2025-01-23 22:12:00,sup-nzala- 01,2025-01-27 07:36:00,sup-nzala- 01,2025-02-03 22:34:00,La trappe a été ajustée à sa place,,,,Soufiane chegdali,2025-07-14 22:01:00,,,,NZALA,17586.12,0.0,0.0,17586.12,Caniveau endommagé au niveau de terminal ferroviaire TM1 ,WEB,WEB,WEB,WEB,WEB,WEB,2,182.96,28054,264.3666666666667,81.4,0,0.0,0.0,,,
equipement,14009,14067,OT Cloturé,,Défaillance de ferme porte-paumelle-serrure-garniture de béquilles,Moyen,non,False,False,True,False,MEDHUB,ZFL02,Equipement de protection contre incendie,Porte coupe feu,Entrepôt 62,Porte coupe feu 2 lot 62,sup-tmu-bat-eq- 08,Non,2025-01-23 20:58:00,sup-tmu-bat-eq- 08,2025-01-23 20:58:00,sup-tmu-bat-eq- 08,2025-01-23 21:34:00,sup-tmu-bat-eq- 08,2025-01-29 14:20:00,Changement Cylindre de serrure du lot62,,,,zakariae lotfi,2025-06-25 09:50:00,,,,TMU,23761.68,240.0,0.0,24001.68,Cylindre de serrure du local endommagé lot62,WEB,WEB,WEB,WEB,WEB,WEB,2,136.75,9672,137.36666666666667,0.6,1,1.0,240.0,"Cylindre de serrure TC6 (7,5CM)",DIVERS,cloture
equipement,14008,14066,OT Cloturé,,Défaillance de ferme porte-paumelle-serrure-garniture de béquilles,Moyen,non,False,False,True,False,MEDHUB,ZFL02,Equipement de protection contre incendie,Porte coupe feu,Entrepôt 52,Porte coupe feu 1 lot 52,sup-tmu-bat-eq- 08,Non,2025-01-23 20:57:00,sup-tmu-bat-eq- 08,2025-01-23 20:57:00,sup-tmu-bat-eq- 08,2025-01-23 21:33:00,sup-tmu-bat-eq- 08,2025-01-29 14:21:00,Changement Cylindre de serrure du lot52,,,,zakariae lotfi,2025-06-25 09:50:00,,,,TMU,23765.16,240.0,0.0,24005.16,Cylindre de serrure du local endommagé lot52,WEB,WEB,WEB,WEB,WEB,WEB,2,136.77,9664,137.4,0.6,1,1.0,240.0,"Cylindre de serrure TC6 (7,5CM)",DIVERS,cloture
equipement,14007,14065,OT Cloturé,,Défaillance de ferme porte-paumelle-serrure-garniture de béquilles,Moyen,non,False,False,True,False,MEDHUB,ZFL02,Equipement de protection contre incendie,Porte coupe feu,Entrepôt 42,Porte coupe feu 1 lot 42,sup-tmu-bat-eq- 08,Non,2025-01-23 20:56:00,sup-tmu-bat-eq- 08,2025-01-23 20:56:00,sup-tmu-bat-eq- 08,2025-01-23 21:33:00,sup-tmu-bat-eq- 08,2025-01-29 14:22:00,Changement Cylindre de serrure du lot42,,,,zakariae lotfi,2025-06-25 09:50:00,,,,TMU,23770.37,240.0,0.0,24010.37,Cylindre de serrure du local endommagé,WEB,WEB,WEB,WEB,WEB,WEB,2,136.8,9663,137.43333333333334,0.6166666666666667,1,1.0,240.0,"Cylindre de serrure TC6 (7,5CM)",DIVERS,cloture
equipement,14006,14064,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Centrale de détection d'incendie,Entrepôt 130,Centrale incendie  Entrepôt  130,sup-tmu-bat-eq- 08,Non,2025-01-23 20:48:00,sup-tmu-bat-eq- 08,2025-01-23 20:48:00,sup-tmu-bat-eq- 08,2025-01-23 21:33:00,sup-tmu-bat-eq- 08,2025-01-23 21:39:00,Tirage de câble SYT1 de détection incendie entre la centrale et entrepôt 5 lot 130,,,,zakariae lotfi,2025-06-25 09:50:00,,,,TMU,10.43,0.0,0.0,10.43,Câble coupé de boucle détection incendie entre la centrale et entrepôt 5 lot 130,WEB,WEB,WEB,WEB,WEB,WEB,2,0.06,5671,0.85,0.75,0,0.0,0.0,,,
equipement,14005,14063,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Centrale de détection d'incendie,Entrepôt 130,Centrale incendie  Entrepôt  130,sup-tmu-bat-eq- 08,Non,2025-01-23 20:46:00,sup-tmu-bat-eq- 08,2025-01-23 20:46:00,sup-tmu-bat-eq- 08,2025-01-23 21:33:00,sup-tmu-bat-eq- 08,2025-01-23 21:40:00,Changement les anciens détecteurs par technofire au mezzanine entrepôt 1 lot 130,,,,zakariae lotfi,2025-06-25 09:50:00,,,,TMU,15.64,0.0,0.0,15.64,les anciens détecteurs A Changer,WEB,WEB,WEB,WEB,WEB,WEB,2,0.09,5671,0.9,0.7833333333333333,0,0.0,0.0,,,
equipement,14004,14062,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Barrière,TC2,Barrière 5 TC2,Matière   dangereuse ,Non,2025-01-23 19:21:00,Matière   dangereuse ,2025-01-23 19:21:00,SUP-TMU-EQ- 03,2025-02-03 15:40:00,SUP-TMU-EQ- 03,2025-02-03 21:58:00,fixation eu de signalisation,,,,Soufiane chegdali,2025-07-14 22:00:00,,,,TMU,104.46,0.0,0.0,104.46,Les barrières levantes ainsi que la signalisation lumineuse et sonore du passage à niveau du TF conteneurs sont hors service.,WEB,WEB,WEB,WEB,WEB,WEB,2,6.27,1985,266.6166666666667,260.31666666666666,0,0.0,0.0,,,
batiment,14003,14045,OT Cloturé,,Traces d'humidité ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Gare Maritime TMPC,Plafond ,Animateur 01,Non,2025-01-23 12:08:00,Chaymae Farah,2025-01-23 16:15:00,SUP-TMU-BAT- 02,2025-02-10 15:43:00,SUP-TMU-BAT- 02,2025-02-25 15:13:00,fuite réparé pour la peinture hors centre de charge  ,,,,Hamza Elguetioui,2025-03-18 12:13:00,,,,TMU,18745.48,0.0,0.0,18745.48,Des traces d'humidité au plafond du hall de la gare maritime à coté d'espace ONCF,MOBILE,WEB,WEB,WEB,WEB,WEB,1,360.49,161009,795.0833333333334,431.46666666666664,0,0.0,0.0,,,
batiment,14002,14051,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Cloison,Siège TMSA-Tanger,Cloison ,Sup-MMI- TMSA,Non,2025-01-23 13:12:00,Chaymae Farah,2025-01-23 16:14:00,Sup-MMI- TMSA,2025-01-23 16:46:00,Sup-MMI- TMSA,2025-01-23 16:57:00,installation du bureau au plateau DAF,,,,Chaymae Farah,2025-04-27 01:09:00,,,,MMI,13.0,0.0,0.0,13.0,installation du bureau au plateau DAF ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.12,1244725,3.75,0.5333333333333333,0,0.0,0.0,,,
batiment,14001,14052,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 2,Porte bois 1,sup-tmu-bat- 05,Non,2025-01-23 13:39:00,Chaymae Farah,2025-01-23 16:13:00,sup-tmu-bat- 05,2025-01-23 16:17:00,sup-tmu-bat- 05,2025-01-23 16:56:00,La porte a été débloqué,,,,Chaymae Farah,2025-03-20 19:27:00,,,,TMU,31.2,0.0,0.0,31.2,Porte bloqué (erreur de modélisation),MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.6,88775,3.283333333333333,0.06666666666666667,0,0.0,0.0,,,
batiment,14000,14055,OT Cloturé,,Interrupteur mal fixée,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Interrupteur d'allumage ,Siège TMSA-Tanger,Interrupteur d'allumage 4,Sup-MMI- TMSA,Non,2025-01-23 14:47:00,Chaymae Farah,2025-01-23 16:12:00,Sup-MMI- TMSA,2025-01-23 16:46:00,Sup-MMI- TMSA,2025-01-23 16:59:00,Refixation interrupteur de cuisine ,,,,Chaymae Farah,2025-04-27 01:09:00,,,,MMI,20.58,0.0,0.0,20.58,interrupteur de cuisine mal fixe ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.19,1245150,2.2,0.5666666666666667,0,0.0,0.0,,,
infrastructure,13999,14058,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 95,Soufiane chegdali,Non,2025-01-23 16:03:00,Soufiane chegdali,2025-01-23 16:03:00,sup-nzala- 01,2025-01-28 08:05:00,sup-nzala- 01,2025-02-03 22:32:00,L'anomalie sur le regard a été traité,,,,Soufiane chegdali,2025-04-13 16:56:00,,,,NZALA,24616.82,0.0,0.0,24616.82,"L'accotement est gravement endommagé et nécessite un traitement. face bâtiment 8, côté des toilettes publiques, SAS export",MOBILE,WEB,WEB,WEB,WEB,WEB,3,158.44,42991,270.48333333333335,112.03333333333333,0,0.0,0.0,,,
batiment,13998,14057,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 5-D,Cloison ,Soufiane chegdali,Non,2025-01-23 15:58:00,Soufiane chegdali,2025-01-23 15:59:00,sup-tmu-bat- 05,2025-01-24 23:22:00,sup-tmu-bat- 05,2025-01-25 00:12:00,Nettoyage de toiture et fixation d'une partie de bardage ,,,,Soufiane chegdali,2025-04-24 15:48:00,,,,TMU,41.6,0.0,0.0,41.6,"Une section du bardage est endommagée & nettoyage toiture,  une fixation du bardage est nécessaire pour assurer l’étanchéité de la toiture publique après le scanner SAS export",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.8,1226880,32.233333333333334,31.383333333333333,0,0.0,0.0,,,
batiment,13997,14054,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 1,Spot 1,sup-tmu-bat- 05,Non,2025-01-23 14:12:00,Hamza Elguetioui,2025-01-23 15:01:00,sup-tmu-bat- 05,2025-01-23 16:04:00,sup-tmu-bat- 05,2025-01-29 18:02:00,Changement de spot ,,,,Chaymae Farah,2025-03-20 21:41:00,,,,TMU,7587.84,280.0,0.0,7867.84,Spot endommagée au WC homme SECTEUR 1 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,145.92,90458,147.83333333333334,1.05,2,2.0,280.0,"Spot LED GU10 7W 6500K, Douille GU10",ELECTRICITE,cloture
batiment,13996,14056,OT Cloturé,PDR Indisponible : Vachette de porte coupe-feu,Serrure endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte aluminium,Secteur 5,Porte 1,Hamza Elguetioui,Non,2025-01-23 15:01:00,Hamza Elguetioui,2025-01-23 15:01:00,sup-tmu-bat- 05,2025-01-24 09:55:00,sup-tmu-bat- 05,2025-10-21 11:14:00,Ajustement de vachette et fixation du poignée ,,,,Chaymae Farah,2025-12-12 21:03:00,,,,TMU,11543.25,0.0,0.0,11543.25,Serrure endommagé secteur 5 n22,MOBILE,WEB,WEB,WEB,WEB,WEB,1,307.82,89146,6500.216666666666,18.9,0,0.0,0.0,,,
batiment,13995,14053,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,True,False,TM2,TM02,Equipement lot archi / Menuiserie ,Cloison,BO Pilotage,CLN ,sup-tmu-bat- 05,Non,2025-01-23 13:44:00,Soufiane chegdali,2025-01-23 14:32:00,sup-tmu-bat- 05,2025-01-23 14:33:00,sup-tmu-bat- 05,2025-01-24 23:28:00,Installation des tableaux ,,,,Said Touil,2025-08-02 18:13:00,,,,TMU,1709.24,18.0,0.0,1727.24,Tableaux à fixer au bâtiment C3 QS TM2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,32.87,138537,33.733333333333334,0.016666666666666666,1,6.0,18.0,Gond à vis epiton rond,DIVERS,cloture
batiment,13994,14049,OT Cloturé,,Clignotement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 2-B,SP 1,animateur 02,Non,2025-01-23 12:43:00,Soufiane chegdali,2025-01-23 14:32:00,sup-tmu-bat- 05,2025-01-24 23:22:00,sup-tmu-bat- 05,2025-01-25 00:08:00,Fixation de bloc autonome secours ,,,,Soufiane chegdali,2025-04-24 15:48:00,,,,TMU,39.0,0.0,0.0,39.0,Bloc autonome d'éclairage de sécurité mal fixé au niveau des escaliers tourniquet N01 SAS EXPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.75,155524,35.416666666666664,32.833333333333336,0,0.0,0.0,,,
batiment,13993,14043,OT Cloturé,,Vachette endomage ,Moyen,non,False,False,False,True,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte vitrée,Secteur 5,Porte 1,Hamza Elguetioui,Non,2025-01-23 12:02:00,Hamza Elguetioui,2025-01-23 12:02:00,sup-tmu-bat- 05,2025-01-23 13:36:00,SUP-TMU-BAT- 02,2025-02-21 09:21:00,réparation serrure ,Hamza Elguetioui,2025-02-14 12:21:00,"Les travaux ne sont pas terminés_x000d_
",Hamza Elguetioui,2025-04-30 11:22:00,,,,TMU,35969.96,0.0,0.0,35969.96,La vachette de la porte vitrée est endommagée Secteur 5 Niveau 22,MOBILE,WEB,WEB,WEB,WEB,WEB,1,691.73,89209,693.3166666666667,1.5666666666666667,0,0.0,0.0,,,
batiment,13992,14042,OT Cloturé,,Pression d'eau inadéquate ,Moyen,non,False,False,True,True,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 5,WC Sanitaire 2,Hamza Elguetioui,Non,2025-01-23 11:53:00,Hamza Elguetioui,2025-01-23 11:54:00,sup-tmu-bat- 05,2025-01-23 13:27:00,SUP-TMU-BAT- 02,2025-02-24 12:58:00,changement ,Hamza Elguetioui,2025-02-14 12:21:00,Les travaux ne sont pas terminés,Hamza Elguetioui,2025-04-30 11:22:00,,,,TMU,39962.0,1255.0,0.0,41217.0,"La chasse d'eau est endommagée, la pression d'eau est inadéquate, et il y a un manque d'éclairage secteur 5 Niveau 27",MOBILE,WEB,WEB,WEB,WEB,WEB,1,768.5,92039,769.0833333333334,1.55,3,7.0,1255.0,"Spot LED GU10 7W 6500K, Douille GU10",ELECTRICITE,cloture
batiment,13991,14041,OT Cloturé,,Manque de lavabo,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,Lavabo,Secteur 5,Lavabo 2,Hamza Elguetioui,Non,2025-01-23 11:48:00,Hamza Elguetioui,2025-01-23 11:54:00,sup-tmu-bat- 05,2025-01-29 18:17:00,sup-tmu-bat- 05,2025-01-30 09:35:00,Installation de lavabo complet au secteur 5 et pose des robinets ,,,,Hamza Elguetioui,2025-04-04 11:27:00,,,,TMU,1588.08,0.0,0.0,1588.08,"Manque de lavabo et de robinet dans le secteur 5, N27.",MOBILE,WEB,WEB,WEB,WEB,WEB,2,15.27,87426,165.78333333333333,150.38333333333333,0,0.0,0.0,,,
batiment,13990,14040,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 4,Spot 1,sup-tmu-bat- 05,Non,2025-01-23 11:22:00,Hamza Elguetioui,2025-01-23 11:54:00,sup-tmu-bat- 05,2025-01-23 12:18:00,sup-tmu-bat- 05,2025-01-30 11:13:00,Les spots ont été changées au bloc sanitaire de TMU,,,,Chaymae Farah,2025-03-23 22:11:00,,,,TMU,8671.0,1170.0,0.0,9841.0,Plusieurs spots hors service au bloc sanitaire de TMU SECTEUR 4 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,166.75,90685,167.85,0.4,1,6.0,1170.0,Spot LED GU10 7W 6500K,ELECTRICITE,cloture
batiment,13989,14038,OT Cloturé,,Dégradation,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Chauffe eau électrique,Batiment 4-G,Chauffe eau 2,sup-tmu-bat- 05,Non,2025-01-23 10:49:00,Chaymae Farah,2025-01-23 11:11:00,sup-tmu-bat- 05,2025-01-23 11:25:00,sup-tmu-bat- 05,2025-01-25 00:07:00,Changement de chauffe -eau électrique  ,,,,Soufiane chegdali,2025-04-24 15:49:00,,,,TMU,1907.88,3544.0,0.0,5451.88,Le chauffe -eau électrique est hors service au locale sanitaire de dépotage Bâtiment 4 SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,36.69,150086,37.3,0.23333333333333334,2,3.0,3544.0,"Flexible sanitaire Ø 12mm Femelle Femelle 1/2"""" 15x21, Chauffeau électrique 30L",PLOMBERIE,cloture
batiment,13988,14033,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Applique LED ,Secteur 1,Applique LED 2,sup-tmu-bat- 05,Non,2025-01-23 09:54:00,Chaymae Farah,2025-01-23 11:10:00,sup-tmu-bat- 05,2025-01-23 11:18:00,sup-tmu-bat- 05,2025-01-30 11:18:00,Remise en état d'éclairage ,,,,Chaymae Farah,2025-03-18 23:46:00,,,,TMU,8733.4,1680.0,0.0,10413.4,"Manque d’éclairage dans l’escalier du Secteur 1, ce qui représente un risque pour les utilisateurs, notamment en termes de sécurité.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,167.95,1226274,169.4,0.13333333333333333,2,12.0,1680.0,"Spot LED GU10 7W 6500K, Douille GU10",ELECTRICITE,cloture
batiment,13987,14029,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-01-23 09:37:00,Chaymae Farah,2025-01-23 11:08:00,Sup-MMI- TMSA,2025-01-23 11:20:00,Sup-MMI- TMSA,2025-01-23 11:50:00,"refixation de plaque faux plafond, salle réunion TMZ2 1er étage ",,,,Chaymae Farah,2025-04-27 01:09:00,,,,MMI,46.58,0.0,0.0,46.58,Refixation de plaque faux plafond au salle réunion TMZ2 1er étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.43,1245376,2.216666666666667,0.2,0,0.0,0.0,,,
batiment,13986,14037,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Spot,BELVEDERE,Spot 1,sup-tmu-bat- 05,Non,2025-01-23 10:46:00,Chaymae Farah,2025-01-23 10:57:00,sup-tmu-bat- 05,2025-01-23 11:03:00,sup-tmu-bat- 05,2025-01-30 11:21:00,Changement des spots GU10,,,,Chaymae Farah,2025-03-18 12:22:00,,,,TMU,8750.56,670.0,0.0,9420.56,Éclairage insuffisant au bloc sanitaire femme belvédère ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,168.28,135755,168.58333333333334,0.1,3,4.0,670.0,"Spot LED GU10 7W 6500K, Douille GU10",ELECTRICITE,cloture
batiment,13985,14036,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Spot,BELVEDERE,Spot 3,sup-tmu-bat- 05,Non,2025-01-23 10:45:00,Chaymae Farah,2025-01-23 10:56:00,sup-tmu-bat- 05,2025-01-23 11:02:00,sup-tmu-bat- 05,2025-01-30 11:22:00,Changement des spots GU10,,,,Chaymae Farah,2025-03-18 12:43:00,,,,TMU,8752.12,390.0,0.0,9142.12,Deux spots grillés au bloc sanitaire homme Belvédère ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,168.31,135714,168.61666666666667,0.1,1,2.0,390.0,Spot LED GU10 7W 6500K,ELECTRICITE,cloture
batiment,13984,14025,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-01-22 16:11:00,Chaymae Farah,2025-01-23 10:56:00,,,,,,,,,,,Chaymae Farah,2025-01-23 16:09:00,Double avec OT 13987,MMI,0.0,0.0,0.0,0.0,refixation de plaque faux plafond au salle réunion TMZ2 ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1245376,,,0,0.0,0.0,,,
batiment,13983,14030,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement plomberie et sanitaire,Siphon,Siège TMSA-Tanger,Siphon 1,Sup-MMI- TMSA,Non,2025-01-23 09:49:00,Chaymae Farah,2025-01-23 10:55:00,Sup-MMI- TMSA,2025-01-23 11:20:00,Sup-MMI- TMSA,2025-01-23 11:45:00,"débouchage de lavabo, toilette femmes DAF et TMSA2eme étage  ",,,,Chaymae Farah,2025-04-27 01:10:00,,,,MMI,41.17,0.0,0.0,41.17,Débouchage lavabo toilette femmes 2eme étage zone DAF et AUDIT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.38,1244760,1.9333333333333333,0.4166666666666667,0,0.0,0.0,,,
batiment,13982,14031,OT Cloturé,,Endomagement,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-01-23 09:52:00,Chaymae Farah,2025-01-23 10:55:00,Sup-MMI- TMSA,2025-01-23 11:18:00,Sup-MMI- TMSA,2025-01-23 11:42:00,changement de deux lampes au toilette femmes TMZ 1er étage ,,,,Chaymae Farah,2025-04-27 01:10:00,,,,MMI,40.08,0.0,0.0,40.08,Changement de deux lampes au toilettes femmes TMZ 1er étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.37,1245166,1.8333333333333333,0.38333333333333336,0,0.0,0.0,,,
batiment,13981,14032,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-01-23 09:54:00,Chaymae Farah,2025-01-23 10:54:00,Sup-MMI- TMSA,2025-01-23 11:18:00,Sup-MMI- TMSA,2025-01-23 11:45:00,Refixation de deux plaque faux plafond au plateau AUDIT 2eme étage,,,,Chaymae Farah,2025-04-27 01:10:00,,,,MMI,48.75,0.0,0.0,48.75,Refixation de deux plaque faux plafond au plateau AUDIT 2eme étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.45,1244750,1.85,0.4,0,0.0,0.0,,,
infrastructure,13980,14027,OT Crée,,Décalage de niveau,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-22 22:24:00,animateur 02,2025-01-22 22:24:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Trappe de caniveau instable au niveau de giratoire de la zone de visite conteneur,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,396,,,0,0.0,0.0,,,
infrastructure,13979,14026,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Voie de roulement,Voirie,Voirie,C3 -PRINCIPALE ,Non,2025-01-22 22:10:00,C3 -PRINCIPALE ,2025-01-22 22:10:00,,,,,,,,,,,Zakaria El marzak,2025-01-29 09:05:00,Equipement ,NZALA,0.0,0.0,0.0,0.0,Barriere PNG TM2 entrée et sortie nécessite une intervention corrective ( état défavorable ).,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,555,,,0,0.0,0.0,,,
batiment,13978,14024,OT Crée,,Corrosion,Moyen,non,False,False,False,False,TM1,TM01,Equipement de sécurité et incendie,RIA ( Robinet Incendie Armé ),Batiment Douane,RIA ( Robinet Incendie Armé ) 1,Soufiane chegdali,Non,2025-01-22 15:47:00,Soufiane chegdali,2025-01-22 15:47:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,"La boîte RIA est fortement corrodée et représente un risque. Bâtiment de surveillance douanière RDC, SAS import.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,165885,,,0,0.0,0.0,,,
batiment,13977,14016,OT Cloturé,,Manque cache de prise,Moyen,non,False,False,False,False,PPR,PPR01,Equipement électrique,Prise de courant ,Ancienne gare maritime,Prise de courant 1,sup-tmu-bat- 05,Non,2025-01-22 11:32:00,Soufiane chegdali,2025-01-22 15:26:00,sup-tmu-bat- 05,2025-01-22 15:30:00,sup-tmu-bat- 05,2025-01-22 16:08:00,Installation la cache de prise électrique ,,,,Chaymae Farah,2025-03-26 00:51:00,,,,TMU,32.24,0.0,0.0,32.24,"Les fils électriques sont visibles au niveau du bureau de la douane de l'ancienne gare maritime, GATE2. Cette anomalie pourrait entraîner un risque de court-circuit",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.62,1227612,4.6,0.06666666666666667,0,0.0,0.0,,,
batiment,13976,14017,OT Cloturé,,Fuite d'eau ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement climatisation et VMC,Ventilo-convecteur ,Ancienne gare maritime,Ventiloconvecteur 1,sup-tmu-bat- 05,Non,2025-01-22 11:37:00,Soufiane chegdali,2025-01-22 15:26:00,sup-tmu-bat- 05,2025-01-22 15:30:00,sup-tmu-bat- 05,2025-01-23 09:37:00,"Changement du tube de la pompe à chaleur et des plaques de plafonniers_x000d_
",,,,Chaymae Farah,2025-03-26 00:52:00,,,,TMU,941.2,0.0,0.0,941.2,"Traces d'humidité localisées au niveau des faux plafonds, causées par une fuite d'eau identifiée au niveau d'un tube de la pompe à chaleur ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,18.1,129269,22.0,0.06666666666666667,0,0.0,0.0,,,
batiment,13975,14021,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Plafond,Batiment 1-A,Plafond ,animateur 02,Non,2025-01-22 12:44:00,Soufiane chegdali,2025-01-22 15:26:00,sup-tmu-bat- 05,2025-01-23 16:08:00,sup-tmu-bat- 05,2025-01-23 17:00:00,Pose des plaques plafonniers ,,,,Soufiane chegdali,2025-04-24 15:49:00,,,,TMU,43.16,0.0,0.0,43.16,Plaque de faux plafond mal posée au niveau de bâtiment 01 SAS EXPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.83,1225649,28.266666666666666,24.7,0,0.0,0.0,,,
infrastructure,13974,14022,OT Crée,,sol defectué,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 2,Soufiane chegdali,Non,2025-01-22 15:20:00,Soufiane chegdali,2025-01-22 15:20:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,"La route est parcourue par de nombreuses fissures profondes et ramifiées, en particulier sur la voie d'entrée des camions du côté PNG SAS export",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,28025,,,0,0.0,0.0,,,
equipement,13973,14020,OT Rejeté,,Chemin de câble endommagé ,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Mat d'éclairage,SAS EXPORT,Mat d'éclairage 67 ,animateur 02,Non,2025-01-22 12:30:00,Soufiane chegdali,2025-01-22 13:52:00,,,,,,,,,,,Soufiane chegdali,2025-05-13 12:21:00,"Câble à la charge du service informatique, suite au retour du responsable éclairage public.  
Veuillez vous adresser au service concerné.",TMU,0.0,0.0,0.0,0.0," Isolation de câble électrique non conforme, au niveau du parking régulation, SAS IMPORT TM1.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,6519,,,0,0.0,0.0,,,
equipement,13972,14019,OT Cloturé,,Dégradation des matériaux ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment Depotage,Quai Niveleur 2 (SasImport-DalleCentral-ZoneB),Soufiane chegdali,Non,2025-01-22 11:47:00,Soufiane chegdali,2025-01-22 11:48:00,sup-nzala- 01,2025-03-07 07:00:00,sup-nzala- 01,2025-03-07 07:06:00,La dégrataion de béton a été traité,,,,Soufiane chegdali,2025-04-13 16:56:00,,,,NZALA,8.65,0.0,0.0,8.65,"Le béton supportant le niveleur est endommagé. On observe des fissures, des écaillements et une détérioration générale du béton. Quai niveleur EX GN 2, Dall central , SAS import",MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.09,2130,1051.3166666666666,1051.2,0,0.0,0.0,,,
equipement,13971,14018,OT Cloturé,,Dégradation des matériaux ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,"Equipement de sécurité, contôle et exploitation",Quai niveleur,Batiment Depotage,Quai Niveleur 3 (SasImport-DalleCentral-ZoneB),Soufiane chegdali,Non,2025-01-22 11:45:00,Soufiane chegdali,2025-01-22 11:48:00,sup-nzala- 01,2025-03-07 06:51:00,sup-nzala- 01,2025-03-07 07:00:00,La dégradation de béton a été traité,,,,Soufiane chegdali,2025-04-13 16:54:00,,,,NZALA,12.49,0.0,0.0,12.49,"Le béton supportant le niveleur est endommagé. On observe des fissures, des écaillements et une détérioration générale du béton. Quai niveleur EX QN 3, Dall central , SAS import",MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.13,2131,1051.25,1051.05,0,0.0,0.0,,,
batiment,13970,13993,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,TM01,Equipement électrique,Prise de courant ,ZVC,Prise de courant 1,animateur 02,Non,2025-01-21 12:49:00,Soufiane chegdali,2025-01-22 11:18:00,sup-tmu-bat- 05,2025-01-22 14:02:00,sup-tmu-bat- 05,2025-01-22 14:37:00,Fermeture les portes des armoires électriques ,,,,Soufiane chegdali,2025-07-14 21:32:00,,,,TMU,29.12,0.0,0.0,29.12,"Trois armoires électriques ont été laissées ouvertes au niveau du bâtiment ZVC,",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.56,101604,25.8,2.7333333333333334,0,0.0,0.0,,,
batiment,13969,13994,OT Cloturé,,Flexible de WC endommagée,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Zone Fourgons Sanitaires,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-01-21 13:46:00,Soufiane chegdali,2025-01-22 11:16:00,sup-tmu-bat- 05,2025-01-22 11:22:00,sup-tmu-bat- 05,2025-01-31 10:09:00,Changement de flexible ,,,,Said Touil,2025-09-08 10:07:00,,,,TMU,11161.28,24.0,0.0,11185.28,"Le flexible du bloc sanitaire situé dans la zone des fourgons est endommagé, ce qui peut entraîner des fuites d'eau ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,214.64,162772,236.38333333333333,0.1,1,1.0,24.0,Flexible  évacuation toilette,PLOMBERIE,cloture
batiment,13968,14012,OT Realisé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Ancienne gare maritime,Porte 1,sup-tmu-bat- 05,Non,2025-01-22 09:51:00,Soufiane chegdali,2025-01-22 11:15:00,sup-tmu-bat- 05,2025-01-22 11:20:00,sup-tmu-bat- 05,2025-01-22 13:34:00,Montage des bureaux ,,,,,,,,,TMU,229.84,0.0,0.0,229.84,Plusieurs bureaux à monter au caserne gendarme (erreur de modélisation),MOBILE,WEB,WEB,WEB,WEB,WEB,2,2.21,128165,3.716666666666667,0.08333333333333333,0,0.0,0.0,,,
batiment,13967,14013,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement éclairage,Spot,VTS,Spot 1,sup-tmu-bat- 05,Non,2025-01-22 09:58:00,Soufiane chegdali,2025-01-22 11:15:00,sup-tmu-bat- 05,2025-01-22 11:19:00,sup-tmu-bat- 05,2025-01-24 14:22:00,La lampe a été changée,,,,Chaymae Farah,2025-03-26 20:49:00,,,,TMU,2653.04,250.0,0.0,2903.04,Ampoule hors service au bâtiment VTS,MOBILE,WEB,WEB,WEB,WEB,WEB,1,51.02,162326,52.4,0.06666666666666667,1,1.0,250.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,13966,14014,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 3-C,WC 1,sup-tmu-bat- 05,Non,2025-01-22 10:12:00,Soufiane chegdali,2025-01-22 11:15:00,sup-tmu-bat- 05,2025-01-22 11:19:00,sup-tmu-bat- 05,2025-01-22 12:33:00,Réparation de mécanisme ,,,,Soufiane chegdali,2025-04-24 15:49:00,,,,TMU,61.88,0.0,0.0,61.88,Mécanisme endommagé bloc sanitaire de bâtiment 3 SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.19,156174,2.35,0.06666666666666667,0,0.0,0.0,,,
batiment,13965,14015,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 2-B,SP 14,sup-tmu-bat- 05,Non,2025-01-22 10:50:00,Soufiane chegdali,2025-01-22 11:14:00,sup-tmu-bat- 05,2025-01-22 11:17:00,sup-tmu-bat- 05,2025-01-24 23:31:00,Changement des lampes ,,,,Soufiane chegdali,2025-04-24 15:49:00,,,,TMU,3130.92,500.0,0.0,3630.92,Deux lampes hors service au couloir de bâtiment 2 SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,60.21,155537,60.68333333333333,0.05,1,2.0,500.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,13964,13995,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Ancienne gare maritime,Porte 1,sup-tmu-bat- 05,Non,2025-01-21 13:54:00,Chaymae Farah,2025-01-22 09:51:00,sup-tmu-bat- 05,2025-01-22 09:52:00,sup-tmu-bat- 05,2025-01-22 10:30:00,Changement de canon (PDR STOCK 0),,,,Chaymae Farah,2025-03-26 00:52:00,,,,TMU,32.24,0.0,0.0,32.24,Le canon de la porte du Centre de Coopération Policial est endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.62,128222,20.6,0.016666666666666666,0,0.0,0.0,,,
