portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
batiment,13963,14011,OT Cloturé,,Fuite d'eau ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement climatisation et VMC,Ventilo-convecteur ,Ancienne gare maritime,Ventiloconvecteur 2,sup-tmu-bat- 05,Non,2025-01-22 09:47:00,Chaymae Farah,2025-01-22 09:50:00,sup-tmu-bat- 05,2025-01-22 09:52:00,sup-tmu-bat- 05,2025-01-22 12:39:00,Changement du tube de la pompe à chaleur et des plaques de plafonniers,,,,Chaymae Farah,2025-03-26 00:53:00,,,,TMU,143.0,0.0,0.0,143.0,"de traces d'humidité localisées au niveau des faux plafonds, causées par une fuite d'eau identifiée au niveau d'un tube de la pompe à chaleur",MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.75,129272,2.8666666666666667,0.03333333333333333,0,0.0,0.0,,,
batiment,13962,14009,OT Cloturé,,Support endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,"Distributeur papier, serviette",Secteur 1,"Distributeur papier, serviette 2",sup-tmu-bat- 05,Non,2025-01-22 09:12:00,Chaymae Farah,2025-01-22 09:49:00,sup-tmu-bat- 05,2025-01-22 09:52:00,sup-tmu-bat- 05,2025-01-22 10:29:00,Montage de distributeur papier,,,,Chaymae Farah,2025-03-20 19:28:00,,,,TMU,31.2,0.0,0.0,31.2,Le distributeur papier à monter au bloc sanitaire homme SECTEUR 1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.6,83070,1.2833333333333334,0.05,0,0.0,0.0,,,
infrastructure,13961,14008,OT Cloturé,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 67,C3 -EXTENTION ,Non,2025-01-22 04:20:00,C3 -EXTENTION ,2025-01-22 04:20:00,sup-nzala- 01,2025-01-22 19:26:00,sup-nzala- 01,2025-01-23 07:56:00,La fermeture des brèches ont été effuctées,,,,Soufiane chegdali,2025-04-13 16:54:00,,,,NZALA,1939.02,0.0,0.0,1939.02,Brèches nécessites réparation à la clôture parking dépotage sas export ,WEB,WEB,WEB,WEB,WEB,WEB,3,12.48,25710,27.6,15.1,0,0.0,0.0,,,
infrastructure,13960,14007,OT Rejeté,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 67,C3 -EXTENTION ,Non,2025-01-22 04:20:00,C3 -EXTENTION ,2025-01-22 04:20:00,sup-nzala- 01,2025-01-25 07:49:00,,,,,,,,,Zakaria El marzak,2025-01-29 09:06:00,OT répété ( voir OT N° 13961),NZALA,0.0,0.0,0.0,0.0,Brèches nécessites réparation à la clôture parking dépotage sas export ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,25710,,75.48333333333333,0,0.0,0.0,,,
infrastructure,13959,14006,OT Rejeté,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Clôture,Clôture,Sas Export Clôture,Sas Export Clôture 67,C3 -EXTENTION ,Non,2025-01-22 04:20:00,C3 -EXTENTION ,2025-01-22 04:20:00,sup-nzala- 01,2025-01-25 07:49:00,,,,,,,,,Zakaria El marzak,2025-01-29 09:07:00,OT répété ( voir OT N° 13961),NZALA,0.0,0.0,0.0,0.0,Brèches nécessites réparation à la clôture parking dépotage sas export ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,25710,,75.48333333333333,0,0.0,0.0,,,
infrastructure,13958,14005,OT Cloturé,,Fuite d'eau,Moyen,non,False,False,False,False,TM1,TMPC01,Regard d'assainissement,Regard EU-EPL,GRM Regard EU-EPL,GRM Regard EU-EPL 55,animateur 02,Non,2025-01-22 02:52:00,animateur 02,2025-01-22 02:52:00,SUP-TMU-HY-ASS-INF- 02,2025-02-04 12:02:00,SUP-TMU-HY-ASS-INF- 02,2025-02-04 12:07:00,Fuite réparée ,,,,Soufiane chegdali,2025-07-14 22:00:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Une fuite d'eau a été constatée dans la canalisation souterraine d'assainissement au niveau de la gare maritime. Cela engendre une mauvaise odeur et une stagnation d'eau d'assainissement.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.0,32270,321.25,321.1666666666667,0,0.0,0.0,,,
infrastructure,13957,14004,OT Cloturé,,Fuite d'eau,Moyen,non,False,False,False,False,TM1,TMPC01,Regard d'assainissement,Regard EU-EPL,GRM Regard EU-EPL,GRM Regard EU-EPL 55,animateur 02,Non,2025-01-22 02:51:00,animateur 02,2025-01-22 02:51:00,SUP-TMU-HY-INF- 01,2025-01-23 11:09:00,SUP-TMU-HY-INF- 01,2025-01-23 11:13:00,Fuite réparée,,,,Soufiane chegdali,2025-07-14 21:59:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Une fuite d'eau a été constatée dans la canalisation souterraine d'assainissement au niveau de la gare maritime. Cela engendre une mauvaise odeur et une stagnation d'eau d'assainissement.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.05,32270,32.36666666666667,32.3,0,0.0,0.0,,,
infrastructure,13956,14003,OT Cloturé,,la trappe est casse ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'eau potable,Regard EP,SAS-EXP Regard EP,SAS-EXP Regard EP 5,animateur 02,Non,2025-01-22 02:50:00,animateur 02,2025-01-22 02:50:00,sup-nzala- 01,2025-01-25 07:49:00,sup-nzala- 01,2025-02-03 21:59:00,La trappe a été posée sur place,,,,Soufiane chegdali,2025-04-13 16:53:00,,,,NZALA,22123.94,0.0,0.0,22123.94,Regard est ouvert sans signalisation au niveau du parking extérieur de SAS EXPORT TM1. Cela représente un risque de chute de plain-pieds pour les utilisateurs du parking.,WEB,WEB,WEB,WEB,WEB,WEB,2,230.17,43112,307.15,76.98333333333333,0,0.0,0.0,,,
equipement,13955,14002,OT Cloturé,,Manomètre endommagé,Moyen,non,False,False,True,True,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 71,Sprinkler LOT 61 - 71,sup-tmu-bat-eq- 08,Non,2025-01-21 23:22:00,sup-tmu-bat-eq- 08,2025-01-21 23:22:00,sup-tmu-bat-eq- 08,2025-01-23 21:33:00,sup-tmu-bat-eq- 08,2025-02-03 14:45:00,changement Manomètre,zakariae lotfi,2025-01-31 15:14:00,INSERTION PDR,zakariae lotfi,2025-06-25 09:50:00,,,,TMU,36802.46,123.0,0.0,36925.46,Manomètre HS  local sprinkler 71,WEB,WEB,WEB,WEB,WEB,WEB,2,257.18,5724,303.3833333333333,46.18333333333333,1,1.0,123.0,Manomètre à glycérine 0 - 16 bar Boîtier en acier 1/4,HYDRAULIQUE,cloture
equipement,13954,14001,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 71,Sprinkler LOT 61 - 71,sup-tmu-bat-eq- 08,Non,2025-01-21 23:18:00,sup-tmu-bat-eq- 08,2025-01-21 23:18:00,sup-tmu-bat-eq- 08,2025-01-23 21:54:00,sup-tmu-bat-eq- 08,2025-02-06 16:41:00, Installation deux pressostats au niveau des pompes diesel local sprinkler LOT 71/61,,,,zakariae lotfi,2025-06-25 09:49:00,,,,TMU,47331.76,3240.0,0.0,50571.76,A installation des pressostat au niveau des pompes diesel  local sprinkler 71/61,WEB,WEB,WEB,WEB,WEB,WEB,2,330.76,5724,377.3833333333333,46.6,1,2.0,3240.0,Pressostat mécanique de 16 BAR de marque DANFOSS.,HYDRAULIQUE,cloture
infrastructure,13953,14000,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-21 22:06:00,animateur 02,2025-01-21 22:06:00,sup-nzala- 01,2025-02-01 08:16:00,sup-nzala- 01,2025-02-03 21:58:00,La plaque a été traitée,,,,zakariae lotfi,2025-06-25 09:49:00,,,,NZALA,0.0,0.0,0.0,0.0,Panneau de signalisation routière endommagé au niveau de la zone franche logistique 01,WEB,WEB,WEB,WEB,WEB,WEB,1,61.7,469,311.8666666666667,250.16666666666666,0,0.0,0.0,,,
batiment,13952,13957,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,WC Sanitaire,Entrepôt 140,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-01-20 14:07:00,zakariae lotfi,2025-01-21 18:33:00,sup-tmu-bat-eq- 08,2025-01-21 23:02:00,sup-tmu-bat- 05,2025-01-22 09:27:00,Réparation le mécanisme de toilette ,,,,zakariae lotfi,2025-06-25 09:49:00,,,,TMU,900.95,0.0,0.0,900.95,Mécanisme de chasse d'eau endommagée au bloc sanitaire plateforme bureau N°3 lot 140 MEDHUB ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,10.37,114802,43.333333333333336,4.483333333333333,0,0.0,0.0,,,
batiment,13951,13992,OT Cloturé,,Hors service ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement climatisation et VMC,Ventilo-convecteur ,Secteur 4,Ventiloconvecteur 2,sup-tmu-bat- 05,Oui,2025-01-21 12:13:00,zakariae lotfi,2025-01-21 18:33:00,sup-tmu-bat- 05,2025-01-22 09:07:00,sup-tmu-bat- 05,2025-01-22 10:34:00,"Le branchement du condensateur du ventilateur a été effectué _x000d_
(le PDR a été demandé via l'OT n°13940)",,,,zakariae lotfi,2025-06-25 09:49:00,,,,TMU,121.63,0.0,0.0,121.63,Le ventilo-convecteur est hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.4,91826,22.35,14.566666666666666,0,0.0,0.0,,,
equipement,13950,13999,OT Cloturé,,Déclencheur endommagé,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement de protection contre incendie,Centrale de détection d'incendie,TMPC,Centrale incendie  TMPC SECTEUR 5,Matière   dangereuse ,Non,2025-01-21 17:42:00,Matière   dangereuse ,2025-01-21 17:42:00,SUP-TMU-EQ- 07,2025-01-23 10:51:00,SUP-TMU-EQ- 07,2025-01-23 11:46:00,Déplacement de la position du déclencheur manuel.,,,,Chaymae Farah,2025-07-17 20:26:00,,,,TMU,95.68,0.0,0.0,95.68,Un déclencheur manuel a  été désactivé et retiré a la suite des travaux réalisés a l'arrondissement de police du TMPC  ,WEB,WEB,WEB,WEB,WEB,WEB,2,0.92,5695,42.06666666666667,41.15,0,0.0,0.0,,,
batiment,13949,13998,OT Cloturé,,Dégradations des carrelages,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Secteur 2,Cloison ,sup-tmu-bat- 05,Non,2025-01-21 15:51:00,Chaymae Farah,2025-01-21 16:49:00,sup-tmu-bat- 05,2025-01-21 16:52:00,sup-tmu-bat- 05,2025-01-23 09:50:00,Fixation la plinthe du bois ,,,,Chaymae Farah,2025-03-20 19:36:00,,,,TMU,2122.64,600.0,0.0,2722.64,Une plinthe en bois est mal fixée auditorium SECTEUR 2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,40.82,79018,41.983333333333334,0.05,1,2.0,600.0,silicone,DIVERS,cloture
batiment,13948,13997,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois ,Sup-MMI- TMSA,Non,2025-01-21 15:39:00,Chaymae Farah,2025-01-21 16:48:00,Sup-MMI- TMSA,2025-01-21 16:59:00,Sup-MMI- TMSA,2025-01-21 17:06:00,Changement poignée de porte stock RDC est endommagée,,,,Chaymae Farah,2025-04-27 01:10:00,,,,MMI,10.83,0.0,0.0,10.83,poignée de porte stock RDC est endommagée ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.1,1244662,1.45,0.18333333333333332,0,0.0,0.0,,,
batiment,13947,13991,OT Cloturé,,cache mal fixe,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Lampe linéaire continue ,Batiment 3-C,LLC 3,animateur 02,Non,2025-01-21 12:08:00,Chaymae Farah,2025-01-21 12:18:00,sup-tmu-bat- 05,2025-01-23 16:07:00,sup-tmu-bat- 05,2025-01-23 16:58:00,Réparation et fixation de cache ,,,,Soufiane chegdali,2025-04-24 15:49:00,,,,TMU,42.64,0.0,0.0,42.64,"lampe endommagée et partiellement détachée est située dans le couloir du bureau des bons, bâtiment 03 SAS EXPORT.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.82,153520,52.833333333333336,51.81666666666667,0,0.0,0.0,,,
batiment,13946,13987,OT Cloturé,,Problème de transformateur,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Projecteur,Siège TMSA-Tanger,Projecteur 1,Sup-MMI- TMSA,Non,2025-01-21 11:28:00,Chaymae Farah,2025-01-21 12:17:00,Sup-MMI- TMSA,2025-01-21 16:26:00,Sup-MMI- TMSA,2025-01-22 13:37:00,changement de transformateur logo principale ,,,,Chaymae Farah,2025-04-27 01:11:00,,,,MMI,2285.76,0.0,0.0,2285.76,transformateur de logo principale endommagé  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,21.1,1244979,26.15,4.15,0,0.0,0.0,,,
batiment,13945,13988,OT Cloturé,,Charniére endommagé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 1,Sup-MMI- TMSA,Non,2025-01-21 11:34:00,Chaymae Farah,2025-01-21 12:17:00,Sup-MMI- TMSA,2025-01-21 16:28:00,Sup-MMI- TMSA,2025-01-21 16:50:00,Réparation charnière de placard plateau FONDATION,,,,Chaymae Farah,2025-04-27 01:11:00,,,,MMI,36.83,0.0,0.0,36.83,charnière de placard plateau FONDATION ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.34,1245239,5.266666666666667,4.183333333333334,0,0.0,0.0,,,
batiment,13944,13989,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-01-21 11:39:00,Chaymae Farah,2025-01-21 12:17:00,Sup-MMI- TMSA,2025-01-21 16:29:00,Sup-MMI- TMSA,2025-01-21 16:47:00,Fixation plaque faux plafond restaurant,,,,Chaymae Farah,2025-04-27 01:11:00,,,,MMI,31.42,0.0,0.0,31.42,plaque faux plafond restaurant ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.29,1245123,5.133333333333334,4.2,0,0.0,0.0,,,
batiment,13943,13990,OT Cloturé,,Manque prise de courant,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement électrique,Prise de courant ,Douane - extension sas,Prise de courant 1,Soufiane chegdali,Non,2025-01-21 11:48:00,Soufiane chegdali,2025-01-21 11:49:00,sup-tmu-bat- 05,2025-02-04 09:40:00,sup-tmu-bat- 05,2025-02-04 14:15:00,Changement des trois prisées électriques et fixation des autres au niveau de guérite d'exploitation ,,,,Soufiane chegdali,2025-04-24 15:49:00,,,,TMU,237.12,108.0,0.0,345.12,"plusieurs prise de courant endommager & manque de cache & arrachement au niveau guérite d'exploitation a l'entrée parking SAS Extension import ,  (Guérite non modélisé)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,4.56,166277,338.45,333.85,1,3.0,108.0,prise de courant électrique encastré,ELECTRICITE,cloture
batiment,13942,13982,OT Cloturé,,Hors service ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement électrique,Prise de courant ,Batiment 4-G,Prise de courant 2,sup-tmu-bat- 05,Non,2025-01-21 09:38:00,Soufiane chegdali,2025-01-21 11:37:00,sup-tmu-bat- 05,2025-01-21 11:39:00,sup-tmu-bat- 05,2025-01-21 12:19:00,Réparation le prise de pompe de gasoil ,,,,Soufiane chegdali,2025-04-24 15:50:00,,,,TMU,32.76,0.0,0.0,32.76,Prise de pompe de gasoil est hors service dépotage bâtiment 4 SAS EXPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.63,1226105,2.683333333333333,0.03333333333333333,0,0.0,0.0,,,
batiment,13941,13983,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement électrique,Prise de courant ,Batiment douane sortie plein,Prise de courant 1,sup-tmu-bat- 05,Non,2025-01-21 09:41:00,Chaymae Farah,2025-01-21 10:41:00,sup-tmu-bat- 05,2025-01-21 10:45:00,sup-tmu-bat- 05,2025-01-21 11:59:00,Fixation de prise électrique,,,,Soufiane chegdali,2025-04-24 15:52:00,,,,TMU,59.28,0.0,0.0,59.28,"Prise mal fixée aubette de sécurité SAS IMPORT _x000d_
(Erreur de modélisation)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.14,163880,2.3,0.06666666666666667,0,0.0,0.0,,,
batiment,13940,13985,OT Cloturé,,Défaillance de condensateur,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement climatisation et VMC,Split Ext,Secteur 1,Split Ext 6,sup-tmu-bat- 05,Non,2025-01-21 10:15:00,Chaymae Farah,2025-01-21 10:39:00,sup-tmu-bat- 05,2025-01-21 10:40:00,sup-tmu-bat- 05,2025-01-22 11:44:00,Changement le condensateur de groupe gainable ,,,,Chaymae Farah,2025-03-18 23:46:00,,,,TMU,1301.56,74.0,0.0,1375.56,"Le groupe de climatiseur gainable situé au Secteur 1, N°22 est non fonctionnel. L’appareil ne répond pas aux commandes et ne semble plus assurer le refroidissement ou le chauffage de l’espace",MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.03,1226271,25.483333333333334,0.016666666666666666,2,2.0,74.0,"Condensateur 06 µf, Condensateur 40 µf",CLIMATISATION,cloture
equipement,13939,13981,OT Cloturé,,Alarme incendie ,Moyen,non,False,False,False,False,TM1,TM01,Equipement de protection contre incendie,Centrale de détection d'incendie,ZVIC,Centrale incendie  BATIMENT ZVIC,Matière   dangereuse ,Non,2025-01-21 07:18:00,Matière   dangereuse ,2025-01-21 07:18:00,SUP-TMU-EQ- 07,2025-01-22 12:22:00,SUP-TMU-EQ- 07,2025-01-22 13:01:00,Réarmement de la centrale du bâtiment ZVIC,,,,Soufiane chegdali,2025-07-14 21:59:00,,,,TMU,63.44,0.0,0.0,63.44,La centrale d'incendie au niveau BATIMENT ZVIC les témoins d'alarme au niveau de central clignotants ,WEB,WEB,WEB,WEB,WEB,WEB,2,0.61,5686,29.716666666666665,29.066666666666666,0,0.0,0.0,,,
equipement,13938,13980,OT Rejeté,,Chemin de câble endommagé ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement Electrique,Mat d'éclairage,Sas Import,Mat d'éclairage 36 ,animateur 02,Non,2025-01-21 02:36:00,animateur 02,2025-01-21 02:36:00,,,,,,,,,,,Soufiane chegdali,2025-05-13 12:20:00,"Câble à la charge du service informatique, suite au retour du responsable éclairage public.  
Veuillez vous adresser au service concerné.",TMU,0.0,0.0,0.0,0.0,"Câble électrique coupé et abandonné au sol au niveau du parking L SAS IMPORT TM1,  représente un danger  pour les utilisateurs de la zone.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4477,,,0,0.0,0.0,,,
batiment,13937,13979,OT Cloturé,,Problème d'alimentation,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement éclairage,Spot,Sanitaire Sas Import,Spot 9,animateur 02,Non,2025-01-21 02:33:00,animateur 02,2025-01-21 02:33:00,sup-tmu-bat- 05,2025-06-25 16:33:00,sup-tmu-bat- 05,2025-07-02 11:57:00,Branchement de l'alimentation électrique ,,,,Soufiane chegdali,2025-07-14 21:31:00,,,,TMU,20425.0,5120.0,0.0,25545.0,Manque de l'éclairage au niveau de nouveau local sanitaire situé au parking L SAS IMPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,163.4,164081,3897.4,3734.0,5,74.0,5120.0,"Câble capotin 3G2,5, Goulotte de câblage, Ruban adhésif noire, Boite étanche 240*180, Disjoncteur divisionnaire 32A 2 pôles 220V",ELECTRICITE,cloture
infrastructure,13936,13978,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 4,animateur 02,Non,2025-01-21 02:30:00,animateur 02,2025-01-21 02:30:00,sup-nzala- 01,2025-02-05 08:07:00,sup-nzala- 01,2025-02-09 21:07:00,Les dégradations ont été traitées,,,,Soufiane chegdali,2025-04-13 16:53:00,,,,NZALA,10475.16,0.0,0.0,10475.16,"Bordures endommagées situées au niveau du parking après scanner , SAS EXPORT TM1. _x000d_
Cette situation présente un risque potentiel d'endommagement des roues des remorques .",WEB,WEB,WEB,WEB,WEB,WEB,2,108.98,28027,474.6166666666667,365.6166666666667,0,0.0,0.0,,,
batiment,13935,13977,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 7-H,Spot 1,animateur 02,Non,2025-01-21 02:28:00,animateur 02,2025-01-21 02:28:00,sup-tmu-bat- 05,2025-01-21 10:07:00,sup-tmu-bat- 05,2025-01-22 16:07:00,La lampe a été changée,,,,Soufiane chegdali,2025-04-24 15:52:00,,,,TMU,1558.44,250.0,0.0,1808.44,Lampe hors service au niveau de bureau de changement des documents parking après scanner SAS EXPORT.,WEB,WEB,WEB,WEB,WEB,WEB,1,29.97,155421,37.65,7.65,1,1.0,250.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
equipement,13934,13976,OT Rejeté,,Cadenas de verrouillage de portail endommagée,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Portail,SAS EXPORT,Portail8 Sas Export,animateur 02,Non,2025-01-21 02:24:00,animateur 02,2025-01-21 02:24:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-01-22 11:07:00,à la charge de SI,TMU,0.0,0.0,0.0,0.0,Barrière de contrôle d'accès endommagé au niveau de l'entrée du parking dépotage SAS EXPORT,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,9071,,,0,0.0,0.0,,,
equipement,13933,13975,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,True,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 92-102,Sprinkler LOT 92 - 102,sup-tmu-bat-eq- 08,Non,2025-01-21 00:53:00,sup-tmu-bat-eq- 08,2025-01-21 00:53:00,sup-tmu-bat-eq- 08,2025-01-23 21:32:00,sup-tmu-bat-eq- 08,2025-02-03 15:05:00,vidange pour les motopompes 1 et 2 de sprinkler lots 92/102,zakariae lotfi,2025-01-31 15:13:00,INSERTION PDR,zakariae lotfi,2025-06-25 09:49:00,,,,TMU,36851.11,1780.0,0.0,38631.11,Prévoir de faire de vidange pour les motopompes 1 et 2 de sprinkler lots 92/102,WEB,WEB,WEB,WEB,WEB,WEB,2,257.52,5725,326.2,68.65,1,2.0,1780.0,Filtre à huile réf : FPT 500086363,HYDRAULIQUE,cloture
equipement,13932,13974,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,True,MEDHUB,ZFL01,Equipement Electrique,Groupe électrogène,Entrepôt 120,Groupe électrogène LOT 120,sup-tmu-bat-eq- 08,Non,2025-01-21 00:50:00,sup-tmu-bat-eq- 08,2025-01-21 00:50:00,sup-tmu-bat-eq- 08,2025-01-23 21:32:00,sup-tmu-bat-eq- 08,2025-02-04 12:36:00,Vidange et changement des filtres  pour G E LOT 120,zakariae lotfi,2025-02-03 09:14:00,INTEGRATION DE PDR,zakariae lotfi,2025-06-25 09:49:00,,,,TMU,48484.25,2660.0,0.0,51144.25,Prévoir de faire de vidange pour G E LOT 120,WEB,WEB,WEB,WEB,WEB,WEB,2,279.03,5608,347.76666666666665,68.7,3,3.0,2660.0,"Filtre à huile réf : LF l6015 (Cummins 110KVA)., Filtre à air réf : AH1136 (Cummins 110KVA)., Filtre à gasoil réf FF5485 (Cummins 110KVA).",HYDRAULIQUE,cloture
equipement,13931,13973,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 72,Sprinkler LOT 72,sup-tmu-bat-eq- 08,Non,2025-01-21 00:43:00,sup-tmu-bat-eq- 08,2025-01-21 00:43:00,sup-tmu-bat-eq- 08,2025-01-21 15:39:00,sup-tmu-bat-eq- 08,2025-01-21 19:19:00,Installations les cadenas au niveau des vannes SPK LOT 72,,,,zakariae lotfi,2025-06-25 09:49:00,,,,TMU,523.75,0.0,0.0,523.75,A installations les cadenas au niveau des vannes SPK LOT 72,WEB,WEB,WEB,WEB,WEB,WEB,2,3.66,5833,18.6,14.933333333333334,0,0.0,0.0,,,
equipement,13930,13972,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 52,Sprinkler LOT 52,sup-tmu-bat-eq- 08,Non,2025-01-21 00:41:00,sup-tmu-bat-eq- 08,2025-01-21 00:41:00,sup-tmu-bat-eq- 08,2025-01-21 15:39:00,sup-tmu-bat-eq- 08,2025-01-21 19:20:00,Installations les cadenas au niveau des vannes SPK LOT 52,,,,zakariae lotfi,2025-06-25 09:49:00,,,,TMU,526.61,0.0,0.0,526.61,A installations des cadenas au niveaux des vannes de SPK  LOT 52,WEB,WEB,WEB,WEB,WEB,WEB,2,3.68,5831,18.65,14.966666666666667,0,0.0,0.0,,,
equipement,13929,13971,OT Cloturé,,Manomètre endommagé,Moyen,non,False,False,True,True,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 102,Sprinkler LOT 102,sup-tmu-bat-eq- 08,Non,2025-01-21 00:34:00,sup-tmu-bat-eq- 08,2025-01-21 00:34:00,sup-tmu-bat-eq- 08,2025-01-21 19:27:00,sup-tmu-bat-eq- 08,2025-02-03 14:55:00,Changement 2 Manomètre ,zakariae lotfi,2025-01-31 15:11:00,INSERTION PDR,zakariae lotfi,2025-06-25 09:50:00,,,,TMU,43996.09,246.0,0.0,44242.09,2 Manomètres H S a changer,WEB,WEB,WEB,WEB,WEB,WEB,2,307.45,5836,326.35,18.883333333333333,1,2.0,246.0,Manomètre à glycérine 0 - 16 bar Boîtier en acier 1/4,HYDRAULIQUE,cloture
equipement,13928,13970,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 71,Sprinkler LOT 61 - 71,sup-tmu-bat-eq- 08,Non,2025-01-21 00:31:00,sup-tmu-bat-eq- 08,2025-01-21 00:31:00,sup-tmu-bat-eq- 08,2025-01-21 19:22:00,sup-tmu-bat-eq- 08,2025-01-21 19:24:00,Réparation de vanne sortie de bâche,,,,zakariae lotfi,2025-06-25 09:49:00,,,,TMU,0.0,0.0,0.0,0.0, Vanne sortie de bâche a répare,WEB,WEB,WEB,WEB,WEB,WEB,2,0.0,5724,18.883333333333333,18.85,0,0.0,0.0,,,
batiment,13927,13947,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Porte  bois,Entrepôt 120,Porte bois 1,sup-tmu-bat- 05,Non,2025-01-20 10:14:00,zakariae lotfi,2025-01-20 18:59:00,sup-tmu-bat-eq- 08,2025-01-21 00:18:00,sup-tmu-bat- 05,2025-01-21 09:55:00,Réparation de barre antipanique ,,,,zakariae lotfi,2025-06-25 09:48:00,,,,TMU,834.05,0.0,0.0,834.05,Barre antipanique endommagée (erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,9.6,124703,23.683333333333334,5.316666666666666,0,0.0,0.0,,,
batiment,13926,13948,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 120,Cloison ,sup-tmu-bat- 05,Non,2025-01-20 10:18:00,zakariae lotfi,2025-01-20 18:59:00,sup-tmu-bat-eq- 08,2025-01-21 00:18:00,sup-tmu-bat- 05,2025-01-21 09:53:00,Remise en état de la peinture,,,,zakariae lotfi,2025-06-25 09:48:00,,,,TMU,828.84,0.0,0.0,828.84,La porte coupe-feu nécessite une remise en état de sa peinture.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,9.54,123918,23.583333333333332,5.316666666666666,0,0.0,0.0,,,
batiment,13925,13949,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Gard corp,Entrepôt 120,Gard corp ,sup-tmu-bat- 05,Non,2025-01-20 10:20:00,zakariae lotfi,2025-01-20 18:59:00,sup-tmu-bat-eq- 08,2025-01-21 00:18:00,sup-tmu-bat- 05,2025-01-21 09:26:00,Fixation des garde-corps ,,,,zakariae lotfi,2025-06-25 09:48:00,,,,TMU,788.87,0.0,0.0,788.87,Les garde-corps ne sont pas fixés WLC MEDHUB Lot 120,MOBILE,WEB,WEB,WEB,WEB,WEB,1,9.08,124471,23.1,5.316666666666666,0,0.0,0.0,,,
batiment,13924,13956,OT Cloturé,,Mauvaise fixation,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,Séche main,Entrepôt 140,Séche main 1,sup-tmu-bat- 05,Non,2025-01-20 14:05:00,zakariae lotfi,2025-01-20 18:58:00,sup-tmu-bat-eq- 08,2025-01-21 00:18:00,sup-tmu-bat- 05,2025-01-21 09:22:00,Pose la cache de sèche main ,,,,zakariae lotfi,2025-06-25 09:48:00,,,,TMU,784.53,0.0,0.0,784.53,"Les composants de sèche main sont visibles au bloc sanitaire plateforme bureau N°3, cette anomalie peut présenter  un risque de sécurité pour les usages ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,9.03,114639,19.283333333333335,5.333333333333333,0,0.0,0.0,,,
infrastructure,13923,13969,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,GATE3,Clôture,Clôture,Gate3 Clôture,Gate3 Clôture 78,C3 -PRINCIPALE ,Non,2025-01-20 18:36:00,C3 -PRINCIPALE ,2025-01-20 18:36:00,sup-nzala- 01,2025-01-25 07:51:00,sup-nzala- 01,2025-02-03 21:57:00,Cadenas a été installé sur le porte métallique,,,,Said Touil,2025-06-03 23:09:00,,,,NZALA,22117.21,0.0,0.0,22117.21,La porte située au portail hors gabarit du sas 4 nécessite un cadenas,WEB,WEB,WEB,WEB,WEB,WEB,2,230.1,27004,339.35,109.25,0,0.0,0.0,,,
infrastructure,13922,13968,OT Cloturé,,Inclinaison ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,animateur 02,Non,2025-01-20 18:32:00,animateur 02,2025-01-20 18:32:00,sup-nzala- 01,2025-01-23 07:57:00,sup-nzala- 01,2025-01-23 08:03:00,Le panneau à été traité,,,,Soufiane chegdali,2025-07-14 21:59:00,,,,NZALA,12.43,0.0,0.0,12.43,Panneau de signalisation routière incliné au niveau de voie de circulation menant vers parking PNG SAS IMPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,3,0.08,42478,61.516666666666666,61.416666666666664,0,0.0,0.0,,,
equipement,13921,13967,OT Cloturé,,Porte visite endommagé,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Candélabre,SAS EXPORT,Candélabre 213 ,animateur 02,Non,2025-01-20 18:25:00,animateur 02,2025-01-20 18:25:00,sup-tmu-eq- 04,2025-02-04 14:51:00,sup-tmu-eq- 04,2025-02-04 15:22:00,fermeture de la porte visite,,,,Soufiane chegdali,2025-05-07 15:26:00,,,,TMU,502.5,0.0,0.0,502.5,Porte de visite d'un poteau d'éclairage arrachée et tombée par terre avec des câbles électriques nus sortants au niveau de parking TMPC côté secteur 9,WEB,WEB,WEB,WEB,WEB,WEB,2,0.5,4702,356.95,356.43333333333334,0,0.0,0.0,,,
infrastructure,13920,13961,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 2,SUP-TMU- CN,Non,2025-01-20 14:49:00,Saadia agnouch,2025-01-20 16:34:00,SUP-TMU- CN,2025-01-22 10:18:00,SUP-TMU- CN,2025-01-22 10:38:00,Evacuation d'une roue en bois délaissée,,,,Soufiane chegdali,2025-04-13 16:53:00,,,,TMU-CN,3124.66,0.0,0.0,3124.66,Evacuation d'une roue délaissée,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.29,28025,43.81666666666667,41.733333333333334,0,0.0,0.0,,,
batiment,13919,13966,OT Cloturé,,Habillage dégradé ,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 2-B,CLN ,sup-tmu-bat- 05,Non,2025-01-20 16:31:00,Saadia agnouch,2025-01-20 16:34:00,sup-tmu-bat- 05,2025-01-20 16:45:00,sup-tmu-bat- 05,2025-01-20 17:04:00,Fixation de plaque de bardage ,,,,Soufiane chegdali,2025-04-24 15:52:00,,,,TMU,15.6,0.0,0.0,15.6,Plaque de bardage mal fixée /bâtiment 2 SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.3,150301,0.55,0.18333333333333332,0,0.0,0.0,,,
batiment,13918,13965,OT Cloturé,,Manque de store,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Fenêtre ,Batiment 6-E,Fenêtre 1,sup-tmu-bat- 05,Non,2025-01-20 15:59:00,Saadia agnouch,2025-01-20 16:34:00,sup-tmu-bat- 05,2025-01-20 16:45:00,sup-tmu-bat- 05,2025-01-20 17:03:00,Montage de store,,,,Soufiane chegdali,2025-04-24 15:52:00,,,,TMU,14.56,0.0,0.0,14.56,Manque de store ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.28,152353,1.0666666666666667,0.18333333333333332,0,0.0,0.0,,,
batiment,13917,13963,OT Cloturé,,Lampe grillée,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Secteur 2,Lampe linéaire continue 2,sup-tmu-bat- 05,Non,2025-01-20 15:17:00,Chaymae Farah,2025-01-20 15:28:00,sup-tmu-bat- 05,2025-01-23 11:27:00,sup-tmu-bat- 05,2025-01-23 13:33:00,"Changement de lampe _x000d_
(PDR stock 0)",,,,Chaymae Farah,2025-03-20 19:29:00,,,,TMU,106.08,0.0,0.0,106.08,Lampe hors service à côté de bloc sanitaire de l'auditorium SECTEUR 2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.04,164428,70.26666666666667,67.98333333333333,0,0.0,0.0,,,
batiment,13916,13958,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 1,Plafond ,sup-tmu-bat- 05,Non,2025-01-20 14:23:00,Chaymae Farah,2025-01-20 15:06:00,sup-tmu-bat- 05,2025-01-21 10:02:00,sup-tmu-bat- 05,2025-01-21 10:38:00,Fixation des trappes plafonniers ,,,,Chaymae Farah,2025-03-20 22:26:00,,,,TMU,30.16,0.0,0.0,30.16,"Les trappes plafonniers ne sont pas fixées au niveau de l'espace de la direction SECTEUR 1, cette anomalie peut présenter un risque potentiel de la sécurité ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.58,87989,20.25,18.933333333333334,0,0.0,0.0,,,
batiment,13915,13960,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et douche zone de stockage,WC Sanitaire 3,sup-tmu-bat- 05,Non,2025-01-20 14:43:00,Soufiane chegdali,2025-01-20 15:06:00,sup-tmu-bat- 05,2025-01-20 15:08:00,sup-tmu-bat- 05,2025-01-20 15:44:00,Débouchage de toilette ,,,,Said Touil,2025-08-24 23:40:00,,,,TMU,30.68,0.0,0.0,30.68,Bouchage au bloc sanitaire homme zone stockage PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.59,157909,1.0166666666666666,0.03333333333333333,0,0.0,0.0,,,
batiment,13914,13960,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et douche zone de stockage,WC Sanitaire 3,sup-tmu-bat- 05,Non,2025-01-20 14:43:00,Chaymae Farah,2025-01-20 15:05:00,sup-tmu-bat- 05,2025-01-20 15:06:00,sup-tmu-bat- 05,2025-01-20 15:44:00,Débouchage de toilette ,,,,Said Touil,2025-08-24 23:40:00,,,,TMU,30.16,0.0,0.0,30.16,Bouchage au bloc sanitaire homme zone stockage PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.58,157909,1.0166666666666666,0.016666666666666666,0,0.0,0.0,,,
batiment,13913,13962,OT Cloturé,,Vachette endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 1-A,Porte bois 3,Soufiane chegdali,Non,2025-01-20 15:02:00,Soufiane chegdali,2025-01-20 15:03:00,sup-tmu-bat- 05,2025-01-20 15:06:00,sup-tmu-bat- 05,2025-01-20 15:41:00,Changement des canons ,,,,Soufiane chegdali,2025-04-24 15:53:00,,,,TMU,29.64,0.0,0.0,29.64,"trois canons endommager au niveau des  bureaux de l'exploitation bâtiment 1 , SAS Export ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.57,154472,0.65,0.05,0,0.0,0.0,,,
infrastructure,13912,13952,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 3,animateur 02,Non,2025-01-20 12:12:00,Soufiane chegdali,2025-01-20 14:47:00,sup-nzala- 01,2025-02-05 08:07:00,sup-nzala- 01,2025-02-09 21:16:00,Traité,,,,Soufiane chegdali,2025-04-13 16:53:00,,,,NZALA,10489.57,0.0,0.0,10489.57,,MOBILE,WEB,WEB,WEB,WEB,WEB,2,109.13,28026,489.06666666666666,377.3333333333333,0,0.0,0.0,,,
batiment,13911,13959,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 2,Spot 2,sup-tmu-bat- 05,Non,2025-01-20 14:26:00,Chaymae Farah,2025-01-20 14:47:00,sup-tmu-bat- 05,2025-01-23 09:35:00,sup-tmu-bat- 05,2025-01-30 11:25:00,Changement deux spots au bloc sanitaire homme de secteur 2,,,,Chaymae Farah,2025-03-20 19:37:00,,,,TMU,8829.08,390.0,0.0,9219.08,Endommagement des spots au bloc sanitaire homme auditorium SECTEUR 2 N22 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,169.79,90473,236.98333333333332,66.8,1,2.0,390.0,Spot LED GU10 7W 6500K,ELECTRICITE,cloture
infrastructure,13910,13951,OT Cloturé,,MECANIQUE,Moyen,non,False,False,False,False,PPR,PPR01,Ouvrages d'amarrage et d'accostage,Bollard,Poste N4,Bollard  01 - 150T,SUP-AFP-OUV- 01,Non,2025-01-20 11:58:00,Touria Tammor,2025-01-20 14:05:00,SUP-AFP-OUV- 01,2025-01-20 14:11:00,SUP-AFP-OUV- 01,2025-01-20 17:05:00,Réparation du fusible endommagé et remplacement par un fusible neuf. ,,,,Said Touil,2025-08-03 12:28:00,,,,AQUA FLOR PROTECT ,1237.5,0.0,0.0,1237.5,Réparation du fusible endommagé et remplacement par un fusible neuf.,MOBILE,WEB,WEB,WEB,WEB,WEB,4,2.89,17170,5.116666666666666,0.1,0,0.0,0.0,,,
batiment,13909,13950,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire 1 quai 3,Spot 2,sup-tmu-bat- 05,Non,2025-01-20 10:52:00,Soufiane chegdali,2025-01-20 12:00:00,sup-tmu-bat- 05,2025-01-20 13:08:00,sup-tmu-bat- 05,2025-01-21 15:45:00,Changement des trois lampes ,,,,Said Touil,2025-08-04 13:11:00,,,,TMU,1383.2,750.0,0.0,2133.2,Éclairage insuffisant au bloc sanitaire quai 3 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,26.6,133111,28.883333333333333,1.1333333333333333,1,3.0,750.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
equipement,13908,13839,OT Cloturé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 4-G,Porte Sectionnelle 1 (SasExport-Bat4-ZoneFrigo-LD),SUP-TMU-EQ- 03,Non,2025-01-15 15:16:00,Saadia agnouch,2025-01-20 10:26:00,SUP-TMU-EQ- 03,2025-01-20 13:00:00,SUP-TMU-EQ- 03,2025-01-20 14:13:00,réparation câble de levage de porte sectionnelle ,,,,Soufiane chegdali,2025-05-07 15:26:00,,,,TMU,49.58,0.0,0.0,49.58,la porte en panne ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.19,2015,118.95,2.566666666666667,0,0.0,0.0,,,
equipement,13907,13840,OT Cloturé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,TM1,SAS IMPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment Depotage,Porte Sectionnelle 7 (SasImport-DalleCentral-ZoneA),SUP-TMU-EQ- 03,Non,2025-01-15 15:18:00,Saadia agnouch,2025-01-20 10:26:00,SUP-TMU-EQ- 03,2025-01-20 13:00:00,SUP-TMU-EQ- 03,2025-01-20 14:15:00,dressage et fixation parachute câble de la porte ,,,,Soufiane chegdali,2025-07-14 21:59:00,,,,TMU,50.83,0.0,0.0,50.83,parachute de la porte déformé ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.22,2037,118.95,2.566666666666667,0,0.0,0.0,,,
infrastructure,13906,13865,OT Cloturé,,sol defectué,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 3,animateur 02,Non,2025-01-16 12:47:00,Saadia agnouch,2025-01-20 10:25:00,sup-nzala- 01,2025-02-05 08:07:00,sup-nzala- 01,2025-02-09 21:18:00,Traité,,,,Soufiane chegdali,2025-04-13 16:53:00,,,,NZALA,10493.42,0.0,0.0,10493.42,"Bordures en béton  endommagée, situés en face de la cafétéria au niveau du parking régulation, SAS EXPORT TM1. _x000d_
Cette situation présente un risque  d'endommagement des roues des remorques .",MOBILE,WEB,WEB,WEB,WEB,WEB,2,109.17,28026,584.5166666666667,381.7,0,0.0,0.0,,,
equipement,13905,13867,OT Rejeté,,Equipement de communication endommagée ,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Mat d'éclairage,SAS EXPORT,Mat d'éclairage 21 ,animateur 02,Non,2025-01-16 13:02:00,Saadia agnouch,2025-01-20 10:24:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-01-22 11:10:00,à la charge de SI,TMU,0.0,0.0,0.0,0.0,"Élément électrique arrache et des câbles non protégés au niveau du parking en face bâtiment 8 SAS EXPORT TM1, cela présente un risque électrique pour les utilisateurs de la zone .",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,4462,,,0,0.0,0.0,,,
equipement,13904,13868,OT Rejeté,,Armoire électrique ouverte,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Mat d'éclairage,SAS EXPORT,Mat d'éclairage 22 ,animateur 02,Non,2025-01-16 13:06:00,Saadia agnouch,2025-01-20 10:24:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-01-22 11:11:00,à la charge de SI,TMU,0.0,0.0,0.0,0.0,Ouverture non protégée dans l'armoire électrique au niveau du couloir avant scanner sas export TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,4463,,,0,0.0,0.0,,,
equipement,13903,13870,OT Cloturé,,Problème d'alimentation électrique,Moyen,non,False,False,False,False,PPR,PPR01,Equipement Electrique,Eclairage extérieur,PPR,Eclairage zone fourgon,SUP-TMU-EQ- 03,Non,2025-01-16 13:49:00,Saadia agnouch,2025-01-20 10:24:00,SUP-TMU-EQ- 03,2025-01-22 11:02:00,SUP-TMU-EQ- 03,2025-01-27 22:19:00,Branchement des cables électriques aprés le déplacements des bangalow,,,,Said Touil,2025-09-08 10:06:00,,,,TMU,2727.38,0.0,0.0,2727.38,Demande de Débranchement et branchement d'alimentation électrique des bangalow au niveau de la zone STEP TM1 pour des travaux ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,131.25,6711,272.5,48.63333333333333,0,0.0,0.0,,,
batiment,13902,13755,OT Rejeté,,Dégradation des joints ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Fenêtre ,Batiment douane sortie plein,Fenêtre 1,Soufiane chegdali,Non,2025-01-10 15:22:00,Chaymae Farah,2025-01-20 10:22:00,,,,,,,,,,,Chaymae Farah,2025-01-20 11:36:00,en double avec  OT 13856,TMU,0.0,0.0,0.0,0.0,Dégradation joint fenêtre Guéret douane pont bascule parking ferroviaire,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,163400,,,0,0.0,0.0,,,
batiment,13901,13895,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 5,Spot 1,SUP- TMPC-02,Non,2025-01-17 11:27:00,Chaymae Farah,2025-01-20 10:21:00,sup-tmu-bat- 05,2025-01-20 11:07:00,sup-tmu-bat- 05,2025-01-20 11:25:00,Réarmement de disjoncteur ,,,,Hamza Elguetioui,2025-04-04 11:28:00,,,,TMU,14.04,0.0,0.0,14.04,"éclairage des spots faible aux deux couloirs secteur 5 niveau 22 (les couloirs qui mènent vers les restaurants des deux cotés du secteur ) ,ainsi que le hall dudit secteur_x000d_
.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.27,90895,71.96666666666667,0.7666666666666667,0,0.0,0.0,,,
equipement,13900,13945,OT Cloturé,,Dégradation des matériaux ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 4-G,Porte Sectionnelle 3 (SasExport-Bat4-ZoneFrigo),SUP-TMU-EQ- 03,Non,2025-01-20 10:08:00,Saadia agnouch,2025-01-20 10:20:00,SUP-TMU-EQ- 03,2025-01-20 13:00:00,SUP-TMU-EQ- 03,2025-01-20 14:16:00,soudage l'axe de porte sectionnelle ,,,,Soufiane chegdali,2025-05-07 15:25:00,,,,TMU,52.07,0.0,0.0,52.07,l'axe de ressort en dommages ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.25,2008,4.133333333333334,2.6666666666666665,0,0.0,0.0,,,
batiment,13899,13896,OT Cloturé,PDR Indisponible : Panels carrés 12 W,Problème d'alimentation,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement éclairage,Spot,Secteur 5,Spot 1,SUP- TMPC-02,Non,2025-01-17 11:32:00,Chaymae Farah,2025-01-20 10:19:00,sup-tmu-bat- 05,2025-01-24 09:17:00,sup-tmu-bat- 05,2025-04-18 10:39:00,Changement des plusieurs lampes au niveau de couloir de secteur 5,,,,Hamza Elguetioui,2025-04-30 11:22:00,,,,TMU,95949.36,6340.0,0.0,102289.36,manque total d'éclairage aux couloirs du secteur 5 niveau 27 ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,922.59,90795,2183.116666666667,94.96666666666667,3,64.0,6340.0,"Câble capotin 5G2,5, Moulure auto-adhesive, Lampe LED E27 15W  6500K",ELECTRICITE,cloture
batiment,13898,13898,OT Rejeté,"PDR Indisponible : Grille de volet (44,5 cm/67 cm)",Travaux de maintenance,Moyen,non,False,False,False,True,TM1,TMPC01,Equipement éclairage,Spot,Secteur 5,Spot 2,SUP- TMPC-02,Non,2025-01-17 11:46:00,Chaymae Farah,2025-01-20 10:18:00,sup-tmu-bat- 05,2025-01-24 14:19:00,sup-tmu-bat- 05,2025-10-28 16:40:00,Merci de changer la prestation de cet OT ( à la charge de l'équipement ),Hamza Elguetioui,2025-10-31 14:30:00,error actif,,,Hamza Elguetioui,2025-10-31 14:30:00,error actif,TMU,68.75,0.0,0.0,68.75,"Actif : volet de désenfumage. Manque grille du volet au couloir secteur 5 niveau 27_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.1,90806,6820.9,100.01666666666667,0,0.0,0.0,,,
batiment,13897,13910,OT Cloturé,,Manque d'interrupteur,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Interrupteur d'allumage ,Secteur 2,Interrupteur d'allumage 1,sup-tmu-bat- 05,Non,2025-01-17 16:16:00,Chaymae Farah,2025-01-20 10:17:00,sup-tmu-bat- 05,2025-01-20 10:21:00,sup-tmu-bat- 05,2025-01-20 10:55:00,Installation de l'interrupteur ,,,,Chaymae Farah,2025-03-20 22:43:00,,,,TMU,28.08,0.0,0.0,28.08,Manque d'un interrupteur d'allumage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.54,84744,66.65,0.06666666666666667,0,0.0,0.0,,,
batiment,13896,13946,OT Cloturé,,Lampe grillée,Moyen,non,False,False,False,False,PPR,PPR01,Equipement éclairage,Lampe linéaire continue ,Zone Fourgons Bungalow,Lampe linéaire continue 2,sup-tmu-bat- 05,Non,2025-01-20 10:09:00,Chaymae Farah,2025-01-20 10:16:00,sup-tmu-bat- 05,2025-01-20 10:21:00,sup-tmu-bat- 05,2025-01-20 11:23:00,"Remplacement de caisson par une panel _x000d_
(PDR stock 0)",,,,Said Touil,2025-08-31 15:31:00,,,,TMU,52.52,0.0,0.0,52.52,Manque d'éclairage au bungalow d'exploitation HTT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.01,162586,1.2333333333333334,0.08333333333333333,0,0.0,0.0,,,
infrastructure,13895,13875,OT Cloturé,PDR Indisponible : Manque la plaque anti-friction ,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Môle Car Carrier,Défense 41,SUP-AFP-OUV- 01,Non,2025-01-16 14:35:00,Touria Tammor,2025-01-20 09:42:00,SUP-AFP-OUV- 01,2025-01-20 11:39:00,SUP-AFP-OUV- 01,2025-01-21 11:02:00,Installation de la plaque anti-friction pour la défense.,,,,Soufiane chegdali,2025-07-14 21:59:00,,,,AQUA FLOR PROTECT ,2556.35,0.0,0.0,2556.35,Manque la plaque anti-friction ,MOBILE,WEB,WEB,WEB,WEB,WEB,4,5.97,17988,116.45,1.95,0,0.0,0.0,,,
infrastructure,13894,13876,OT Cloturé,Manque la plaque anti-friction ,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Môle Car Carrier,Défense 31,SUP-AFP-OUV- 01,Non,2025-01-16 14:37:00,Touria Tammor,2025-01-20 09:42:00,SUP-AFP-OUV- 01,2025-01-20 11:39:00,SUP-AFP-OUV- 01,2025-01-21 11:04:00,Installation de la plaque anti-friction pour la défense.,,,,Soufiane chegdali,2025-07-14 21:58:00,,,,AQUA FLOR PROTECT ,1923.69,0.0,0.0,1923.69,Manque la plaque anti-friction ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,5.99,17978,116.45,1.95,0,0.0,0.0,,,
infrastructure,13893,13877,OT Cloturé,Manque la plaque anti-friction ,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Môle Car Carrier,Défense 30,SUP-AFP-OUV- 01,Non,2025-01-16 14:37:00,Touria Tammor,2025-01-20 09:42:00,SUP-AFP-OUV- 01,2025-01-20 11:39:00,SUP-AFP-OUV- 01,2025-01-21 11:04:00,Installation de la plaque anti-friction pour la défense.,,,,Soufiane chegdali,2025-07-14 21:58:00,,,,AQUA FLOR PROTECT ,2547.79,0.0,0.0,2547.79,Manque la plaque anti-friction ,MOBILE,WEB,WEB,WEB,WEB,WEB,4,5.95,17977,116.45,1.95,0,0.0,0.0,,,
batiment,13892,13944,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,Lavabo,Secteur 6,Lavabo 1,Hamza Elguetioui,Non,2025-01-20 09:41:00,Hamza Elguetioui,2025-01-20 09:42:00,sup-tmu-bat- 05,2025-01-25 00:04:00,sup-tmu-bat- 05,2025-01-26 16:08:00,Installation d'une cadre de miroir ,,,,Hamza Elguetioui,2025-04-04 11:28:00,,,,TMU,2078.44,0.0,0.0,2078.44,"Manque de cadre de miroir ou sanitaire dans le secteur 6, partie non équipée ""Somagec"".",MOBILE,WEB,WEB,WEB,WEB,WEB,1,39.97,87434,150.45,110.36666666666666,0,0.0,0.0,,,
batiment,13891,13943,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement climatisation et VMC,Diffuseur de soufflage ,Secteur 5,Diffuseur de soufflage 1,Hamza Elguetioui,Non,2025-01-20 09:10:00,Hamza Elguetioui,2025-01-20 09:10:00,SUP-TMU-BAT- 02,2025-02-25 09:04:00,SUP-TMU-BAT- 02,2025-02-25 15:11:00,travaux réaliser ,,,,Hamza Elguetioui,2025-04-04 11:28:00,,,,TMU,634.4,0.0,0.0,634.4,"Le ventiloconvecteur est actuellement hors service et nécessite une intervention pour réparation Secteur 6 n22 ""SOMAGEC""",MOBILE,WEB,WEB,WEB,WEB,WEB,2,6.1,82823,870.0166666666667,863.9,0,0.0,0.0,,,
batiment,13890,13942,OT Cloturé,,Dégradation ,Moyen,non,False,False,False,False,TM1,TMPC01,Element de structure ,Poteau ,Secteur 5,Poteau ,Hamza Elguetioui,Non,2025-01-20 08:51:00,Hamza Elguetioui,2025-01-20 08:51:00,sup-tmu-bat- 05,2025-01-25 00:05:00,sup-tmu-bat- 05,2025-01-26 16:09:00,Fixation plinthe des carrelages ,,,,Hamza Elguetioui,2025-04-04 11:29:00,,,,TMU,2083.12,0.0,0.0,2083.12,Les plinthes sont mal fixées dans le secteur 5 n22,MOBILE,WEB,WEB,WEB,WEB,WEB,1,40.06,89643,151.3,111.23333333333333,0,0.0,0.0,,,
equipement,13889,13941,OT Realisé,,Equipement de communication endommagée ,Moyen,non,False,False,False,False,TM1,ZEXT01,Equipement Electrique,Candélabre,RN16,Candélabre 266 ,animateur 02,Non,2025-01-20 01:32:00,animateur 02,2025-01-20 01:32:00,sup-tmu-eq- 04,2025-01-20 11:09:00,sup-tmu-eq- 04,2025-01-20 14:33:00,mise en place d'une protection des connexions,,,,,,,,,TMU,3417.0,0.0,0.0,3417.0,Raccordement des câbles électriques exposés et visibles non protégés au niveau de sortie accroche décroche SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,2,3.4,6416,13.016666666666667,9.616666666666667,0,0.0,0.0,,,
infrastructure,13888,13940,OT Cloturé,,Endommagement ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-20 01:01:00,animateur 02,2025-01-20 01:01:00,sup-nzala- 01,2025-02-01 08:16:00,sup-nzala- 01,2025-02-03 21:51:00,La plaque a été traitée,,,,zakariae lotfi,2025-06-25 09:48:00,,,,NZALA,0.0,0.0,0.0,0.0,Panneau de signalisation endommagé au niveau de la ZFL1,WEB,WEB,WEB,WEB,WEB,WEB,1,61.58,430,356.8333333333333,295.25,0,0.0,0.0,,,
batiment,13887,13939,OT Rejeté,,Porte bloqué ,Moyen,non,False,False,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Porte coupe feu ,Dalle centrale,Porte coupe feu 1,animateur 02,Non,2025-01-20 00:58:00,animateur 02,2025-01-20 00:58:00,,,,,,,,,,,Touria Tammor,2025-02-26 09:32:00,OT double avec 13270,TMU,0.0,0.0,0.0,0.0,Porte coupe-feu est endommagée au niveau de la dalle centrale SAS IMPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,174609,,,0,0.0,0.0,,,
infrastructure,13886,13938,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-20 00:56:00,animateur 02,2025-01-20 00:56:00,sup-nzala- 01,2025-04-15 09:10:00,sup-nzala- 01,2025-04-15 09:21:00,Traité,,,,Soufiane chegdali,2025-07-14 21:58:00,,,,NZALA,38.63,0.0,0.0,38.63,Tranchée non balisée et non signalée avec la présence d'un câble électrique visible et exposé au publique au niveau de la voie de service à côté du bâtiment du dédouanement,WEB,WEB,WEB,WEB,WEB,WEB,4,0.18,534,2048.4166666666665,2048.233333333333,0,0.0,0.0,,,
infrastructure,13885,13937,OT Cloturé,,Décalage de niveau,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-20 00:53:00,animateur 02,2025-01-20 00:53:00,sup-nzala- 01,2025-03-25 06:13:00,sup-nzala- 01,2025-03-26 18:21:00,Traité,,,,Soufiane chegdali,2025-07-14 21:58:00,,,,NZALA,3472.81,0.0,0.0,3472.81,Dégradation du sol au niveau de la sortie du parking accroche décroche SAS EXPORT TM1 au triangle du giratoire .,WEB,WEB,WEB,WEB,WEB,WEB,2,36.13,455,1577.4666666666667,1541.3333333333333,0,0.0,0.0,,,
