portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
infrastructure,13884,13936,OT Cloturé,,beton de la murette endommagé ,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Terre plein,Parking,ZFL Parking,ZFL Parking 2,Matière   dangereuse ,Non,2025-01-19 23:59:00,Matière   dangereuse ,2025-01-19 23:59:00,sup-nzala- 01,2025-02-04 07:58:00,sup-nzala- 01,2025-02-04 08:16:00,Traité,,,,zakariae lotfi,2025-06-25 09:48:00,,,,NZALA,0.0,0.0,0.0,0.0,endommagement le béton de la murette au niveau du parking de l'entrepôt 52 de ZFL2,WEB,WEB,WEB,WEB,WEB,WEB,1,0.28,28037,368.28333333333336,367.98333333333335,0,0.0,0.0,,,
batiment,13883,13935,OT Cloturé,,Défaillance de condensateur,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement climatisation et VMC,Split Ext,Batiment douane sortie plein,Split Ext 1,animateur 02,Non,2025-01-19 22:08:00,animateur 02,2025-01-19 22:08:00,sup-tmu-bat- 05,2025-03-21 15:02:00,sup-tmu-bat- 05,2025-03-21 15:26:00,Installation la cache de l'unité extérieure du climatiseur mural ,,,,Soufiane chegdali,2025-04-24 15:53:00,,,,TMU,18.2,0.0,0.0,18.2,Manque de cache moteur de climatiseur au niveau des aubettes de douane côté parking nouveau véhicule sas IMPORT TM1 ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.35,163981,1457.3,1456.9,0,0.0,0.0,,,
batiment,13882,13934,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire et mosquee Quai 6,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-01-19 15:09:00,sup-tmu-bat- 05,2025-01-19 15:09:00,sup-tmu-bat- 05,2025-01-19 15:10:00,sup-tmu-bat- 05,2025-01-19 15:22:00,Réparation de mécanisme ,,,,Said Touil,2025-08-06 17:31:00,,,,TMU,8.84,0.0,0.0,8.84,Fuite d'eau localisé au bloc sanitaire Quai 6 en raison d'endommagement d'un mécanisme de la chasse d'eau ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.17,158023,0.21666666666666667,0.016666666666666666,0,0.0,0.0,,,
batiment,13881,13933,OT Cloturé,PDR Indisponible : Prise électrique encastée ,Desencastrement,Moyen,non,False,False,False,True,TM1,SAS IMPORT,Equipement électrique,Prise de courant ,Douane - extension sas,Prise de courant 2,sup-tmu-bat- 05,Non,2025-01-19 15:04:00,sup-tmu-bat- 05,2025-01-19 15:04:00,sup-tmu-bat- 05,2025-01-19 15:07:00,sup-tmu-bat- 05,2025-04-25 13:34:00,Fixation de prise électrique et changement de la troisième ,Soufiane chegdali,2025-04-24 15:55:00,Merci de changer le (troisième) brise endommagé ,Soufiane chegdali,2025-07-14 21:30:00,,,,TMU,119663.44,0.0,0.0,119663.44,Risque l'électrisation localisé au bureau douane 5 /sas extension SAS IMPORT,WEB,WEB,WEB,WEB,WEB,WEB,1,2301.22,166272,2302.5,0.05,0,0.0,0.0,,,
batiment,13880,13932,OT Cloturé,,Robinet mal fixer,Moyen,non,False,False,True,True,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Robinet ,Batiment 5-D,Robinet 1,sup-tmu-bat- 05,Non,2025-01-19 15:02:00,sup-tmu-bat- 05,2025-01-19 15:02:00,sup-tmu-bat- 05,2025-01-19 15:07:00,sup-tmu-bat- 05,2025-02-03 15:48:00,Fixation de robinet ,zakariae lotfi,2025-01-31 15:13:00,INSERTION PDR,Soufiane chegdali,2025-04-24 15:55:00,,,,TMU,18755.36,12.0,0.0,18767.36,Le robinet est mal fixé,WEB,WEB,WEB,WEB,WEB,WEB,1,360.68,1237916,360.76666666666665,0.08333333333333333,1,1.0,12.0,kit de fixation de robinet de lavabo,PLOMBERIE,cloture
batiment,13879,13931,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,ZEXT01,Equipement éclairage,Interrupteur d'allumage ,VTS,Interrupteur d'allumage 1,sup-tmu-bat- 05,Non,2025-01-19 14:56:00,sup-tmu-bat- 05,2025-01-19 14:56:00,sup-tmu-bat- 05,2025-01-19 14:59:00,sup-tmu-bat- 05,2025-01-19 15:14:00,Fixation de l'interrupteur ,,,,Chaymae Farah,2025-03-23 21:10:00,,,,TMU,11.44,0.0,0.0,11.44,Interrupteur mal fixé,WEB,WEB,WEB,WEB,WEB,WEB,1,0.22,100814,0.3,0.05,0,0.0,0.0,,,
batiment,13878,13930,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Gare Maritime TMPC,Porte bois 1,sup-tmu-bat- 05,Non,2025-01-19 14:53:00,sup-tmu-bat- 05,2025-01-19 14:53:00,sup-tmu-bat- 05,2025-01-19 14:59:00,sup-tmu-bat- 05,2025-01-19 15:12:00,Déblocage de porte et réparation de sa poignée ,,,,Hamza Elguetioui,2025-03-18 12:13:00,,,,TMU,10.4,0.0,0.0,10.4,Porte bloquée ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.2,177328,0.31666666666666665,0.1,0,0.0,0.0,,,
infrastructure,13877,13929,OT Crée,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 2,animateur 02,Non,2025-01-19 12:59:00,animateur 02,2025-01-19 12:59:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Trappe de bouche incendie a été arrachée au niveau du parking nouveau véhicule sas IMPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28030,,,0,0.0,0.0,,,
infrastructure,13876,13928,OT Cloturé,,habillage non conforme,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 117,animateur 02,Non,2025-01-19 12:46:00,animateur 02,2025-01-19 12:46:00,SUP-TMU-HY-ASS-INF- 02,2025-01-22 11:24:00,SUP-TMU-HY-ASS-INF- 02,2025-01-22 11:31:00,Mise en état de la trappe mal posée ,,,,Soufiane chegdali,2025-04-13 16:52:00,,,,TMU-HY,0.0,0.0,0.0,0.0,"Trappe de regard d'assainissement mal posée près de l'entrepôt de la société BCR Trade, au niveau de ZFL2.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.11,43013,70.75,70.63333333333334,0,0.0,0.0,,,
infrastructure,13875,13927,OT Rejeté,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Clôture,Canal Clôture,Canal Clôture 206,C3 -PRINCIPALE ,Non,2025-01-19 12:43:00,C3 -PRINCIPALE ,2025-01-19 12:43:00,,,,,,,,,,,Zakaria El marzak,2025-01-22 09:17:00,A la charge des travaux neufs ( campezo ),NZALA,0.0,0.0,0.0,0.0,Brèche à la clôture au parking SR du nouveau SAS Import,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,24229,,,0,0.0,0.0,,,
equipement,13874,13926,OT Rejeté,,Armoire ouverte,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Mat d'éclairage,SAS EXPORT,Mat d'éclairage 66 ,animateur 02,Non,2025-01-19 12:35:00,animateur 02,2025-01-19 12:35:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-01-22 11:12:00,à la charge de SI,TMU,0.0,0.0,0.0,0.0,,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,6518,,,0,0.0,0.0,,,
batiment,13873,13925,OT Realisé,,Vachette endomage ,Moyen,non,False,True,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte vitrée,Scanner Sas Import,Porte vitrée 1,C3 -PRINCIPALE ,Non,2025-01-19 12:13:00,C3 -PRINCIPALE ,2025-01-19 12:13:00,sup-tmu-bat- 05,2025-01-29 18:10:00,sup-tmu-bat- 05,2025-03-03 09:28:00,"Changement deux panel LED AU parking saisie _x000d_
La poignée de cette porte n'est pas confortable à utiliser",,,,,,,,,TMU,40779.96,420.0,0.0,41199.96,"manque poignée de la porte et manque éclairage au local Douane et WC au parking dépôt saisie, route du barrage",WEB,WEB,WEB,WEB,WEB,WEB,1,784.23,163800,1029.25,245.95,1,1.0,420.0,Serrure porte en bois,MENUISERIE,cloture
infrastructure,13872,13924,OT Cloturé,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Clôture,Clôture,Sas Import Clôture,Sas Import Clôture 78,C3 -PRINCIPALE ,Non,2025-01-19 11:57:00,C3 -PRINCIPALE ,2025-01-19 11:57:00,sup-nzala- 01,2025-01-20 20:26:00,sup-nzala- 01,2025-01-21 07:43:00,La brèche a été fermée,,,,Soufiane chegdali,2025-04-13 16:52:00,,,,NZALA,1085.19,0.0,0.0,1085.19,"Brèche à la clôture du parking de dépôt saisie, route du barrage",WEB,WEB,WEB,WEB,WEB,WEB,2,11.29,25257,43.766666666666666,32.483333333333334,0,0.0,0.0,,,
infrastructure,13871,13923,OT Cloturé,,Déformation,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 6,Matière   dangereuse ,Non,2025-01-19 07:13:00,Matière   dangereuse ,2025-01-19 07:13:00,sup-nzala- 01,2025-02-01 08:17:00,sup-nzala- 01,2025-02-03 21:51:00,La plaque a été traitée,,,,zakariae lotfi,2025-06-25 09:48:00,,,,NZALA,0.0,0.0,0.0,0.0,Une plaque signalétique de point de rassemblement inclinée au niveau de ZFL 1 près de l entrepôt DÉCATHLON,WEB,WEB,WEB,WEB,WEB,WEB,1,61.55,28041,374.6333333333333,313.06666666666666,0,0.0,0.0,,,
infrastructure,13870,13922,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Voies de circulation,Voie de roulement,Voirie,Voirie,C3 -PRINCIPALE ,Non,2025-01-18 20:13:00,C3 -PRINCIPALE ,2025-01-18 20:13:00,sup-nzala- 01,2025-02-01 08:17:00,sup-nzala- 01,2025-02-03 21:50:00,la plaque a été traitée,,,,zakariae lotfi,2025-06-25 09:48:00,,,,NZALA,0.0,0.0,0.0,0.0,Plaque de signalisation nécessite une intervention ,WEB,WEB,WEB,WEB,WEB,WEB,1,61.53,469,385.6166666666667,324.06666666666666,0,0.0,0.0,,,
batiment,13869,13921,OT Rejeté,,Flux lumineux faible ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Lampe linéaire continue ,Batiment 7-H,Lampe linéaire continue 7,animateur 02,Non,2025-01-18 19:48:00,animateur 02,2025-01-18 19:48:00,,,,,,,,,,,Soufiane chegdali,2025-01-23 11:34:00,a la charge de service informatique ,TMU,0.0,0.0,0.0,0.0,Feu de circulation hors service au niveau d'avant scanner 02 SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,153823,,,0,0.0,0.0,,,
batiment,13868,13920,OT Cloturé,,fuite  d'eau,Moyen,non,False,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaires - Parking L,WC Sanitaire 3,animateur 02,Non,2025-01-18 16:29:00,animateur 02,2025-01-18 16:29:00,sup-tmu-bat- 05,2025-01-20 10:48:00,sup-tmu-bat- 05,2025-01-22 11:52:00,Changement de l'installation en PVC du bloc sanitaire du parking L,,,,Soufiane chegdali,2025-07-14 21:29:00,,,,TMU,2550.08,119.0,0.0,2669.08,"Incident environnemental, fuite d'eau potable constatée au niveau du local sanitaire situé au parking L sas import TM1 suite défaillance de conduite en pvc.",WEB,WEB,WEB,WEB,WEB,WEB,1,49.04,166084,91.38333333333334,42.31666666666667,8,18.0,372.0,"Coude pvc  Ø110/45°, Coude pvc  Ø110/87°, Y pvc Ø40, Bouchon PVC Ø40, Y pvc Ø110",PLOMBERIE,cloture
equipement,13867,13919,OT Cloturé,,Centrale hors service,Moyen,non,False,False,False,False,TM1,TM01,Equipement de protection contre incendie,Centrale de détection d'incendie,Quai de service ,Centrale incendie  C3 Q SERVICES,Matière   dangereuse ,Non,2025-01-18 16:25:00,Matière   dangereuse ,2025-01-18 16:25:00,SUP-TMU-EQ- 07,2025-01-20 09:23:00,SUP-TMU-EQ- 07,2025-01-22 12:45:00,"-Avant : Le câble d'alimentation de la carte mère était débranché._x000d_
-Après : Le câble a été rebranché_x000d_
-Avant : Le câble d'alimentation de la carte mère était débranché._x000d_
-Après : La nappe a été rebranchée, et l'état du central est redevenu normal_x000d_
_x000d_
",,,,Soufiane chegdali,2025-07-14 21:57:00,,,,TMU,5331.04,0.0,0.0,5331.04,La centrale incendie est éteinte au niveau du bâtiment opérationnel situé au quai de service TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,51.26,5700,92.33333333333333,40.96666666666667,0,0.0,0.0,,,
batiment,13866,13918,OT Cloturé,,Desencastrement,Moyen,non,False,False,True,False,TM1,TM01,Equipement électrique,Prise de courant ,Dalle centrale,Prise de courant 2,animateur 02,Non,2025-01-18 12:54:00,animateur 02,2025-01-18 12:54:00,sup-tmu-bat- 05,2025-01-20 09:19:00,sup-tmu-bat- 05,2025-01-30 08:56:00,Fixation de prise électrique ,,,,Soufiane chegdali,2025-07-14 21:28:00,,,,TMU,12455.04,0.0,0.0,12455.04,,WEB,WEB,WEB,WEB,WEB,WEB,1,239.52,174773,284.03333333333336,44.416666666666664,1,1.0,8.0,Boite mural de prise carrée,ELECTRICITE,rejet
batiment,13865,13909,OT Cloturé,,Traces d'humidité ,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Gare Maritime TMPC,Plafond ,sup-tmu-bat- 05,Non,2025-01-17 16:09:00,Hamza Elguetioui,2025-01-18 12:45:00,sup-tmu-bat- 05,2025-01-21 11:36:00,sup-tmu-bat- 05,2025-01-22 11:46:00,Changement de réseau PVC ,,,,Hamza Elguetioui,2025-03-18 12:13:00,,,,TMU,2510.56,27.0,0.0,2537.56,Fuite d'eau localisé au niveau de plafond Gare maritime N18,MOBILE,WEB,WEB,WEB,WEB,WEB,2,24.14,160977,115.61666666666666,70.85,3,3.0,43.0,"Y pvc Ø110, Coude pvc  Ø110/45°, Bouchon PVC Ø110",PLOMBERIE,cloture
batiment,13864,13917,OT Cloturé,,fuite  d'eau,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 5-D,WC Sanitaire 1,animateur 02,Non,2025-01-18 12:10:00,animateur 02,2025-01-18 12:10:00,sup-tmu-bat- 05,2025-01-22 16:06:00,sup-tmu-bat- 05,2025-01-23 09:41:00,Réparation de mécanisme de la chasse d'eau ,,,,Soufiane chegdali,2025-04-24 15:57:00,,,,TMU,911.56,0.0,0.0,911.56,,WEB,WEB,WEB,WEB,WEB,WEB,1,17.53,1227343,117.51666666666667,99.93333333333334,0,0.0,0.0,,,
infrastructure,13863,13916,OT Rejeté,,support arrache,Moyen,non,False,False,False,False,PPR,PPR01,Structure d'ombrage,Ombrage,Parking poste 5&6,Ombrage 42,SUP-ADAM-STD-INF- 01,Non,2025-01-18 10:52:00,SUP-ADAM-STD-INF- 01,2025-01-18 10:52:00,,,,,,,,,,,Said Touil,2025-05-20 12:58:00,En double avec 13862,ADAM STD,0.0,0.0,0.0,0.0,Structure métallique d'ombrage endommagé par un véhicule.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,42852,,,0,0.0,0.0,,,
infrastructure,13862,13915,OT Cloturé,,support arrache,Moyen,non,False,False,False,False,PPR,PPR01,Structure d'ombrage,Ombrage,Parking poste 5&6,Ombrage 42,SUP-ADAM-STD-INF- 01,Non,2025-01-18 10:52:00,SUP-ADAM-STD-INF- 01,2025-01-18 10:52:00,SUP-ADAM-STD-INF- 01,2025-01-20 20:15:00,SUP-ADAM-STD-INF- 01,2025-01-21 21:20:00,Travaux de redressage des parties endommagées de l'ombrage.,,,,Said Touil,2025-05-21 10:20:00,,,,ADAM STD,13010.08,0.0,0.0,13010.08,Structure métallique d'ombrage endommagé par un véhicule.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,24.98,42852,82.46666666666667,57.38333333333333,0,0.0,0.0,,,
infrastructure,13861,13914,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,PPR,PPR01,Structure d'ombrage,Ombrage,Ombrage02,Ombrage02,Animateur 01,Non,2025-01-18 10:46:00,Animateur 01,2025-01-18 10:46:00,sup-nzala- 01,2025-05-20 19:57:00,sup-nzala- 01,2025-05-20 20:26:00,L’anomalie a été corrigée,,,,Said Touil,2025-05-26 19:36:00,,,,NZALA,73.03,0.0,0.0,73.03,un support d'ombrage de la zone fourgon est endommagé,WEB,WEB,WEB,WEB,WEB,WEB,3,0.47,34565,2937.6666666666665,2937.1833333333334,0,0.0,0.0,,,
batiment,13860,13913,OT Rejeté,"PDR Indisponible : Plaque de bardage 2m/1,5 m",Fissure,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Element de structure ,Dalle,Batiment 1-A,Dalle ,animateur 02,Non,2025-01-18 01:44:00,animateur 02,2025-01-18 01:44:00,sup-tmu-bat- 05,2025-02-07 14:12:00,,,,,,,,,Soufiane chegdali,2026-01-13 15:30:00,Répéter sous le N° OT 14086 (DI 14139),TMU,0.0,0.0,0.0,0.0,Faux plafond endommagé au niveau de la voie de service SAS EXPORT TM1 ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,151077,,492.46666666666664,0,0.0,0.0,,,
equipement,13859,13912,OT Cloturé,,Centrale hors service,Moyen,non,False,False,False,False,PPR,PPR01,Equipement de protection contre incendie,Centrale de détection d'incendie,Batiment opérationnel 1 ,Centrale incendie Bâtiment opérationel,Matière   dangereuse ,Non,2025-01-17 21:15:00,Matière   dangereuse ,2025-01-17 21:15:00,SUP-TMU-EQ 09,2025-02-03 01:29:00,SUP-TMU-EQ- 03,2025-02-03 11:37:00,"Branchement électrique provisoire de la centrale incendie au niveau du TPR du bâtiment Fondation et réarmement d’un déclencheur Manuel _x000d_
",,,,Said Touil,2025-07-20 21:53:00,,,,TMU,1050.4,0.0,0.0,1050.4,centrale incendie bâtiment fondation hors service a un problème d’alimentation électrique,WEB,WEB,WEB,WEB,WEB,WEB,2,10.1,9627,398.3666666666667,388.23333333333335,0,0.0,0.0,,,
equipement,13858,13911,OT Cloturé,,Centrale hors service,Moyen,non,False,False,False,False,TM1,TM01,Equipement de protection contre incendie,Centrale de détection d'incendie,TMD,Centrale incendie  HANGAR MARSA MAROC,Matière   dangereuse ,Non,2025-01-17 20:58:00,Matière   dangereuse ,2025-01-17 20:58:00,SUP-TMU-EQ- 03,2025-01-22 11:03:00,SUP-TMU-EQ- 07,2025-01-23 11:24:00,Remplacement du transformateur d'alimentation et de deux batteries de 12 V,,,,Soufiane chegdali,2025-07-14 21:56:00,,,,TMU,2531.36,0.0,0.0,2531.36,centrales incendie hangar vrac MARSA MAROC a un problème d’alimentation électrique,WEB,WEB,WEB,WEB,WEB,WEB,2,24.34,5669,134.43333333333334,110.08333333333333,0,0.0,0.0,,,
batiment,13857,13908,OT Realisé,,Chasse endommagé ,Moyen,non,True,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Ancienne gare maritime,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-01-17 16:02:00,Saadia agnouch,2025-01-17 16:40:00,sup-tmu-bat- 05,2025-01-17 16:41:00,sup-tmu-bat- 05,2025-01-17 16:59:00,Réparation le mécanisme de la chasse d'eau,,,,,,,,,TMU,14.56,0.0,0.0,14.56,Mécanisme endommagée WC de police GATE2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.28,129338,0.95,0.016666666666666666,0,0.0,0.0,,,
batiment,13856,13907,OT Cloturé,,Dégradation des joints ,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Fenêtre ,Batiment douane sortie plein,Fenêtre 2,Soufiane chegdali,Non,2025-01-17 15:44:00,Soufiane chegdali,2025-01-17 15:47:00,sup-tmu-bat- 05,2025-01-17 15:50:00,sup-tmu-bat- 05,2025-01-20 14:18:00,Remise ne état des joints de la fenêtre ,,,,Soufiane chegdali,2025-04-24 15:57:00,,,,TMU,3656.64,1500.0,0.0,5156.639999999999,"Dégradation joint fenêtre Guéret douane pont bascule parking ferroviaire, bungalow non modélisé",MOBILE,WEB,WEB,WEB,WEB,WEB,1,70.32,163461,70.56666666666666,0.05,1,5.0,1500.0,silicone,DIVERS,cloture
batiment,13855,13906,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte chambre froid ,Batiment 4-G,Porte Chambre froide 1,Soufiane chegdali,Non,2025-01-17 15:24:00,Soufiane chegdali,2025-01-17 15:33:00,sup-tmu-bat- 05,2025-01-17 15:38:00,sup-tmu-bat- 05,2025-01-20 15:51:00,Changement de barrette de poignée de réfrigo,,,,Soufiane chegdali,2025-04-16 15:09:00,,,,TMU,1503.51,324.0,0.0,1827.51,Dégradation poignée porte frigo dépotage bâtiment 4 SAS export,MOBILE,WEB,WEB,WEB,WEB,WEB,1,72.18,154638,72.45,0.08333333333333333,1,4.0,324.0,Baguette d'argent pure,MECANIQUE,cloture
infrastructure,13854,13881,OT Cloturé,,Déchets,Moyen,non,False,False,False,False,TM1,ZEXT01,Voies de circulation,Voie de roulement,RN16,Voirie,SUP-TMU- CN,Non,2025-01-16 16:21:00,Saadia agnouch,2025-01-17 14:50:00,SUP-TMU-BASS-INF- 01,2025-01-20 14:45:00,SUP-TMU-BASS-INF- 01,2025-01-20 15:33:00,Nettoyage,,,,Chaymae Farah,2025-07-03 16:47:00,,,,TMU,371.36,0.0,0.0,371.36,nettoyage,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.77,290,95.2,71.91666666666667,0,0.0,0.0,,,
infrastructure,13853,13887,OT Cloturé,,Brèche à la clôture ,Moyen,non,True,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 257,Animateur 01,Non,2025-01-17 10:24:00,Saadia agnouch,2025-01-17 14:49:00,sup-nzala- 01,2025-01-20 07:54:00,sup-nzala- 01,2025-01-20 20:25:00,Le panneau a été traité,,,,Said Touil,2025-05-26 19:41:00,,,,NZALA,1945.23,0.0,0.0,1945.23,Panneau presque arraché à la clôture interne de la zone stockage import .,MOBILE,WEB,WEB,WEB,WEB,WEB,3,12.52,23517,82.01666666666667,65.08333333333333,0,0.0,0.0,,,
infrastructure,13852,13888,OT Cloturé,,Déformation,Moyen,non,True,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 250,Animateur 01,Non,2025-01-17 10:29:00,Saadia agnouch,2025-01-17 14:49:00,sup-nzala- 01,2025-01-20 07:54:00,sup-nzala- 01,2025-01-20 20:24:00,Travaux de réparation ont été effuctués,,,,Said Touil,2025-05-26 19:41:00,,,,NZALA,1940.58,0.0,0.0,1940.58,Des supports inclinés le long de la clôture interne de la zone stockage import (04 exemples ),MOBILE,WEB,WEB,WEB,WEB,WEB,3,12.49,23510,81.91666666666667,65.08333333333333,0,0.0,0.0,,,
batiment,13851,13894,OT Cloturé,,Défaillance d'interrupteur ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Interrupteur d'allumage ,Secteur 8,Interrupteur d'allumage 1,SUP- TMPC-02,Non,2025-01-17 11:23:00,Saadia agnouch,2025-01-17 14:48:00,SUP-TMU-BAT- 02,2025-02-05 09:00:00,SUP-TMU-BAT- 02,2025-02-14 09:13:00,changement des lampes terminé ,,,,Hamza Elguetioui,2025-04-04 11:30:00,,,,TMU,11242.4,0.0,0.0,11242.4,"éclairage défaillant dans les deux escaliers du secteur 8 , les escaliers semblent sombres ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,216.2,85231,669.8333333333334,450.2,0,0.0,0.0,,,
infrastructure,13850,13892,OT Cloturé,Remontage la plaque anti-friction qui sont déjà arraché,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Môle Car Carrier Sud,Défense 01,SUP-AFP-OUV- 01,Non,2025-01-17 11:14:00,Saadia agnouch,2025-01-17 14:48:00,SUP-AFP-OUV- 01,2025-01-17 15:10:00,SUP-AFP-OUV- 01,2025-01-18 10:39:00,Remontage la plaque anti-friction qui sont déjà arraché ,,,,Soufiane chegdali,2025-07-14 21:55:00,,,,AQUA FLOR PROTECT ,1959.02,0.0,0.0,1959.02,Remontage la plaque anti-friction qui sont déjà arraché,MOBILE,WEB,WEB,WEB,WEB,WEB,2,9.15,17948,23.416666666666668,0.36666666666666664,0,0.0,0.0,,,
infrastructure,13849,13900,OT Cloturé,,Déformation,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 4,animateur 02,Non,2025-01-17 13:26:00,Saadia agnouch,2025-01-17 14:47:00,sup-nzala- 01,2025-01-20 07:54:00,sup-nzala- 01,2025-01-20 20:11:00,Le panneau a été réparé,,,,Soufiane chegdali,2025-04-13 16:52:00,,,,NZALA,1180.35,0.0,0.0,1180.35,Panneau de signalisation routière endommagé au niveau de la zone franche logistique 1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,12.28,28027,78.75,65.11666666666666,0,0.0,0.0,,,
batiment,13848,13901,OT Cloturé,"PDR Indisponible : Le robinet de service n'st pas disponible en réel 
On attente l'arrivage de robinet ",fuite d'eau,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Lavabo,Sanitaire Sas Import,Lavabo 1,animateur 02,Non,2025-01-17 13:30:00,Saadia agnouch,2025-01-17 14:47:00,sup-tmu-bat- 05,2025-01-17 15:53:00,sup-tmu-bat- 05,2025-05-23 09:49:00,Changement de robinet ,,,,Soufiane chegdali,2025-07-14 21:28:00,,,,TMU,15600.0,90.0,0.0,15690.0,"Fuite d'eau due à une défaillance du robinet de la toilette, Cela entraine un gaspillage d'eau important au niveau de local sanitaire situé au parking extension SAS IMPORT",MOBILE,WEB,WEB,WEB,WEB,WEB,1,300.0,163657,3020.3166666666666,1.1,1,1.0,90.0,Robinet temporisateur Vasque,PLOMBERIE,cloture
equipement,13847,13903,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Onduleur,SAS EXPORT,Onduleur2-LT-SSE-BAT-G-TELECOM,animateur 02,Non,2025-01-17 14:00:00,Saadia agnouch,2025-01-17 14:46:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-01-22 11:31:00,merci de bien sélectionner l'équipement en question et d'insérer des photos clairs ,TMU,0.0,0.0,0.0,0.0,Regard des câbles électrique/réseau a été laissé ouvert à proximité du bâtiment 4 de dépotage SAS EXPORT TM1. Cela représente un risque de chute de plain-pieds des personnes.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,8921,,,0,0.0,0.0,,,
batiment,13846,13904,OT Cloturé,,Dégradation au mur ,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 1-A,Cloison ,sup-tmu-bat- 05,Non,2025-01-17 14:08:00,Saadia agnouch,2025-01-17 14:45:00,sup-nzala- 01,2025-03-11 11:56:00,sup-nzala- 01,2025-03-27 09:04:00,Remise en état des guérites,,,,Soufiane chegdali,2025-04-13 16:51:00,,,,NZALA,22581.95,0.0,0.0,22581.95,"Mur endommagé, guérite de l'agent d'exploitation, entre camion, SAS export. ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,381.13,1225643,1650.9333333333334,1269.1833333333334,0,0.0,0.0,,,
batiment,13845,13905,OT Cloturé,,Dégradation au mur ,Moyen,non,True,False,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Cloison,Scanner Sas Import,Cloison ,sup-tmu-bat- 05,Non,2025-01-17 14:09:00,Saadia agnouch,2025-01-17 14:45:00,sup-nzala- 01,2025-03-29 10:37:00,sup-nzala- 01,2025-03-29 10:53:00,Traité,,,,Soufiane chegdali,2025-04-13 16:51:00,,,,NZALA,41.95,0.0,0.0,41.95,"Mur accidenté, bâtiment douane côté parking scanner SAS import",MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.27,163199,1700.7333333333333,1699.8666666666666,2,11.0,102.0,"AGGLOS, Ciment CPJ35 sac de 50KG",CONSTRUCTION,cloture
batiment,13844,13899,OT Cloturé,,Dégradation au mur ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 3-C,CLN ,Soufiane chegdali,Non,2025-01-17 11:57:00,Soufiane chegdali,2025-01-17 11:59:00,sup-nzala- 01,2025-01-21 07:47:00,sup-nzala- 01,2025-02-04 11:57:00,Traité,,,,Soufiane chegdali,2025-04-13 16:47:00,,,,NZALA,52850.66,967.0,0.0,53817.66,"Mur endommagé, guérite de l'agent d'exploitation, entre camion, SAS export.",MOBILE,WEB,WEB,WEB,WEB,WEB,3,340.16,1225776,432.0,91.8,4,7.0,967.0,"Ciment CPJ35 sac de 50KG, Peinture cloture 5 KG, White spirit 5L, Peinture laque 5 KG noir","CONSTRUCTION, PEINTURE",cloture
batiment,13843,13897,OT Cloturé,,Fissures au niveau de WC,Moyen,non,False,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaires - Parking L,WC Sanitaire 1,Soufiane chegdali,Non,2025-01-17 11:37:00,Soufiane chegdali,2025-01-17 11:38:00,sup-tmu-bat- 05,2025-01-17 11:42:00,sup-tmu-bat- 05,2025-01-22 15:01:00,"Pose d'un robinet de lavabo _x000d_
NB: Les autres anomalies ne peuvent pas être traitées en raison de l'indisponibilité des pièces nécessaires",,,,Soufiane chegdali,2025-07-14 21:54:00,,,,TMU,6409.52,789.0,0.0,7198.52,"Plusieurs anomalies ont été détectées au niveau du bungalow : toilettes, parking ferroviaire, manque de robinet, manque de mécanisme de chasse d’eau, toilette non modélisée.",MOBILE,WEB,WEB,WEB,WEB,WEB,1,123.26,166085,123.4,0.06666666666666667,2,3.0,789.0,"Robinet simple de lavabo, silicone","PLOMBERIE, DIVERS",cloture
infrastructure,13842,13893,OT Realisé,,Dégradation,Moyen,non,False,False,True,True,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 5,Soufiane chegdali,Non,2025-01-17 11:18:00,Soufiane chegdali,2025-01-17 11:19:00,sup-nzala- 01,2025-01-20 07:54:00,sup-nzala- 01,2025-07-20 14:15:00,Le traitement de la peinture a déjà été effectuée,Soufiane chegdali,2025-07-14 21:53:00,Besoin de Peinture ,,,,,,NZALA,257757.05,835.0,0.0,258592.05,"Mur accidenté,  bâtiment douane côté parking scanner SAS import",MOBILE,WEB,WEB,WEB,WEB,WEB,1,4350.33,28033,4418.95,68.58333333333333,4,7.0,835.0,"Ciment CPJ35 sac de 50KG, Peinture laque 20 KG blanc, Teinte de peinture laque noir, White spirit 5L","CONSTRUCTION, PEINTURE",cloture
batiment,13841,13891,OT Rejeté,,Edommagement du cadre ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Fenêtre ,Batiment douane sortie plein,Fenêtre 1,Soufiane chegdali,Non,2025-01-17 11:07:00,Chaymae Farah,2025-01-17 11:10:00,,,,,,,,,,,Soufiane chegdali,2025-02-13 15:29:00,Déjà Traiter sou la contravention : Contravention 201-24,TMU,0.0,0.0,0.0,0.0,Dégradation mur aubette douane côté pont bascule SAS import,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,163400,,,0,0.0,0.0,,,
batiment,13840,13889,OT Cloturé,,Problèmes de câblage,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Colonne de prise,Siège TMSA-Tanger,Prise de courant 1,Sup-MMI- TMSA,Non,2025-01-17 10:34:00,Chaymae Farah,2025-01-17 11:09:00,Sup-MMI- TMSA,2025-01-17 11:21:00,Sup-MMI- TMSA,2025-01-17 11:48:00,Installation des câbles 2eme étage plateau TMSA,,,,Chaymae Farah,2025-04-27 01:11:00,,,,MMI,47.67,0.0,0.0,47.67,Installation des câbles 2eme étage plateau TMSA   ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.44,1244758,1.2333333333333334,0.2,0,0.0,0.0,,,
batiment,13839,13890,OT Rejeté,,Edommagement du cadre ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Fenêtre ,Batiment douane sortie vide,Fenêtre 3,Soufiane chegdali,Non,2025-01-17 10:56:00,Soufiane chegdali,2025-01-17 10:59:00,,,,,,,,,,,Soufiane chegdali,2025-05-16 10:50:00,"Déjà traité dans un bon de commande, de remise en état suite à une dégradation de la peinture. Nous demandons également de traiter les fissures constatées sur les façades des aubettes et des bâtiments au niveau du SAS Import",TMU,0.0,0.0,0.0,0.0,"Dégradation mur aubette douane N5 , SAS import",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,163378,,,0,0.0,0.0,,,
batiment,13838,13886,OT Cloturé,,Manque de cache ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Secteur 6,Lampe linéaire continue 1,Hamza Elguetioui,Non,2025-01-17 08:52:00,Chaymae Farah,2025-01-17 10:04:00,sup-tmu-bat- 05,2025-01-19 14:49:00,sup-tmu-bat- 05,2025-01-19 15:18:00,Fixation de l'interrupteur  ,,,,Hamza Elguetioui,2025-04-04 11:31:00,,,,TMU,23.4,0.0,0.0,23.4,"Manque de cache pour interrupteur dans le secteur 6, partie non équipée ""Somagec""_x000d_
",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.45,164389,54.43333333333333,52.75,0,0.0,0.0,,,
equipement,13837,13885,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,True,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 90,Sprinkler LOT 80 - 90,SUP-TMU-EQ- 03,Non,2025-01-16 22:49:00,SUP-TMU-EQ- 03,2025-01-16 22:49:00,sup-tmu-bat-eq- 08,2025-01-21 00:20:00,sup-tmu-bat-eq- 08,2025-02-06 20:12:00,Vidange pour les motopompes 1 et 2 de sprinkler lot 80/90,zakariae lotfi,2025-01-31 15:16:00,INSERTION PDR,zakariae lotfi,2025-06-25 09:48:00,,,,TMU,57792.37,0.0,0.0,57792.37,Prévoir de faire de vidande pour les motopompes 1 et 2 de sprinkler lot 80/90,WEB,WEB,WEB,WEB,WEB,WEB,2,403.86,5723,501.3833333333333,97.51666666666667,1,2.0,1780.0,Filtre à huile réf : FPT 500086363,HYDRAULIQUE,rejet
equipement,13836,13884,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,True,MEDHUB,ZFL01,Equipement Electrique,Groupe électrogène,Entrepôt 60,Groupe électrogène LOT 60-70,SUP-TMU-EQ- 03,Non,2025-01-16 22:40:00,SUP-TMU-EQ- 03,2025-01-16 22:40:00,sup-tmu-bat-eq- 08,2025-01-21 00:26:00,sup-tmu-bat-eq- 08,2025-02-03 15:03:00,Vidange pour groupe électrogène LOT 60/70,zakariae lotfi,2025-01-31 15:15:00,INSERTION PDR,zakariae lotfi,2025-06-25 09:49:00,,,,TMU,56751.75,4185.0,0.0,60936.75,Prévoir de vidange pour groupe électrogène LOT 60/70,WEB,WEB,WEB,WEB,WEB,WEB,2,326.61,5611,424.3833333333333,97.76666666666667,2,36.0,4185.0,"Filtre à huile réf :1R-0739 (DEUTZ)., Huile moteur réf : (15W40 TOTAL)",HYDRAULIQUE,cloture
infrastructure,13835,13883,OT Cloturé,,sol defectué,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1_Parking 2,animateur 02,Non,2025-01-16 18:36:00,animateur 02,2025-01-16 18:36:00,sup-nzala- 01,2025-03-25 06:08:00,sup-nzala- 01,2025-03-26 18:25:00,Traité,,,,Soufiane chegdali,2025-07-14 21:52:00,,,,NZALA,2150.18,0.0,0.0,2150.18,Dégradation du sol avec des ferraillages sortants mettre une situation dangereuse qui Engendrer des dommages aux roues des unités routières au niveau de parking terminal ferroviaire TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,36.29,28054,1655.8166666666666,1619.5333333333333,0,0.0,0.0,,,
infrastructure,13834,13882,OT Cloturé,,Dégradtion du sol,Moyen,non,False,False,False,False,TM2,TM02,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-16 18:30:00,animateur 02,2025-01-16 18:30:00,sup-nzala- 01,2025-01-18 07:48:00,sup-nzala- 01,2025-01-20 20:03:00,La dégradation du béton a été traitée ,,,,Said Touil,2025-06-03 23:09:00,,,,NZALA,9361.05,0.0,0.0,9361.05,Dégradation du béton de fixation d'une trappe de regard d'eau pluviale au niveau de la route périphérique TM2 en face PNG. Ce qui présente un risque lié aux circulations internes des véhicules.,WEB,WEB,WEB,WEB,WEB,WEB,3,60.25,557,97.55,37.3,0,0.0,0.0,,,
batiment,13833,13866,OT Rejeté,PDR Indisponible : Robinet poussoir mural ,Manque d'alimentation d'eau ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Fontaine ,Sanitaire et mosquee Quai 6,Fontaine 1,Animateur 01,Non,2025-01-16 12:51:00,Soufiane chegdali,2025-01-16 18:04:00,sup-tmu-bat- 05,2025-01-20 10:31:00,,,,,,,,,Said Touil,2025-03-19 11:10:00,à reporter pour l'opération de Marhaba,TMU,0.0,0.0,0.0,0.0,"La plupart des fontaines des fontaines du TPR non alimentées en eau , avec manque des robinets .",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1241422,,88.45,0,0.0,0.0,,,
batiment,13832,13864,OT Realisé,,Desencastrement,Moyen,non,False,False,False,False,PPR,PPR01,Equipement éclairage,Interrupteur d'allumage ,Ancienne gare maritime,Interrupteur d'allumage 2,sup-tmu-bat- 05,Non,2025-01-16 11:51:00,Soufiane chegdali,2025-01-16 18:04:00,sup-tmu-bat- 05,2025-01-17 09:09:00,sup-tmu-bat- 05,2025-01-17 09:30:00,Fixation de l'interrupteur ,,,,,,,,,TMU,15.08,0.0,0.0,15.08,Interrupteur mal fixé /WC de police GATE2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.29,127676,21.65,15.083333333333334,0,0.0,0.0,,,
batiment,13831,13869,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-01-16 13:07:00,Chaymae Farah,2025-01-16 16:47:00,Sup-MMI- TMSA,2025-01-17 09:35:00,Sup-MMI- TMSA,2025-01-17 09:58:00,Changement de plaque faux plafond bureau de président 2eme étage,,,,Chaymae Farah,2025-04-27 01:11:00,,,,MMI,41.17,0.0,0.0,41.17,Changement de plaque faux plafond bureau de président 2eme étage,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.38,1244931,20.85,16.8,0,0.0,0.0,,,
batiment,13830,13871,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Projecteur,Siège TMSA-Tanger,Projecteur 1,Sup-MMI- TMSA,Non,2025-01-16 13:54:00,Chaymae Farah,2025-01-16 16:47:00,Sup-MMI- TMSA,2025-01-17 09:35:00,Sup-MMI- TMSA,2025-01-17 10:25:00,Réparation de logo d'entrer principal,,,,Chaymae Farah,2025-04-27 01:12:00,,,,MMI,88.83,0.0,0.0,88.83,Réparation de logo d'entrer principal,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.82,1244979,20.516666666666666,16.8,0,0.0,0.0,,,
batiment,13829,13878,OT Realisé,,Fuite d'eau ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement climatisation et VMC,Ventilo-convecteur ,Ancienne gare maritime,Ventiloconvecteur 2,sup-tmu-bat- 05,Non,2025-01-16 15:03:00,Chaymae Farah,2025-01-16 15:43:00,sup-tmu-bat- 05,2025-01-16 16:00:00,sup-tmu-bat- 05,2025-01-20 15:55:00,Élimination de fuite d'eau par le remplacement des vannes de la pompe à chaleur,,,,,,,,,TMU,9969.44,230.0,0.0,10199.44,"Une fuite a été constatée au niveau des raccords hydrauliques de la pompe à chaleur . Cette anomalie semble être due à une corrosion avancée des raccords et des joints, ce qui pourrait entraîner des pertes de performance de l'équipement et des risques pour l'installation (PAC non modélisé )",MOBILE,WEB,WEB,WEB,WEB,WEB,2,95.86,129297,96.86666666666666,0.2833333333333333,2,6.0,690.0,Vanne metalique Ø50,PLOMBERIE,cloture
batiment,13828,13879,OT Cloturé,,Hors service ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement climatisation et VMC,Ventilo-convecteur ,Secteur 4,Ventiloconvecteur 1,Hamza Elguetioui,Non,2025-01-16 15:09:00,Hamza Elguetioui,2025-01-16 15:16:00,sup-tmu-bat- 05,2025-01-17 09:09:00,sup-tmu-bat- 05,2025-01-17 10:14:00,Branchement de l'alimentation électrique des ventilos,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,182.45,0.0,0.0,182.45,"Le ventiloconvecteur est actuellement hors service dans le secteur 4, Medhub",MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.05,91793,19.083333333333332,17.883333333333333,0,0.0,0.0,,,
batiment,13827,13862,OT Cloturé,,Manque de porte,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte vitrée,Secteur 5,Porte 3,SUP- TMPC-02,Non,2025-01-16 11:22:00,Hamza Elguetioui,2025-01-16 14:56:00,SUP-TMU-BAT- 02,2025-02-06 09:01:00,SUP-TMU-BAT- 02,2025-02-06 16:19:00,fixation du porte terminé,,,,Hamza Elguetioui,2025-04-04 11:31:00,,,,TMU,757.12,0.0,0.0,757.12,porte et cafre à installer pour interdire l'accès à la salle 5212,MOBILE,WEB,WEB,WEB,WEB,WEB,2,7.28,89162,508.95,498.0833333333333,0,0.0,0.0,,,
infrastructure,13826,13863,OT Rejeté,,peinture dégradé,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 15,Soufiane chegdali,Non,2025-01-16 11:49:00,Touria Tammor,2025-01-16 13:49:00,,,,,,,,,,,Saadia agnouch,2025-01-16 15:16:00,A la charge de Batiment ,NZALA,0.0,0.0,0.0,0.0,"Dégradation de la peinture de la façade de l'aubette à l'entrée SAS extension Import, besoin de traitement",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,28050,,,0,0.0,0.0,,,
batiment,13825,13847,OT Realisé,PDR Indisponible : main courante non disponible ,Travaux de maintenance,Faible,non,False,False,True,False,TM2,TM02,Equipement lot archi / Menuiserie ,Cloison,PNG,Cloison -,Matière   dangereuse ,Non,2025-01-15 16:27:00,Saadia agnouch,2025-01-16 11:51:00,sup-nzala- 01,2025-10-24 15:41:00,sup-nzala- 01,2026-01-20 20:30:00,La remise en état de la peinture a été effectué,,,,,,,,,NZALA,23671.5,2566.0,0.0,26237.5,installation d'une main courante  sur le côté droite des escaliers du PNG Tanger Med 2 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,631.24,156836,8884.05,6747.833333333333,10,36.0,2661.0,"PEINTURE GLYCEROPHTALIQUE MATE, Teinte de peinture laque noir, White spirit 5L, Peinture laque 20 KG blanc, Diluant D44 toluene","PEINTURE, DIVERS",cloture
infrastructure,13824,13854,OT Cloturé,,Dégradation,Fort,non,True,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 150,Animateur 01,Non,2025-01-16 09:00:00,Saadia agnouch,2025-01-16 11:46:00,sup-nzala- 01,2025-01-16 19:57:00,sup-nzala- 01,2025-01-20 19:59:00,Les grilles de caniveau ont été soudées,,,,Said Touil,2025-05-26 19:45:00,,,,NZALA,14918.63,0.0,0.0,14918.63,Des trappes instables aux caniveaux pluviaux en face du quai 06,MOBILE,WEB,WEB,WEB,WEB,WEB,3,96.02,33066,106.98333333333333,8.183333333333334,0,0.0,0.0,,,
infrastructure,13823,13855,OT Cloturé,,Dégradation,Fort,non,True,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 27,Animateur 01,Non,2025-01-16 09:01:00,Saadia agnouch,2025-01-16 11:46:00,sup-nzala- 01,2025-01-16 19:57:00,sup-nzala- 01,2025-01-20 19:53:00,Les grilles de caniveau ont été soudées,,,,Said Touil,2025-05-26 19:41:00,,,,NZALA,14901.53,0.0,0.0,14901.53,Des trappes instables aux caniveaux pluviaux à la voie du dégagement entre quai 05 et quai 06,MOBILE,WEB,WEB,WEB,WEB,WEB,3,95.91,32943,106.86666666666666,8.183333333333334,0,0.0,0.0,,,
batiment,13822,13861,OT Cloturé,PDR Indisponible : Les spots GU10,Problème d'alimentation ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Secteur 6,Lampe linéaire continue 1,Hamza Elguetioui,Non,2025-01-16 10:43:00,Hamza Elguetioui,2025-01-16 10:44:00,sup-tmu-bat- 05,2025-01-16 11:47:00,sup-tmu-bat- 05,2025-01-20 10:02:00,Installation d'un spot ,,,,Hamza Elguetioui,2025-04-04 11:31:00,,,,TMU,4840.16,0.0,0.0,4840.16,"Manque d'éclairage au niveau de toilette, secteur 6",MOBILE,WEB,WEB,WEB,WEB,WEB,1,93.08,164362,95.31666666666666,1.05,0,0.0,0.0,,,
infrastructure,13821,13857,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 2,SUP-TMU-BASS-INF- 01,Non,2025-01-16 09:25:00,Soufiane chegdali,2025-01-16 10:43:00,SUP-TMU-BASS-INF- 01,2025-01-16 10:45:00,SUP-TMU-BASS-INF- 01,2025-01-16 11:21:00,Nettoyage,,,,Soufiane chegdali,2025-07-14 21:52:00,,,,TMU,189.7,0.0,0.0,189.7,Nettoyage,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.59,28025,1.9333333333333333,0.03333333333333333,0,0.0,0.0,,,
batiment,13820,13858,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement éclairage,Spot,PNG Sas Import,Spot 1,sup-tmu-bat- 05,Non,2025-01-16 10:33:00,Soufiane chegdali,2025-01-16 10:41:00,sup-tmu-bat- 05,2025-01-16 11:46:00,sup-tmu-bat- 05,2025-01-17 11:15:00,Changement de lampe ,,,,Soufiane chegdali,2025-04-16 15:08:00,,,,TMU,1218.36,250.0,0.0,1468.36,Ampoule grillée au bloc sanitaire de PNG SAS IMPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.43,164063,24.7,1.0833333333333333,1,1.0,250.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,13819,13859,OT Realisé,,Endomagement,Moyen,non,False,False,False,False,PPR,PPR01,Equipement éclairage,Spot,Ancienne gare maritime,Spot 2,sup-tmu-bat- 05,Non,2025-01-16 10:37:00,Soufiane chegdali,2025-01-16 10:41:00,sup-tmu-bat- 05,2025-01-16 11:45:00,sup-tmu-bat- 05,2025-01-16 12:29:00,changement de lampe ,,,,,,,,,TMU,36.4,0.0,0.0,36.4,Ampoule éteinte au bloc sanitaire de police Ancienne gare maritime GATE2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.7,128840,1.8666666666666667,1.0666666666666667,0,0.0,0.0,,,
batiment,13818,13860,OT Cloturé,,Dégradation au mur ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Secteur 6,Cloison ,Hamza Elguetioui,Non,2025-01-16 10:40:00,Hamza Elguetioui,2025-01-16 10:40:00,sup-tmu-bat- 05,2025-01-17 09:09:00,sup-tmu-bat- 05,2025-01-17 10:12:00,Fixation plinthes des carrelages ,,,,Hamza Elguetioui,2025-04-04 11:31:00,,,,TMU,53.56,0.0,0.0,53.56,"Plusieurs plinthes sont mal fixées dans le secteur 6, N27. Intervention urgente nécessaire ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.03,80483,23.533333333333335,22.483333333333334,0,0.0,0.0,,,
batiment,13817,13856,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement électrique,Prise de courant ,Secteur 4,Prise de courant 1,sup-tmu-bat- 05,Non,2025-01-16 09:25:00,Hamza Elguetioui,2025-01-16 10:33:00,sup-tmu-bat- 05,2025-01-16 10:34:00,sup-tmu-bat- 05,2025-01-16 12:00:00,Fixation de boite électrique ,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,119.03,0.0,0.0,119.03,"Un boîtier électrique encastré présente des prises sorties de leur logement. Les fils électriques sont exposés, ce qui représente un risque de court-circuit ou d'accident (erreur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.37,90124,2.5833333333333335,0.016666666666666666,0,0.0,0.0,,,
batiment,13816,13849,OT Realisé,,Traces d'humidité ,Moyen,non,False,False,False,False,TM2,TM02,Equipement lot archi / Menuiserie ,Cloison,PNG,Cloison -,Matière   dangereuse ,Non,2025-01-15 16:43:00,Chaymae Farah,2025-01-16 10:06:00,SUP-TMU-BAT- 02,2025-05-21 10:57:00,SUP-TMU-BAT- 02,2025-06-02 13:32:00,problème étanchéité ,,,,,,,,,TMU,15109.12,0.0,0.0,15109.12,Activation de l'ascenseur du PNG Tanger Med 2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,290.56,156708,3308.8166666666666,3000.85,0,0.0,0.0,,,
batiment,13815,13845,OT Cloturé,,Traces d'humidité ,Moyen,non,False,False,False,False,TM2,TM02,Equipement lot archi / Menuiserie ,Plafond,PNG,Plafond -,Matière   dangereuse ,Non,2025-01-15 16:22:00,Soufiane chegdali,2025-01-16 09:47:00,sup-tmu-bat- 05,2025-03-16 14:10:00,sup-tmu-bat- 05,2025-03-18 09:30:00,Renforcement de l'éclairage au PNG TM2,,,,Said Touil,2025-08-02 18:12:00,,,,TMU,4494.88,0.0,0.0,4494.88,renforcement de l'éclairage générale et  au niveau de chaque pied d'escalier de PNG Tanger Med 2 ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,43.22,157072,1481.1333333333334,1420.3833333333334,0,0.0,0.0,,,
batiment,13814,13844,OT Rejeté,,Traces d'humidité ,Moyen,non,False,False,False,False,TM2,TM02,Equipement lot archi / Menuiserie ,Cloison,PNG,Cloison -,Matière   dangereuse ,Non,2025-01-15 16:16:00,Soufiane chegdali,2025-01-16 09:46:00,Said Touil,2025-09-01 13:27:00,,,,,,,,,Said Touil,2025-09-01 13:29:00,carrelage appliqué par un autre prestataire pour résoudre le problème ,NZALA,0.0,0.0,0.0,0.0,Application de peinture antidérapante sur les escaliers du PNG Tanger Med 2,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,156767,,5475.683333333333,0,0.0,0.0,,,
batiment,13813,13846,OT Cloturé,,Hors service ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement climatisation et VMC,Ventilo-convecteur ,Batiment 6-E,Ventilo-convecteur 1,sup-tmu-bat- 05,Non,2025-01-15 16:24:00,Soufiane chegdali,2025-01-16 09:45:00,sup-tmu-bat- 05,2025-01-16 09:47:00,sup-tmu-bat- 05,2025-01-16 10:26:00,Changement de capacité ,,,,Soufiane chegdali,2025-04-16 15:08:00,,,,TMU,33.28,0.0,0.0,33.28,Ventilo hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.64,156100,18.033333333333335,0.03333333333333333,0,0.0,0.0,,,
batiment,13812,13843,OT Cloturé,,Manque de l'abattant,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 6-E,WC Sanitaire 5,sup-tmu-bat- 05,Non,2025-01-15 16:10:00,Soufiane chegdali,2025-01-16 09:40:00,sup-tmu-bat- 05,2025-01-16 09:46:00,sup-tmu-bat- 05,2025-01-16 10:25:00,Fixation de l'abattant ,,,,Soufiane chegdali,2025-04-16 15:07:00,,,,TMU,32.24,0.0,0.0,32.24,Abattant mal fixé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.62,156127,18.25,0.1,0,0.0,0.0,,,
batiment,13811,13853,OT Rejeté,PDR Indisponible : Panels 12W,Endomagement,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement éclairage,Spot,Secteur 4,Spot 2,Hamza Elguetioui,Non,2025-01-16 08:52:00,Hamza Elguetioui,2025-01-16 08:53:00,sup-tmu-bat- 05,2025-01-16 11:48:00,,,,,,,,,Hicham Elomrani,2025-02-07 11:02:00,"Hors périmètre, sera crée pour TM1 ",TMU,0.0,0.0,0.0,0.0,"Manque d'éclairage au niveau des WC femmes, secteur 4, Medhub.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,90775,,2.9166666666666665,0,0.0,0.0,,,
batiment,13810,13828,OT Cloturé,,Vachette endommagé ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Porte  bois,Entrepôt 140,Porte bois 1,sup-tmu-bat- 05,Non,2025-01-15 09:58:00,zakariae lotfi,2025-01-16 08:46:00,sup-tmu-bat- 05,2025-01-16 09:18:00,sup-tmu-bat- 05,2025-01-16 10:00:00,Réparation de vachette ,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,58.21,0.0,0.0,58.21,"La vachette de la porte du plateau de bureau 3, lot 140, situé à MEDHUB, est endommagée (Erreur de modélisation)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.67,114508,24.033333333333335,0.5333333333333333,0,0.0,0.0,,,
batiment,13809,13848,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Secteur 4,Prise de courant 1,sup-tmu-bat- 05,Non,2025-01-15 16:28:00,Hamza Elguetioui,2025-01-16 08:46:00,sup-tmu-bat- 05,2025-01-16 09:18:00,sup-tmu-bat- 05,2025-01-16 10:24:00,Fixation de prise électrique ,,,,Chaymae Farah,2025-03-23 22:12:00,,,,TMU,56.16,0.0,0.0,56.16,Risque d'électrocution localisé au niveau de l'administration MEDHUB SECTEUR 4 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.08,90118,17.933333333333334,0.5333333333333333,0,0.0,0.0,,,
batiment,13808,13832,OT Cloturé,,Vachette endommagé ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Porte  bois,Entrepôt 120,Porte bois 1,sup-tmu-bat- 05,Non,2025-01-15 12:42:00,zakariae lotfi,2025-01-16 08:46:00,sup-tmu-bat- 05,2025-01-16 09:18:00,sup-tmu-bat- 05,2025-01-16 09:56:00,Réparation de vachette,,,,zakariae lotfi,2025-06-25 09:48:00,,,,TMU,50.39,0.0,0.0,50.39,"Vachette endommagée entrepôt nipponne lot 120 MEDHUB_x000d_
(Errer actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.58,124696,21.233333333333334,0.5333333333333333,0,0.0,0.0,,,
batiment,13807,13837,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement climatisation et VMC,Thermostat Clim,Secteur 4,Thermostat Clim 1,sup-tmu-bat- 05,Non,2025-01-15 14:14:00,zakariae lotfi,2025-01-16 08:45:00,sup-tmu-bat- 05,2025-01-16 09:18:00,sup-tmu-bat- 05,2025-01-16 09:51:00,Fixation de thermostat ,,,,zakariae lotfi,2025-06-25 09:48:00,,,,TMU,43.44,0.0,0.0,43.44,Le thermostat est mal fixé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.5,91359,19.616666666666667,0.55,0,0.0,0.0,,,
batiment,13806,13842,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 70,Cloison -,sup-tmu-bat- 05,Non,2025-01-15 15:55:00,zakariae lotfi,2025-01-16 08:45:00,sup-tmu-bat- 05,2025-01-16 09:17:00,sup-tmu-bat- 05,2025-01-20 10:04:00,Fixation la plaque de bardage ,,,,zakariae lotfi,2025-06-25 09:48:00,,,,TMU,25219.53,20.0,0.0,25239.53,"Une plaque de bardage a été constatée comme étant arrachée au niveau de la toiture décathlon, Cette situation présente un risque important pour la sécurité des structures environnantes",MOBILE,WEB,WEB,WEB,WEB,WEB,3,96.76,110870,114.15,0.5333333333333333,1,1.0,20.0,Vis autoperseurse 100PCS,DIVERS,cloture
batiment,13805,13852,OT Cloturé,,Bouchage,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement plomberie et sanitaire,Lavabo,Siège TMSA-Tanger,Lavabo 3,Sup-MMI- TMSA,Non,2025-01-15 23:43:00,Sup-MMI- TMSA,2025-01-15 23:43:00,Sup-MMI- TMSA,2025-01-16 13:12:00,Sup-MMI- TMSA,2025-01-16 13:35:00,Bouchage de lavabo restaurant RDC,,,,Chaymae Farah,2025-04-27 01:12:00,,,,MMI,41.17,0.0,0.0,41.17,bouchage de lavabo restaurant RDC,WEB,WEB,WEB,WEB,WEB,WEB,1,0.38,1244623,13.866666666666667,13.483333333333333,0,0.0,0.0,,,
