portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
batiment,13804,13851,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois ,Sup-MMI- TMSA,Non,2025-01-15 23:40:00,Sup-MMI- TMSA,2025-01-15 23:40:00,Sup-MMI- TMSA,2025-01-16 13:11:00,Sup-MMI- TMSA,2025-01-16 13:33:00,Réparation de porte stock TMZ au RDC,,,,Chaymae Farah,2025-04-27 01:12:00,,,,MMI,36.83,0.0,0.0,36.83,réparation de porte stock TMZ au RDC,WEB,WEB,WEB,WEB,WEB,WEB,1,0.34,1244662,13.883333333333333,13.516666666666667,0,0.0,0.0,,,
batiment,13803,13850,OT Cloturé,,Boutton bloqué ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 3-C,WC 1,animateur 02,Non,2025-01-15 22:15:00,animateur 02,2025-01-15 22:15:00,sup-tmu-bat- 05,2025-01-16 13:38:00,sup-tmu-bat- 05,2025-01-16 14:21:00,Réparation de chasse d'eau ,,,,Soufiane chegdali,2025-04-16 15:07:00,,,,TMU,35.36,0.0,0.0,35.36,Chasse d'eau hors service au niveau de local sanitaire situé au bâtiment 3 SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,0.68,156169,16.1,15.383333333333333,0,0.0,0.0,,,
batiment,13802,13838,OT En stand by,PDR Indisponible : Verre feuilleté (1.99m/71 cm) épaisseur 2 cm,Vitre Fissuré ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte vitrée,Batiment 6-E,Porte Vitrée 1,animateur 02,Non,2025-01-15 14:38:00,Soufiane chegdali,2025-01-15 15:56:00,sup-tmu-bat- 05,2025-01-15 16:48:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,"Porte Votée brisée au niveau du bâtiment 6 , espace de dédouanement SAS EXPORT TM1.",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,154718,,0.8666666666666667,0,0.0,0.0,,,
batiment,13801,13812,OT Rejeté,,Endommagement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 4-G,Porte sectionnelle 6,animateur 02,Non,2025-01-14 13:27:00,Soufiane chegdali,2025-01-15 15:55:00,,,,,,,,,,,Touria Tammor,2025-03-21 10:23:00,ot à la charge équipement,TMU,0.0,0.0,0.0,0.0,"Tableau de commande électrique endommagé, présente un danger électrique au niveau du bâtiment de dépotage SAS EXPORT TM1. ",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,154675,,,0,0.0,0.0,,,
batiment,13800,13841,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 8-F,CLN ,sup-tmu-bat- 05,Non,2025-01-15 15:49:00,Soufiane chegdali,2025-01-15 15:53:00,sup-tmu-bat- 05,2025-01-15 16:03:00,sup-tmu-bat- 05,2025-01-15 16:54:00,Fixation la plaque de bardage ,,,,Soufiane chegdali,2025-04-16 15:07:00,,,,TMU,42.64,0.0,0.0,42.64,Plaque de bardage arrachée /guérite douane SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.82,1226558,1.0833333333333333,0.16666666666666666,0,0.0,0.0,,,
batiment,13799,13797,OT Cloturé,,Endommagement de l'abattant,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 1,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-01-13 12:22:00,Saadia agnouch,2025-01-15 14:25:00,sup-tmu-bat- 05,2025-01-15 14:31:00,sup-tmu-bat- 05,2025-01-16 09:46:00,Changement de l'abattant,,,,Chaymae Farah,2025-03-20 19:35:00,,,,TMU,994.24,2100.0,0.0,3094.24,"La battant de toilette du secteur 1, N°22, est endommagée et présente une instabilité nécessitant une réparation ou un remplacement immédiat",MOBILE,WEB,WEB,WEB,WEB,WEB,1,19.12,91961,69.4,0.1,1,1.0,2100.0,Abattant toilette anglaise standard et suspendu,PLOMBERIE,cloture
batiment,13798,13836,OT Cloturé,,Hors service ,Moyen,non,False,False,False,False,TM1,TM01,Equipement électrique,Prise de courant ,Sas Export PNG,Prise de courant 1,sup-tmu-bat- 05,Non,2025-01-15 14:11:00,Saadia agnouch,2025-01-15 14:24:00,sup-tmu-bat- 05,2025-01-15 14:31:00,sup-tmu-bat- 05,2025-01-15 15:45:00,Réparation de câble électrique ,,,,Soufiane chegdali,2025-04-16 15:07:00,,,,TMU,62.4,0.0,0.0,62.4,Chauffe-eau électrique hors service toilette PNG SAS EXPORT (erreur de modélisation),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.2,1241589,1.5666666666666667,0.11666666666666667,0,0.0,0.0,,,
infrastructure,13797,13835,OT Cloturé,changement d'amortisseur ,Fissuration,Moyen,non,True,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Môle Car Carrier,Défense 36,SUP-AFP-OUV- 01,Non,2025-01-15 14:01:00,Saadia agnouch,2025-01-15 14:23:00,SUP-AFP-OUV- 01,2025-01-16 13:21:00,SUP-AFP-OUV- 01,2025-01-18 11:06:00,changement d'amortisseur est remontage la plaques anti-friction,,,,Soufiane chegdali,2025-07-14 21:51:00,,,,AQUA FLOR PROTECT ,9056.43,0.0,0.0,9056.43,changement d'amortisseur,MOBILE,WEB,WEB,WEB,WEB,WEB,5,16.92,17983,69.08333333333333,22.966666666666665,0,0.0,0.0,,,
infrastructure,13796,13834,OT Cloturé,changement d'amortisseur ,Fissuration,Moyen,non,True,False,False,False,TM1,TM01,Ouvrages d'amarrage et d'accostage,Défense,Môle Car Carrier,Défense 35,SUP-AFP-OUV- 01,Non,2025-01-15 13:56:00,Saadia agnouch,2025-01-15 14:23:00,SUP-AFP-OUV- 01,2025-01-16 13:21:00,SUP-AFP-OUV- 01,2025-01-18 11:04:00,changement d'amortisseur est remontage les plaques anti-friction,,,,Soufiane chegdali,2025-07-14 21:50:00,,,,AQUA FLOR PROTECT ,10777.79,0.0,0.0,10777.79,changement d'amortisseur,MOBILE,WEB,WEB,WEB,WEB,WEB,6,16.78,17982,69.13333333333334,22.966666666666665,0,0.0,0.0,,,
batiment,13795,13833,OT Realisé,,Flux lumineux faible ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement éclairage,Lampe linéaire continue ,Ancienne gare maritime,Lampe linéaire continue 2,sup-tmu-bat- 05,Non,2025-01-15 13:05:00,Saadia agnouch,2025-01-15 14:23:00,sup-tmu-bat- 05,2025-01-15 14:30:00,sup-tmu-bat- 05,2025-01-15 15:42:00,Changement de panel (PDR stock 0),,,,,,,,,TMU,61.36,0.0,0.0,61.36,Flux lumineux faible au niveau d'une lampe située au couloir douane ancienne gare maritime GATE2(Erreur de modélisation),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.18,127920,2.6166666666666667,0.11666666666666667,0,0.0,0.0,,,
batiment,13794,13831,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire quai 8,Spot 2,sup-tmu-bat- 05,Non,2025-01-15 11:24:00,Saadia agnouch,2025-01-15 14:22:00,sup-tmu-bat- 05,2025-01-15 14:28:00,sup-tmu-bat- 05,2025-01-16 12:04:00,Installation d'un hublot ,,,,Said Touil,2025-09-08 10:06:00,,,,TMU,1121.12,334.0,0.0,1455.12,Endommagement d'un hublot au bloc sanitaire homme PPR Q8,MOBILE,WEB,WEB,WEB,WEB,WEB,1,21.56,133904,24.666666666666668,0.1,3,3.0,334.0,"hublot ronde étanche, Lampe LED E27 15W  6500K, Douille E27",ELECTRICITE,cloture
batiment,13793,13830,OT Cloturé,,Corrosion ou rouille de flexible,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire quai 8,Lavabo 2,sup-tmu-bat- 05,Non,2025-01-15 11:02:00,Saadia agnouch,2025-01-15 14:22:00,sup-tmu-bat- 05,2025-01-15 14:27:00,sup-tmu-bat- 05,2025-01-16 11:43:00,Changement des flexibles ,,,,Said Touil,2025-08-31 15:45:00,,,,TMU,1105.0,101.5,0.0,1206.5,Endommagement des flexibles au bloc sanitaire homme PPR Q8,MOBILE,WEB,WEB,WEB,WEB,WEB,1,21.25,133879,24.683333333333334,0.08333333333333333,2,4.0,101.5,"Robinet équerre ,diamètre de  1/2   pouce en laiton. w, Flexible sanitaire Ø 12mm Femelle Femelle 1/2"""" 15x21",PLOMBERIE,cloture
infrastructure,13792,13815,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-14 13:36:00,Saadia agnouch,2025-01-15 14:22:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Dégradation d'une partie de la voie de circulation près du parking L SAS IMPORT TM1.,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,318,,,0,0.0,0.0,,,
equipement,13791,13814,OT Cloturé,,Bloccage des portails,Moyen,non,True,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Portail,SAS EXPORT,Portail2 Sas Export,animateur 02,Non,2025-01-14 13:32:00,Saadia agnouch,2025-01-15 14:21:00,SUP-TMU-EQ- 03,2025-01-15 15:12:00,SUP-TMU-EQ- 03,2025-01-16 11:20:00,soudage support de portail ,,,,Soufiane chegdali,2025-05-07 15:25:00,,,,TMU,1172.55,0.0,0.0,1172.55,Support de la barrière de contrôle est arraché au niveau du parking après scanner SAS EXPORT.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,20.14,8951,45.8,0.85,0,0.0,0.0,,,
batiment,13790,13809,OT Cloturé,,L'abattant mal fixer,Moyen,non,True,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 1,Animateur 01,Non,2025-01-14 08:55:00,Saadia agnouch,2025-01-15 14:21:00,sup-tmu-bat- 05,2025-01-20 11:20:00,sup-tmu-bat- 05,2025-01-20 13:24:00,Fixation de l'abattant ,,,,Hamza Elguetioui,2025-03-18 12:13:00,,,,TMU,106.6,0.0,0.0,106.6,Abattant arraché de la toilette PMR en face centre de soins à la gare maritime.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,2.05,161723,148.48333333333332,116.98333333333333,0,0.0,0.0,,,
batiment,13789,13798,OT Cloturé,,Manque le couvercle de tableau électrique ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Armoire électrique ,Secteur 5,Armoire électrique 2,sup-tmu-bat- 05,Non,2025-01-13 13:19:00,Saadia agnouch,2025-01-15 14:20:00,sup-tmu-bat- 05,2025-01-15 14:25:00,sup-tmu-bat- 05,2025-01-15 15:40:00,Protection des câbles électriques ,,,,Hamza Elguetioui,2025-04-04 11:32:00,,,,TMU,63.96,0.0,0.0,63.96,"Lors d'une inspection, il a été constaté que des fils électriques sont visibles et non protégés sous une armoire électrique. Cette situation pourrait représenter un risque de sécurité pour les personnes et aussi pour les équipements électriques au niveau de SECTEUR 6 N27 (ce actif non modélisé S6)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.23,164925,50.35,0.08333333333333333,0,0.0,0.0,,,
batiment,13788,13829,OT Cloturé,,Défaillance d'interrupteur ,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement éclairage,Interrupteur d'allumage ,VTS,Interrupteur d'allumage 1,sup-tmu-bat- 05,Non,2025-01-15 10:04:00,Soufiane chegdali,2025-01-15 10:41:00,sup-tmu-bat- 05,2025-01-15 10:44:00,sup-tmu-bat- 05,2025-01-16 10:28:00,Changement de l'interrupteur et remplacement d'un panel ,,,,Chaymae Farah,2025-03-23 21:10:00,,,,TMU,1232.92,28.0,0.0,1260.92,L'interrupteur est hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.71,100824,24.4,0.05,1,1.0,28.0,Interrupteur simple allumage encastré,ELECTRICITE,cloture
batiment,13787,13810,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Gard corp,Gare Maritime TMPC,Gard corp ,Animateur 01,Non,2025-01-14 08:58:00,Hamza Elguetioui,2025-01-15 10:08:00,sup-tmu-bat- 05,2025-01-15 10:11:00,sup-tmu-bat- 05,2025-01-15 11:29:00,Fixation des plaques métalliques ,,,,Hamza Elguetioui,2025-03-18 12:13:00,,,,TMU,66.56,0.0,0.0,66.56,Plaque murale arrachée au passerelle des charriots à bagages près de la porte 03 au parking des autocars à la gare maritime.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.28,176769,26.516666666666666,0.05,0,0.0,0.0,,,
batiment,13786,13821,OT Cloturé,,Bouchage de siphon,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,Siphon sol ,Gare Maritime TMPC,Siphon sol 1,sup-tmu-bat- 05,Non,2025-01-15 09:03:00,Hamza Elguetioui,2025-01-15 10:08:00,sup-tmu-bat- 05,2025-01-15 10:10:00,sup-tmu-bat- 05,2025-01-15 11:31:00,Débouchage des siphons ,,,,Hamza Elguetioui,2025-03-18 12:08:00,,,,TMU,136.24,0.0,0.0,136.24,Bouchage localisé au niveau de toilettes douane GM N15 ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,1.31,1229428,2.466666666666667,0.03333333333333333,0,0.0,0.0,,,
batiment,13785,13822,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Gare Maritime TMPC,Cloison ,sup-tmu-bat- 05,Non,2025-01-15 09:08:00,Hamza Elguetioui,2025-01-15 10:08:00,sup-tmu-bat- 05,2025-01-15 10:10:00,sup-tmu-bat- 05,2025-01-15 11:28:00,Fixation des plaques métalliques ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,66.04,0.0,0.0,66.04,Les plaques métalliques ne sont pas fixées ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.27,176626,2.3333333333333335,0.03333333333333333,0,0.0,0.0,,,
batiment,13784,13823,OT Cloturé,,Charniére endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Gare Maritime TMPC,Porte bois 1,sup-tmu-bat- 05,Non,2025-01-15 09:12:00,Hamza Elguetioui,2025-01-15 10:08:00,sup-tmu-bat- 05,2025-01-15 10:10:00,sup-tmu-bat- 05,2025-01-15 10:50:00,Ajustement les charnières de la porte toilette,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,33.8,0.0,0.0,33.8,Endommagement des charnières de la porte de toilette homme situées dans la zone GM N18.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.65,161199,1.6333333333333333,0.03333333333333333,0,0.0,0.0,,,
batiment,13783,13825,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Gare Maritime TMPC,Prise de courant 2,sup-tmu-bat- 05,Non,2025-01-15 09:21:00,Hamza Elguetioui,2025-01-15 10:08:00,sup-tmu-bat- 05,2025-01-15 10:10:00,sup-tmu-bat- 05,2025-01-15 10:49:00,Fixation de prise électrique ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,33.28,0.0,0.0,33.28,"Les fils électriques d’une prise de courant sont exposés à proximité du bloc sanitaire des femmes, ce qui représente un risque potentiel d’électrocution et de court-circuit",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.64,1229296,1.4666666666666666,0.03333333333333333,0,0.0,0.0,,,
batiment,13782,13790,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Porte  bois,Entrepôt 90,Porte bois 1,sup-tmu-bat- 05,Non,2025-01-13 08:57:00,zakariae lotfi,2025-01-15 09:55:00,sup-tmu-bat- 05,2025-01-15 09:55:00,sup-tmu-bat- 05,2025-01-15 10:48:00,Déblocage de la porte et remplacement de son canon,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,71.24,0.0,0.0,71.24,La porte numéro 38 du local technique est bloquée. (Erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.82,117860,49.85,0.0,0,0.0,0.0,,,
batiment,13781,13811,OT En stand by,"PDR Indisponible : Verre feuilleté 1,95 cm/70 cm",endomagement de la porte,Moyen,oui,False,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte aluminium,Sanitaire et douche zone de stockage,Porte aluminium 1,Animateur 01,Non,2025-01-14 13:25:00,Soufiane chegdali,2025-01-15 09:47:00,sup-tmu-bat- 05,2025-01-15 11:16:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Endommagement de la porte principale de bloc sanitaire hommes côté bâtiment opérationnel à la zone stockage import. ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,157817,,1.4833333333333334,0,0.0,0.0,,,
batiment,13780,13826,OT Cloturé,,Chasse endommagé ,Moyen,oui,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 4,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-01-15 09:25:00,Soufiane chegdali,2025-01-15 09:29:00,sup-tmu-bat- 05,2025-01-15 09:35:00,sup-tmu-bat- 05,2025-01-15 10:10:00,Réparation le mécanisme de toilette ,,,,Said Touil,2025-08-06 17:31:00,,,,TMU,28.6,0.0,0.0,28.6,Mécanisme endommagé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.55,177829,0.75,0.1,0,0.0,0.0,,,
infrastructure,13779,13824,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,C3 -PRINCIPALE ,Non,2025-01-15 09:20:00,Zakaria El marzak,2025-01-15 09:24:00,sup-nzala- 01,2025-01-15 21:19:00,sup-nzala- 01,2025-01-16 20:43:00,La dégradation de caniveau a été traitée,,,,Soufiane chegdali,2025-07-14 21:50:00,,,,NZALA,3371.34,0.0,0.0,3371.34,Caniveaux devant le secteur 2 TMPC nécessite une intervention,MOBILE,WEB,WEB,WEB,WEB,WEB,5,12.31,294,35.38333333333333,11.916666666666666,0,0.0,0.0,,,
infrastructure,13778,13813,OT Cloturé,,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-14 13:30:00,Zakaria El marzak,2025-01-15 08:50:00,sup-nzala- 01,2025-01-16 19:58:00,sup-nzala- 01,2025-01-20 19:48:00,Le panneau a été réparé,,,,Soufiane chegdali,2025-07-14 21:50:00,,,,NZALA,3532.88,0.0,0.0,3532.88,Panneau de signalisation routière endommagé au niveau de l'après scanner SAS EXPORT TM1  .,MOBILE,WEB,WEB,WEB,WEB,WEB,1,95.82,476,150.3,35.13333333333333,0,0.0,0.0,,,
equipement,13777,13820,OT Rejeté,,Armoire endommagé ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement Electrique,Candélabre,Voie périphérique PPR,Candélabre 17 ,animateur 02,Non,2025-01-15 00:19:00,animateur 02,2025-01-15 00:19:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:13:00,à la charge de SI,TMU,0.0,0.0,0.0,0.0,"Porte d'armoire électrique endommagé au niveau de la route périphérique TM1 côté giratoire PPR._x000d_
Ce qui présente un risque d'électrisation",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4754,,,0,0.0,0.0,,,
infrastructure,13776,13819,OT Cloturé,,Dégradation,Moyen,non,True,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 6,animateur 02,Non,2025-01-14 19:55:00,animateur 02,2025-01-14 19:55:00,sup-nzala- 01,2025-01-20 07:56:00,sup-nzala- 01,2025-01-20 19:35:00,La dégradation de trottoir a été traitée,,,,Soufiane chegdali,2025-04-13 16:46:00,,,,NZALA,1118.84,0.0,0.0,1118.84,,WEB,WEB,WEB,WEB,WEB,WEB,2,11.64,28034,143.66666666666666,132.01666666666668,0,0.0,0.0,,,
infrastructure,13775,13818,OT Crée,,sol defectué,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 3,animateur 02,Non,2025-01-14 19:43:00,animateur 02,2025-01-14 19:43:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Dégradation de sol des alentours de regard d'assainissement au niveau du parking régulation SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28026,,,0,0.0,0.0,,,
infrastructure,13774,13817,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 5,animateur 02,Non,2025-01-14 19:39:00,animateur 02,2025-01-14 19:39:00,sup-nzala- 01,2025-01-25 07:52:00,sup-nzala- 01,2025-02-03 21:44:00,La plaque a été traitée,,,,Soufiane chegdali,2025-04-13 16:46:00,,,,NZALA,35713.35,0.0,0.0,35713.35,Panneau de signalisation rayon X endommagée au niveau de couloir avant scanner mobile SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,3,229.86,28028,482.0833333333333,252.21666666666667,0,0.0,0.0,,,
batiment,13773,13816,OT Cloturé,,Manque prise de courant,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement électrique,Prise de courant ,Batiment 3-C,PRC 1,animateur 02,Non,2025-01-14 19:35:00,animateur 02,2025-01-14 19:35:00,sup-tmu-bat- 05,2025-01-15 14:03:00,sup-tmu-bat- 05,2025-01-15 14:48:00,Fixation la cache de prise électrique ,,,,Soufiane chegdali,2025-04-16 15:07:00,,,,TMU,37.44,0.0,0.0,37.44,,WEB,WEB,WEB,WEB,WEB,WEB,1,0.72,1225825,19.216666666666665,18.466666666666665,0,0.0,0.0,,,
batiment,13772,13807,OT Cloturé,,Desencastrement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 8-F,IA 1,animateur 02,Non,2025-01-14 06:40:00,animateur 02,2025-01-14 06:40:00,sup-tmu-bat- 05,2025-01-15 09:37:00,sup-tmu-bat- 05,2025-01-17 09:17:00,Changement des lampes ,,,,Soufiane chegdali,2025-04-16 15:06:00,,,,TMU,2474.68,750.0,0.0,3224.68,Lampes hors service au niveau de local sanitaire situé au parking avant scanner SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,47.59,1226743,74.61666666666666,26.95,1,3.0,750.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,13771,13806,OT Cloturé,,Endomagement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 2-B,SP 4,animateur 02,Non,2025-01-13 23:54:00,animateur 02,2025-01-13 23:54:00,sup-tmu-bat- 05,2025-01-15 16:05:00,sup-tmu-bat- 05,2025-01-16 11:54:00,Fixation de partie métallique ,,,,Soufiane chegdali,2025-04-16 15:06:00,,,,TMU,1028.56,0.0,0.0,1028.56,Partie métallique d'une lampe du plafond est presque arrachée et sur le point de tomber sur terre. Situation qui peut causer des blessures aux utilisateurs de la zone liées aux risques de chutes au niveau du couloir du bâtiment 2 SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,19.78,155559,60.0,40.18333333333333,0,0.0,0.0,,,
infrastructure,13770,13805,OT Cloturé,,Dégradation,Moyen,non,True,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 68,Animateur 01,Non,2025-01-13 21:45:00,Animateur 01,2025-01-13 21:45:00,sup-nzala- 01,2025-01-16 19:59:00,sup-nzala- 01,2025-01-16 20:35:00,La dégradation de caniveau a été réparée,,,,Said Touil,2025-05-26 19:41:00,,,,NZALA,2875.63,0.0,0.0,2875.63,Six grilles de caniveaux instables en raison de soudure cassée au  quai 06,WEB,WEB,WEB,WEB,WEB,WEB,5,10.5,32984,70.83333333333333,70.23333333333333,0,0.0,0.0,,,
infrastructure,13769,13804,OT Cloturé,,sol defectué,Moyen,non,False,False,False,False,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1 Parking 1,animateur 02,Non,2025-01-13 20:09:00,animateur 02,2025-01-13 20:09:00,sup-nzala- 01,2025-01-18 07:49:00,sup-nzala- 01,2025-01-20 19:33:00,La dégradation sur le béton de caniveau a été traitée,,,,Soufiane chegdali,2025-07-14 21:50:00,,,,NZALA,9275.59,0.0,0.0,9275.59,Dégradation de sol des alentours des caniveaux au niveau du parking de la zone ZVC.,WEB,WEB,WEB,WEB,WEB,WEB,3,59.7,28053,167.4,107.66666666666667,0,0.0,0.0,,,
batiment,13768,13803,OT Cloturé,,Manque prise de courant,Moyen,non,False,False,True,False,TM1,TM01,Equipement électrique,Prise de courant ,ZVC,Prise de courant 1,animateur 02,Non,2025-01-13 19:58:00,animateur 02,2025-01-13 19:58:00,sup-tmu-bat- 05,2025-01-15 11:14:00,sup-tmu-bat- 05,2025-01-16 13:37:00,Installation deux interrupteurs ,,,,Soufiane chegdali,2025-04-16 15:06:00,,,,TMU,1369.68,56.0,0.0,1425.68,Absence d'un interrupteur d'éclairage au niveau de local sanitaire du bâtiment de ZVC.,WEB,WEB,WEB,WEB,WEB,WEB,1,26.34,101608,65.65,39.266666666666666,1,2.0,56.0,Interrupteur simple allumage encastré,ELECTRICITE,cloture
infrastructure,13767,13801,OT Cloturé,,sol defectué,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 4,animateur 02,Non,2025-01-13 14:21:00,Soufiane chegdali,2025-01-13 16:08:00,sup-nzala- 01,2025-01-15 21:18:00,sup-nzala- 01,2025-01-16 20:23:00,Les grilles de caniveau ont été fixées à leur place,,,,Soufiane chegdali,2025-04-13 16:45:00,,,,NZALA,1855.12,0.0,0.0,1855.12,Caniveau mal posé au niveau du parking dépotage SAS IMPORT ,MOBILE,WEB,WEB,WEB,WEB,WEB,3,11.94,28032,78.03333333333333,53.166666666666664,0,0.0,0.0,,,
batiment,13766,13802,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 4-G,Cloison ,sup-tmu-bat- 05,Non,2025-01-13 16:04:00,Soufiane chegdali,2025-01-13 16:08:00,sup-tmu-bat- 05,2025-01-13 16:22:00,sup-tmu-bat- 05,2025-01-13 21:10:00,Fixation de tôle,,,,Soufiane chegdali,2025-04-16 15:06:00,,,,TMU,248.04,0.0,0.0,248.04,"La tôle du coin du frigo a besoin d'être redressée et fixée, bâtiment 4 SAS export",MOBILE,WEB,WEB,WEB,WEB,WEB,1,4.77,150539,5.1,0.23333333333333334,0,0.0,0.0,,,
batiment,13765,13799,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,TM1,ZEXT01,Equipement plomberie et sanitaire,WC Sanitaire,VTS,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-01-13 14:00:00,Soufiane chegdali,2025-01-13 15:59:00,sup-tmu-bat- 05,2025-01-13 16:00:00,sup-tmu-bat- 05,2025-01-13 16:38:00,Débouchage de toilette,,,,Chaymae Farah,2025-03-23 21:11:00,,,,TMU,31.72,0.0,0.0,31.72,Bouchage au WC Femme VTS,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.61,100915,2.6333333333333333,0.016666666666666666,0,0.0,0.0,,,
batiment,13764,13796,OT Cloturé,"PDR Indisponible : Canon
",Manque de serrure,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte métallique,Batiment operationnel 1,Porte métallique 1,Animateur 01,Non,2025-01-13 11:28:00,Soufiane chegdali,2025-01-13 12:10:00,sup-tmu-bat- 05,2025-01-13 12:15:00,sup-tmu-bat- 05,2025-04-14 10:41:00,Pose de canon ,,,,Said Touil,2025-08-31 15:45:00,,,,TMU,3578.64,0.0,0.0,3578.64,Manque du cylindre du système de fermeture du local technique derrière le bâtiment opérationnel du TPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,68.82,175250,2183.2166666666667,0.08333333333333333,1,1.0,162.0,Serrure CLIDOR,MENUISERIE,rejet
batiment,13763,13788,OT Cloturé,,Dégradation ,Moyen,non,False,False,False,False,TM1,TMPC01,Element de structure ,Dalle,Gare Maritime TMPC,Dalle ,Animateur 01,Non,2025-01-13 08:21:00,Hamza Elguetioui,2025-01-13 12:05:00,sup-tmu-bat- 05,2025-01-15 12:43:00,sup-tmu-bat- 05,2025-01-15 14:17:00,La plinthe du panneau vitré a été fixée ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,81.12,0.0,0.0,81.12,La plinthe d'un panneau vitré du hall de la GM en face la cafetière est détachée.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.56,159590,53.93333333333333,48.63333333333333,0,0.0,0.0,,,
batiment,13762,13793,OT Cloturé,,L'abattant mal fixer,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-01-13 09:08:00,Hamza Elguetioui,2025-01-13 12:05:00,sup-tmu-bat- 05,2025-01-13 12:14:00,sup-tmu-bat- 05,2025-01-13 13:23:00,Fixation de l'abattant ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,58.24,0.0,0.0,58.24,Abattant à fixer WC homme GM N17,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.12,177726,4.25,0.15,0,0.0,0.0,,,
batiment,13761,13794,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-01-13 09:13:00,Hamza Elguetioui,2025-01-13 12:05:00,sup-tmu-bat- 05,2025-01-13 12:14:00,sup-tmu-bat- 05,2025-01-13 13:21:00,Réparation le mécanisme de chasse d'eau ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,57.72,0.0,0.0,57.72,Fuite d'eau au niveau de chasse d'eau WC femme GM N17,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.11,177726,4.133333333333334,0.15,0,0.0,0.0,,,
batiment,13760,13792,OT Cloturé,,cache mal fixe,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Secteur 6,Lampe linéaire continue 1,sup-tmu-bat- 05,Non,2025-01-13 09:04:00,Hamza Elguetioui,2025-01-13 12:04:00,sup-tmu-bat- 05,2025-01-13 12:13:00,sup-tmu-bat- 05,2025-01-13 13:20:00,Réparation des interrupteurs ,,,,Hamza Elguetioui,2025-04-09 09:06:00,,,,TMU,56.68,0.0,0.0,56.68,"L'interrupteur situé au niveau du SECTEUR 6, N°27, est détérioré_x000d_
(ERREUR AVCTIF)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.09,164398,4.266666666666667,0.15,0,0.0,0.0,,,
batiment,13759,13795,OT Cloturé,,Robinet mal fixer,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Robinet ,Batiment 5-D,Robinet 1,sup-tmu-bat- 05,Non,2025-01-13 10:08:00,Soufiane chegdali,2025-01-13 10:19:00,sup-tmu-bat- 05,2025-01-13 11:18:00,sup-tmu-bat- 05,2025-01-13 11:38:00,Fixation de robinet ,,,,Soufiane chegdali,2025-04-16 15:06:00,,,,TMU,14.04,0.0,0.0,14.04,Robinet mal fixé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.27,1237914,1.5,0.9833333333333333,0,0.0,0.0,,,
batiment,13758,13787,OT Cloturé,PDR Indisponible : Code PVC D40,Problèmes de siphon,Moyen,oui,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire et mosquee Quai 6,Lavabo 1,Animateur 01,Non,2025-01-13 08:10:00,Soufiane chegdali,2025-01-13 09:20:00,sup-tmu-bat- 05,2025-01-13 09:41:00,sup-tmu-bat- 05,2025-07-11 09:23:00,l'état à l'extérieur de bloc sanitaire qui6 a  été changé ,,,,Said Touil,2025-08-06 17:31:00,,,,TMU,1966.5,0.0,0.0,1966.5,Siphon lavabo endommagé au niveau du lieu d'ablution de quai 08 au TPR.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,39.33,157983,4297.216666666666,0.35,0,0.0,0.0,,,
batiment,13757,13791,OT Cloturé,,Robinet mal fixer,Moyen,oui,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 4,Robinet 1,sup-tmu-bat- 05,Non,2025-01-13 08:59:00,Soufiane chegdali,2025-01-13 09:18:00,sup-tmu-bat- 05,2025-01-13 09:25:00,sup-tmu-bat- 05,2025-01-13 10:04:00,Fixation de tube d'eau ,,,,Said Touil,2025-08-31 15:31:00,,,,TMU,32.76,0.0,0.0,32.76,Le tube d'eau est mal fixé au bloc sanitaire Q4 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.63,177810,1.0833333333333333,0.11666666666666667,0,0.0,0.0,,,
infrastructure,13756,13786,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Terre plein,Parking,Parking Poste 4-5,Parking Poste 4-5,Animateur 01,Non,2025-01-13 08:01:00,Zakaria El marzak,2025-01-13 08:56:00,sup-nzala- 01,2025-01-15 21:18:00,sup-nzala- 01,2025-01-16 20:15:00,Les bordures sont traitées,,,,Said Touil,2025-05-26 19:43:00,,,,NZALA,1842.69,0.0,0.0,1842.69,Dégradation des bordures au niveau du parking n° 13 au TPR.,MOBILE,WEB,WEB,WEB,WEB,WEB,3,11.86,28008,84.23333333333333,60.36666666666667,0,0.0,0.0,,,
infrastructure,13755,13785,OT Cloturé,,Dégradation,Moyen,non,True,False,False,False,PPR,GATE2,Terre plein,Parking,GATE2 Parking,GATE2 Parking 1,Animateur 01,Non,2025-01-13 07:57:00,Animateur 01,2025-01-13 07:57:00,sup-nzala- 01,2025-01-16 07:52:00,sup-nzala- 01,2025-01-16 20:07:00,Dégradation de bordures se sont traitées,,,,Said Touil,2025-06-03 23:13:00,,,,NZALA,178.67,0.0,0.0,178.67,Dégradation des bordures au niveau du parking d'accès de gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,3,1.15,28018,84.16666666666667,71.91666666666667,0,0.0,0.0,,,
infrastructure,13754,13784,OT Realisé,,PORTAILS ENDOMMAGE,Moyen,non,False,False,True,False,TM1,TM01,Clôture,Portail mécanique,GATE2,Portail mécanique01,Animateur 01,Non,2025-01-13 07:49:00,Animateur 01,2025-01-13 07:49:00,sup-nzala- 01,2025-01-15 08:17:00,sup-nzala- 01,2025-01-15 20:37:00,Fixation d'une nouvelle roulette,,,,,,,,,NZALA,1912.61,0.0,0.0,1912.61,La roulette arrachée de la mini portail au niveau du parking N°8 de quai 02 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,3,12.31,34631,60.8,48.46666666666667,3,4.0,910.0,"Roue de portail - Forte charge 300KG, Peinture cloture 5 KG, White spirit 5L","DIVERS, PEINTURE",cloture
infrastructure,13753,13783,OT Cloturé,,panneaux  clôtures accidenté,Moyen,non,False,False,True,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 258,Animateur 01,Non,2025-01-13 07:43:00,Animateur 01,2025-01-13 07:43:00,sup-nzala- 01,2025-01-15 08:18:00,sup-nzala- 01,2025-01-15 20:41:00,Remise en état de la clôture simple,,,,Said Touil,2025-05-26 19:41:00,,,,NZALA,1920.37,0.0,0.0,1920.37,Endommagement de la clôture séparant la route périphérique et la zone stockage import en face quai 05 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,3,12.36,23518,60.96666666666667,48.583333333333336,2,2.0,209.0,"Peinture cloture 5 KG, Diluant 5L",PEINTURE,cloture
infrastructure,13752,13782,OT Cloturé,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-13 02:04:00,animateur 02,2025-01-13 02:04:00,sup-nzala- 01,2025-05-07 11:08:00,sup-nzala- 01,2025-05-07 11:15:00,Traitement Provisoire (Besoin equipe des enrobés),,,,Soufiane chegdali,2025-07-14 21:47:00,,,,NZALA,17.1,0.0,0.0,17.1,Dégradation de sol au niveau de sortie parking accroche décroche SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,3,0.11,506,2745.1833333333334,2745.0666666666666,0,0.0,0.0,,,
infrastructure,13751,13781,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,TR,animateur 02,Non,2025-01-13 00:20:00,animateur 02,2025-01-13 00:20:00,sup-nzala- 01,2025-01-15 08:19:00,sup-nzala- 01,2025-01-15 20:45:00,Redressage le panneau de signalisation,,,,Soufiane chegdali,2025-07-14 21:47:00,,,,NZALA,1193.81,0.0,0.0,1193.81,Panneau de signalisation routière déformée au niveau de la route périphériques TM1 côté tc1,WEB,WEB,WEB,WEB,WEB,WEB,2,12.42,42344,68.41666666666667,55.983333333333334,0,0.0,0.0,,,
infrastructure,13750,13780,OT Rejeté,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,CI,animateur 02,Non,2025-01-12 20:38:00,animateur 02,2025-01-12 20:38:00,,,,,,,,,,,Zakaria El marzak,2025-01-13 09:37:00,mal choix de l'actif ,NZALA,0.0,0.0,0.0,0.0,Trappe d'un regard d'assainissement endommagée au niveau de la voie d'entrée au SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,42432,,,0,0.0,0.0,,,
infrastructure,13749,13779,OT Cloturé,,Brèche à la clôture ,Moyen,non,False,False,False,False,TM1,TM01,Clôture,Clôture,Gare Maritime Clôture,Gare Maritime Clôture 84,C3 -PRINCIPALE ,Non,2025-01-12 18:22:00,C3 -PRINCIPALE ,2025-01-12 18:22:00,sup-nzala- 01,2025-01-15 08:20:00,sup-nzala- 01,2025-01-15 20:48:00,La brèche a été fermée,,,,Soufiane chegdali,2025-07-14 21:47:00,,,,NZALA,1934.35,0.0,0.0,1934.35,Brèche à la clôture parking semi-remorque TM1 côté RN16 nécessite une intervention  ,WEB,WEB,WEB,WEB,WEB,WEB,3,12.45,27863,74.43333333333334,61.96666666666667,0,0.0,0.0,,,
batiment,13748,13778,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 8-F,WC 1,animateur 02,Non,2025-01-11 20:15:00,animateur 02,2025-01-11 20:15:00,sup-tmu-bat- 05,2025-01-13 11:48:00,sup-tmu-bat- 05,2025-01-13 12:24:00,Débouchage de toilette,,,,Soufiane chegdali,2025-04-16 15:05:00,,,,TMU,29.12,0.0,0.0,29.12,Bouchage de la toilette dans le local sanitaire au niveau du parking avant le scanner SAS EXPORT.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.56,1226757,40.15,39.55,0,0.0,0.0,,,
batiment,13747,13777,OT Cloturé,,Eclairage insuffisant ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Caisson lumineux,Batiment 8-F,CAL 2,animateur 02,Non,2025-01-11 20:13:00,animateur 02,2025-01-11 20:13:00,sup-tmu-bat- 05,2025-01-13 11:46:00,sup-tmu-bat- 05,2025-01-15 15:38:00,Changement des lampes ,,,,Soufiane chegdali,2025-04-16 15:05:00,,,,TMU,2696.2,720.0,0.0,3416.2,Lampes hors service (éclairage insuffisant ) au niveau du bureau d'impression des bons de scanner SAS EXPORT . Ce qui impacte la visibilité et l'ergonomie des agents sur leur poste de travail.,WEB,WEB,WEB,WEB,WEB,WEB,1,51.85,1226809,91.41666666666667,39.55,1,6.0,720.0,Tube LED (T8) 9W 6500K,ELECTRICITE,cloture
equipement,13746,13776,OT Rejeté,,Equipement de communication endommagée ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Mat d'éclairage,SAS EXPORT,Mat d'éclairage 65 ,animateur 02,Non,2025-01-11 20:11:00,animateur 02,2025-01-11 20:11:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:17:00,à la charge de service Bâtiment,TMU,0.0,0.0,0.0,0.0,"Câbles électriques exposés dans une guérite au niveau des couloirs du parking régularisation SAS EXPORT TM1, Ce qui constitue un risque électrique.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,6517,,,0,0.0,0.0,,,
infrastructure,13745,13775,OT Crée,,Déchets,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-11 20:10:00,animateur 02,2025-01-11 20:10:00,,,,,,,,,,,,,,TMU-HY,0.0,0.0,0.0,0.0,Déchets non évacués au niveau du parking dépotage SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,467,,,0,0.0,0.0,,,
equipement,13744,13774,OT Cloturé,,dégradation des câbles ,Moyen,non,True,False,False,False,TM2,TM02,Equipement Electrique,Borne d'alimentation électrique,Quai flottent N1,Borne d'alimentation 3,SUP-TMU-EQ 09,Non,2025-01-11 17:13:00,SUP-TMU-EQ 09,2025-01-11 17:13:00,SUP-TMU-EQ 09,2025-01-11 17:14:00,SUP-TMU-EQ 09,2025-01-15 10:32:00,"réparation d'un dommage d'un câble d'alimentation au niveau de borne d'alimentation svitzer el houssima _x000d_
 - installation d'un boite étanche et 5 borniers ",,,,Said Touil,2025-07-20 21:53:00,,,,TMU,4643.08,0.0,0.0,4643.08,endommagement d'un câble d'alimentation au niveau de borne d'alimentation svitzer el houssima QS TM2,WEB,WEB,WEB,WEB,WEB,WEB,1,89.29,9596,89.31666666666666,0.016666666666666666,0,0.0,0.0,,,
equipement,13743,13773,OT Cloturé,,Coffret électrique endommagé,Moyen,non,False,False,True,False,TM1,TM01,Equipement de Protection cathodique,Transformateur protection cathodique,DPC MED1,Transformateur PC DPC 1,SUP-TMU-EQ- 03,Non,2025-01-11 12:20:00,SUP-TMU-EQ- 03,2025-01-11 12:20:00,SUP-TMU-EQ 09,2025-01-11 17:04:00,SUP-TMU-EQ- 03,2025-01-27 22:25:00,Installation électrique de station méteo au niveau TMD,,,,Soufiane chegdali,2025-04-11 22:23:00,,,,TMU,22666.79,19.6,0.0,22686.39,Prévoir d'installation électrique de nouveau station météo au niveau TMD,WEB,WEB,WEB,WEB,WEB,WEB,2,389.33,224,394.0833333333333,4.733333333333333,4,20.0,27.6,"Rondelle Ø12mm, Vis hexagon socket head cap screw Ø 8, Cheville metallique Ø 12, Rondelle Ø10 mm",DIVERS,cloture
equipement,13742,13772,OT Cloturé,,Coffret électrique endommagé,Moyen,non,False,False,True,False,TM2,TM02,Equipement de Protection cathodique,Transformateur protection cathodique,DPC MED2,Transformateur PC 1,SUP-TMU-EQ- 03,Non,2025-01-11 12:15:00,SUP-TMU-EQ- 03,2025-01-11 12:15:00,SUP-TMU-EQ 09,2025-01-11 17:04:00,SUP-TMU-EQ 09,2025-01-15 10:51:00,"Mise en place d’une armoire électrique et tirage de 60 mètres de câble 3G4 mm² pour alimenter une station météo, située au niveau de la digue principale TM2",,,,Said Touil,2025-08-31 15:46:00,,,,TMU,1744.93,0.0,0.0,1744.93,Prévoir d'installation électrique pour nouveau station méteo au niveau de la digue TM2,WEB,WEB,WEB,WEB,WEB,WEB,2,89.76,148,94.6,4.816666666666666,1,20.0,20.0,Cheville embase,DIVERS,rejet
equipement,13741,13771,OT Cloturé,,Problèmes d'alimentation électrique,Moyen,non,False,False,False,False,TM1,TM01,"Equipement de sécurité, contôle et exploitation",Pont bascule,Terminal Ferroviaire,Pont Bascule 1 60T TerminalFerroviaire,SUP-TMU-EQ- 03,Non,2025-01-11 12:05:00,SUP-TMU-EQ- 03,2025-01-11 12:05:00,SUP-TMU-EQ 09,2025-02-06 11:23:00,SUP-TMU-EQ 09,2025-02-07 12:34:00,"Déplacement le départ d’alimentation de pont bascule et station météo au niveau de TF_x000d_
- Déplacement le coffret à l’extérieur de local_x000d_
- ⁠changement de coffret",,,,Soufiane chegdali,2025-04-11 22:23:00,,,,TMU,942.61,0.0,0.0,942.61,Prévoir de changement de l'emplacement de coffret électrique qui alimente le pont bascule et station méteo au niveau de ferroviaire,WEB,WEB,WEB,WEB,WEB,WEB,2,25.19,1974,648.4833333333333,623.3,0,0.0,0.0,,,
equipement,13740,13770,OT Cloturé,,dégradation des câbles ,Moyen,non,False,False,True,False,TM2,TM02,Equipement Electrique,Borne d'alimentation électrique,Quai flottent N1,Borne d'alimentation 4,SUP-TMU-EQ- 03,Non,2025-01-11 11:58:00,SUP-TMU-EQ- 03,2025-01-11 11:58:00,SUP-TMU-EQ- 03,2025-01-11 12:20:00,SUP-TMU-EQ 09,2025-01-15 10:33:00,"réparation d'un dommage d'un câble d'alimentation au niveau de borne d'alimentation svitzer el houssima _x000d_
 - installation d'un boite étanche et 5 borniers ",,,,Said Touil,2025-07-20 21:52:00,,,,TMU,4898.4,360.5,0.0,5258.9,Cable d'alimentation électrique endommagé,WEB,WEB,WEB,WEB,WEB,WEB,1,94.2,9597,94.58333333333333,0.36666666666666664,3,7.0,360.5,"scotch noir électrique, Boite étanche 210*170*80, Borne sur rails 70mm",ELECTRICITE,cloture
equipement,13739,13769,OT Cloturé,,Fuite,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement de protection contre incendie,Sprinkler,Entrepôt 92-102,Sprinkler LOT 92 - 102,SUP-TMU-EQ- 03,Non,2025-01-11 11:54:00,SUP-TMU-EQ- 03,2025-01-11 11:54:00,SUP-TMU-EQ- 03,2025-01-11 12:23:00,SUP-TMU-EQ- 03,2025-01-15 23:39:00,Changement de 2 flexible de gazoil,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,15341.75,0.0,0.0,15341.75,2 flexible de gazoil endommagé besoin de changement,WEB,WEB,WEB,WEB,WEB,WEB,2,107.21,5725,107.75,0.48333333333333334,0,0.0,0.0,,,
equipement,13738,13768,OT Cloturé,,Problèmes de démarrage,Moyen,non,False,False,True,True,MEDHUB,ZFL01,Equipement Electrique,Groupe électrogène,Entrepôt 60,Groupe électrogène LOT 60-70,SUP-TMU-EQ- 03,Non,2025-01-11 11:49:00,SUP-TMU-EQ- 03,2025-01-11 11:49:00,SUP-TMU-EQ- 03,2025-01-11 12:23:00,sup-tmu-bat-eq- 08,2025-02-03 15:00:00,changement Flexible de gasoil ,zakariae lotfi,2025-01-31 15:15:00,INSERTION PDR,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,96363.82,53.0,0.0,96416.82,Flexible de gazoil endommagé besoin de changement,WEB,WEB,WEB,WEB,WEB,WEB,2,554.58,5611,555.1833333333333,0.5666666666666667,1,1.0,53.0,Flexible gasoil 3/8 F/F 50cm,HYDRAULIQUE,cloture
infrastructure,13737,13767,OT Cloturé,,panneaux  clôtures accidenté,Moyen,non,False,False,False,False,PPR,PPR01,Clôture,Clôture,PPR Clôture,PPR Clôture 161,Animateur 01,Non,2025-01-11 05:39:00,Animateur 01,2025-01-11 05:39:00,sup-nzala- 01,2025-01-15 08:20:00,sup-nzala- 01,2025-01-15 20:50:00,Réparation l'endommagement de la clôture,,,,Said Touil,2025-05-26 19:43:00,,,,NZALA,1937.47,0.0,0.0,1937.47,Panneau de clôture arraché séparant la zone stockage import et la route périphérique.,WEB,WEB,WEB,WEB,WEB,WEB,3,12.47,23421,111.18333333333334,98.68333333333334,0,0.0,0.0,,,
equipement,13736,13766,OT Cloturé,,Échec de l'affichage des données,Moyen,non,False,False,False,False,TM1,TM01,Equipement de signalisation,Radar vitesse,Voie périphérique TM1,Radar vitesse1 Voie périphérique TM1,animateur 02,Non,2025-01-11 02:58:00,animateur 02,2025-01-11 02:58:00,SUP-TMU-EQ 09,2025-01-15 10:15:00,SUP-TMU-EQ- 03,2025-01-15 23:31:00,Réparation de radar de vitesse,,,,Soufiane chegdali,2025-04-11 22:24:00,,,,TMU,54.65,0.0,0.0,54.65,,WEB,WEB,WEB,WEB,WEB,WEB,2,13.2,8983,116.55,103.28333333333333,0,0.0,0.0,,,
infrastructure,13735,13765,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM2,TM02,Regard d'assainissement,Avaloir,VP-TM2 Avaloir,VP-TM2 Avaloir 175,animateur 02,Non,2025-01-11 02:48:00,animateur 02,2025-01-11 02:48:00,sup-nzala- 01,2025-01-15 08:20:00,sup-nzala- 01,2025-01-15 20:52:00,La trappe a été ajustée à sa place,,,,Said Touil,2025-06-03 23:08:00,,,,NZALA,1203.42,0.0,0.0,1203.42,Trappe de regard d'assainissement est laissée ouverte près de TM4 au niveau de la route périphérique TM2. ,WEB,WEB,WEB,WEB,WEB,WEB,2,12.52,33978,114.06666666666666,101.53333333333333,0,0.0,0.0,,,
batiment,13734,13764,OT Cloturé,PDR Indisponible : Mécanisme standard ,Chasse endommagé ,Moyen,non,False,False,True,False,TM1,TM01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaires - Parking L,WC Sanitaire 3,animateur 02,Non,2025-01-11 02:35:00,animateur 02,2025-01-11 02:35:00,sup-tmu-bat- 05,2025-01-13 08:36:00,sup-tmu-bat- 05,2025-01-26 16:11:00,Changement le mécanisme de toilette,,,,Soufiane chegdali,2025-04-11 22:25:00,,,,TMU,4062.76,700.0,0.0,4762.76,,WEB,WEB,WEB,WEB,WEB,WEB,1,78.13,166084,373.6,54.016666666666666,1,1.0,700.0,Mécanisme chasse d'eau pour WC standard et suspendu,PLOMBERIE,cloture
infrastructure,13733,13763,OT Crée,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,Matière   dangereuse ,Non,2025-01-11 01:00:00,Matière   dangereuse ,2025-01-11 01:00:00,,,,,,,,,,,,,,CAMPEZO,0.0,0.0,0.0,0.0,Un affaissement du sol prés de passage à niveau train conteneur .,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,475,,,0,0.0,0.0,,,
equipement,13732,13762,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Mat d'éclairage,Voie périphérique PPR,Mat d'éclairage 42 ,animateur 02,Non,2025-01-10 18:50:00,animateur 02,2025-01-10 18:50:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:20:00,à la charge de SI,NZALA,0.0,0.0,0.0,0.0,"Presence d'un regard ouvert au niveau de la route périphériques TM au giratoire, en face d'entrée PPR.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4483,,,0,0.0,0.0,,,
equipement,13731,13761,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TM01,Equipement Electrique,Mat d'éclairage,Voie périphérique PPR,Mat d'éclairage 43 ,animateur 02,Non,2025-01-10 18:41:00,animateur 02,2025-01-10 18:41:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:23:00,"Photos illustratifs non appropriées, prière d'insérer des photos liée à l'anomalies",TMU,0.0,0.0,0.0,0.0,"Câble électrique nu non protégé dans le poteau des installations électriques au niveau du PNG IMPORT TM1, cette situation présente un risque électrique pour utilisateurs de la zone",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4484,,,0,0.0,0.0,,,
infrastructure,13730,13760,OT Rejeté,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Clôture,Clôture,Sas Import Clôture,Sas Import Clôture 158,animateur 02,Non,2025-01-10 18:39:00,animateur 02,2025-01-10 18:39:00,,,,,,,,,,,Zakaria El marzak,2025-01-13 09:38:00,A la charge de service équipement ,NZALA,0.0,0.0,0.0,0.0,"Câble électrique nu non protégé dans le poteau des installations électriques au niveau du PNG IMPORT TM1, cette situation présente un risque électrique pour utilisateurs de la zone",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,25337,,,0,0.0,0.0,,,
batiment,13729,13759,OT Cloturé,PDR Indisponible : Poignée aluminium,Manque de poignée,Moyen,non,False,False,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte vitrée,Sanitaire 2 Sas Import,Porte Vitrée 1,animateur 02,Non,2025-01-10 18:30:00,animateur 02,2025-01-10 18:30:00,sup-tmu-bat- 05,2025-01-13 08:33:00,sup-tmu-bat- 05,2025-07-15 16:55:00,Changement de poignée,,,,Soufiane chegdali,2025-07-15 22:09:00,,,,TMU,19126.13,650.0,0.0,19776.13,Manque la poignée de la porte de la toilette des femmes au niveau du parking PNG import,WEB,WEB,WEB,WEB,WEB,WEB,1,510.03,175065,4462.416666666667,62.05,1,1.0,650.0,Poignée aluminium (pair),MENUISERIE,cloture
batiment,13728,13758,OT Cloturé,,Cable exposé ,Moyen,non,False,False,True,False,TM1,TM01,Equipement électrique,Prise de courant ,Dalle centrale,Prise de courant 2,animateur 02,Non,2025-01-10 18:28:00,animateur 02,2025-01-10 18:28:00,sup-tmu-bat- 05,2025-01-13 11:58:00,sup-tmu-bat- 05,2025-01-17 09:27:00,Installation des prises électriques ,,,,Soufiane chegdali,2025-04-11 22:26:00,,,,TMU,4857.84,216.0,0.0,5073.84,Prises est endommagées au niveau de la Dalle centrale SAS IMPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,93.42,174744,158.98333333333332,65.5,2,7.0,224.0,"Boite mural de prise carrée, prise de courant électrique encastré",ELECTRICITE,cloture
batiment,13727,13751,OT Cloturé,,Manque cache de prise,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Secteur 1,Prise de courant 1,sup-tmu-bat- 05,Non,2025-01-10 12:36:00,Hamza Elguetioui,2025-01-10 16:50:00,sup-tmu-bat- 05,2025-01-10 17:37:00,sup-tmu-bat- 05,2025-01-10 17:59:00,Installation la cache de goulotte ,,,,Chaymae Farah,2025-03-20 22:27:00,,,,TMU,18.2,0.0,0.0,18.2,Le fil électrique est visible ; cette anomalie peut présenter un risque électrique,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.35,89951,5.383333333333334,0.7833333333333333,0,0.0,0.0,,,
batiment,13726,13748,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte vitrée,Secteur 4,Porte 1,sup-tmu-bat- 05,Non,2025-01-10 09:31:00,Hamza Elguetioui,2025-01-10 16:50:00,sup-tmu-bat- 05,2025-01-10 17:37:00,sup-tmu-bat- 05,2025-01-10 17:58:00,Fixation la plinthe de porte ,,,,Chaymae Farah,2025-03-23 22:39:00,,,,TMU,17.68,0.0,0.0,17.68,Plinthe de la porte à fixer ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.34,89109,8.45,0.7833333333333333,0,0.0,0.0,,,
batiment,13725,13749,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Sas Export PNG,Spot 2,sup-tmu-bat- 05,Non,2025-01-10 10:58:00,Soufiane chegdali,2025-01-10 13:34:00,sup-tmu-bat- 05,2025-01-10 14:07:00,sup-tmu-bat- 05,2025-01-16 13:35:00,Changement de lampe ,,,,Soufiane chegdali,2025-03-19 15:27:00,,,,TMU,7458.88,0.0,0.0,7458.88,Lampe grillée au bloc sanitaire PNG SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,143.44,155235,146.61666666666667,0.55,1,1.0,30.0,Panel led carré 3 w,ELECTRICITE,rejet
batiment,13724,13752,OT Cloturé,,Robinet mal fixer,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Robinet ,Batiment 1-A,Robinet 2,sup-tmu-bat- 05,Non,2025-01-10 12:38:00,Soufiane chegdali,2025-01-10 13:34:00,sup-tmu-bat- 05,2025-01-10 14:06:00,sup-tmu-bat- 05,2025-01-10 17:39:00,Fixation de robinet ,,,,Soufiane chegdali,2025-03-19 15:26:00,,,,TMU,179.92,0.0,0.0,179.92,Le robinet de lavabo est mal fixé au bloc sanitaire accroche décroche bâtiment 1 SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,3.46,1237637,5.016666666666667,0.5333333333333333,0,0.0,0.0,,,
