portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
batiment,13723,13753,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 8-F,WC 1,sup-tmu-bat- 05,Non,2025-01-10 12:43:00,Soufiane chegdali,2025-01-10 13:33:00,sup-tmu-bat- 05,2025-01-10 14:06:00,sup-tmu-bat- 05,2025-01-10 17:34:00,Débouchage de toilette ,,,,Soufiane chegdali,2025-03-19 15:26:00,,,,TMU,178.36,0.0,0.0,178.36,Un bouchage a été constaté au niveau des WC des sanitaires situés après le scanner SAS EXPORT.,MOBILE,WEB,WEB,WEB,WEB,WEB,1,3.43,1226745,4.85,0.55,0,0.0,0.0,,,
batiment,13722,13628,OT Cloturé,,Lampe grillée,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement éclairage,Lampe linéaire continue ,Entrepôt 130,Lampe linéaire continue 2,sup-tmu-bat- 05,Non,2025-01-06 13:14:00,zakariae lotfi,2025-01-10 13:23:00,sup-tmu-bat- 05,2025-01-10 13:27:00,sup-tmu-bat- 05,2025-01-10 14:11:00,Changement des lampes T8,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,61.68,0.0,0.0,61.68,"Éclairage insuffisant dans le couloir de l'entrepôt 130 MEDHUB_x000d_
(Erreur actif)",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.71,120200,96.95,0.06666666666666667,0,0.0,0.0,,,
batiment,13721,13708,OT Cloturé,,cache mal fixe,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement éclairage,Lampe linéaire continue ,Entrepôt 140,Lampe linéaire continue 1,sup-tmu-bat- 05,Non,2025-01-09 13:09:00,zakariae lotfi,2025-01-10 13:23:00,sup-tmu-bat- 05,2025-01-10 13:27:00,sup-tmu-bat- 05,2025-01-10 14:09:00,Fixation de réglette ,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,59.95,0.0,0.0,59.95,"Lampe arrachée et presque tombée dans l'entrepôt Kasai, lot 140 MEDHIB",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.69,1231990,25.0,0.06666666666666667,0,0.0,0.0,,,
infrastructure,13720,13750,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 2,SUP-TMU-BASS-INF- 01,Non,2025-01-10 11:26:00,Chaymae Farah,2025-01-10 11:37:00,SUP-TMU- CN,2025-01-10 14:33:00,SUP-TMU- CN,2025-01-10 15:31:00,Evacuation des déchets ,,,,Soufiane chegdali,2025-04-11 22:26:00,,,,TMU-CN,17239.49,0.0,0.0,17239.49,Evacuation des déchets délaissés,MOBILE,WEB,WEB,WEB,WEB,WEB,5,0.96,28030,4.083333333333333,2.933333333333333,0,0.0,0.0,,,
batiment,13719,13747,OT Realisé,,Vachette endomage ,Moyen,oui,False,False,True,True,PPR,GATE2,Equipement lot archi / Menuiserie ,Porte vitrée,Bureaux douane,Porte Vitré 2,sup-tmu-bat- 05,Non,2025-01-10 09:27:00,Soufiane chegdali,2025-01-10 09:55:00,sup-tmu-bat- 05,2025-01-10 09:58:00,sup-tmu-bat- 05,2025-01-10 17:42:00,Changement de vachette ,Soufiane chegdali,2025-01-10 13:25:00,Erreurs sur les photos inséré ,,,,,,TMU,400.4,72.0,0.0,472.4,Vachette endommagée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,7.7,140758,8.25,0.05,1,1.0,72.0,Vachette de porte aluminium,MENUISERIE,cloture
batiment,13718,13721,OT Cloturé,,Manque de robinet,Moyen,non,True,False,True,False,PPR,GATE3,Equipement plomberie et sanitaire,Robinet ,Nouveaux Bureaux,Robinet 1,Animateur 01,Non,2025-01-09 16:20:00,Saadia agnouch,2025-01-10 08:51:00,sup-tmu-bat- 05,2025-01-10 10:21:00,sup-tmu-bat- 05,2025-01-15 14:25:00,"Installation deux robinets équerres comme une solution provisoire _x000d_
(Les douchettes ont été retournées au magasin)",,,,Said Touil,2025-08-31 15:46:00,,,,TMU,6449.04,260.0,0.0,6709.04,Manque des douchettes (02)au niveau de chenil de la police au sas 04,MOBILE,WEB,WEB,WEB,WEB,WEB,1,124.02,138044,142.08333333333334,1.5,2,4.0,260.0,"Douchette, Robinet équerre chromé  3/8",PLOMBERIE,cloture
batiment,13717,13699,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Interrupteur d'allumage ,Secteur 1,Interrupteur d'allumage 2,sup-tmu-bat- 05,Non,2025-01-09 11:34:00,Saadia agnouch,2025-01-10 08:50:00,sup-tmu-bat- 05,2025-01-10 09:13:00,sup-tmu-bat- 05,2025-01-10 10:10:00,Installation  de l'interrupteur ,,,,Chaymae Farah,2025-03-20 22:27:00,,,,TMU,48.36,0.0,0.0,48.36,"Les fils électriques sont visibles d'un interrupteur situé au bloc sanitaire femme, cette anomalie peut présenter un risque potentiel de la sécurité ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.93,84726,22.6,0.38333333333333336,0,0.0,0.0,,,
batiment,13716,13685,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Spot,Siège TMSA-Tanger,Spot 1,Sup-MMI- TMSA,Non,2025-01-08 13:24:00,Saadia agnouch,2025-01-10 08:49:00,Sup-MMI- TMSA,2025-01-10 09:34:00,Sup-MMI- TMSA,2025-01-10 10:00:00,changement de plaque faux plafond dans la salle réunion DAF,,,,Chaymae Farah,2025-04-27 01:12:00,,,,MMI,46.58,0.0,0.0,46.58,changement de plaque faux plafond dans la salle réunion DAF ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.43,1245463,44.6,0.75,0,0.0,0.0,,,
batiment,13715,13684,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte  bois,Siège TMSA-Tanger,Porte bois 4,Sup-MMI- TMSA,Non,2025-01-08 13:21:00,Saadia agnouch,2025-01-10 08:49:00,Sup-MMI- TMSA,2025-01-10 09:33:00,Sup-MMI- TMSA,2025-01-10 09:54:00,Changement de poignée porte toilette hommes plateau DAF et AUDIT au 2eme étage,,,,Chaymae Farah,2025-04-27 01:13:00,,,,MMI,28.17,0.0,0.0,28.17,changement de poignée porte toilette hommes plateau DAF et AUDIT au 2eme étage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.26,1245423,44.55,0.7333333333333333,0,0.0,0.0,,,
batiment,13714,13746,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Gare Maritime TMPC,Cloison ,sup-tmu-bat- 05,Non,2025-01-10 07:38:00,sup-tmu-bat- 05,2025-01-10 07:38:00,sup-tmu-bat- 05,2025-01-10 07:38:00,sup-tmu-bat- 05,2025-01-10 09:23:00,Fixation de plaque métallique ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,89.96,0.0,0.0,89.96,Plaque métallique arrachée ,WEB,WEB,WEB,WEB,WEB,WEB,1,1.73,159264,1.75,0.0,0,0.0,0.0,,,
batiment,13713,13745,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Gare Maritime TMPC,Cloison ,sup-tmu-bat- 05,Non,2025-01-10 07:34:00,sup-tmu-bat- 05,2025-01-10 07:34:00,sup-tmu-bat- 05,2025-01-10 07:38:00,sup-tmu-bat- 05,2025-01-10 09:21:00,Pose le couvercle de distributeur d'eau,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,88.4,0.0,0.0,88.4,Manque d'un couvercle de distributeur d'eau/bloc sanitaire femme GM N17,WEB,WEB,WEB,WEB,WEB,WEB,1,1.7,176606,1.7833333333333334,0.06666666666666667,0,0.0,0.0,,,
batiment,13712,13744,OT Cloturé,,L'abattant mal fixer,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-01-10 07:33:00,sup-tmu-bat- 05,2025-01-10 07:33:00,sup-tmu-bat- 05,2025-01-10 07:38:00,sup-tmu-bat- 05,2025-01-10 09:20:00,Fixation de l'abattant ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,85.8,0.0,0.0,85.8,Abattant mal fixée au bloc sanitaire femme GM N17,WEB,WEB,WEB,WEB,WEB,WEB,1,1.65,177726,1.7833333333333334,0.08333333333333333,0,0.0,0.0,,,
batiment,13711,13743,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Gare Maritime TMPC,Plafond ,sup-tmu-bat- 05,Non,2025-01-10 07:29:00,sup-tmu-bat- 05,2025-01-10 07:29:00,sup-tmu-bat- 05,2025-01-10 07:38:00,sup-tmu-bat- 05,2025-01-10 09:17:00,Fixation de plaque plafonnier ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,84.76,0.0,0.0,84.76,Plaque plafonnier arrachée,WEB,WEB,WEB,WEB,WEB,WEB,1,1.63,161001,1.8,0.15,0,0.0,0.0,,,
batiment,13710,13742,OT Cloturé,,Manque cache de prise,Moyen,non,False,False,False,False,PPR,GATE2,Equipement électrique,Prise de courant ,Aubettes douane,Prise de courant 4,Animateur 01,Non,2025-01-10 04:16:00,Animateur 01,2025-01-10 04:16:00,sup-tmu-bat- 05,2025-01-17 09:19:00,sup-tmu-bat- 05,2025-01-17 11:19:00,Fixation de prise ,,,,Said Touil,2025-08-02 10:54:00,,,,TMU,102.96,0.0,0.0,102.96,Une prise de réseau mal fixé au l'aubette n° 01 des douanes au gate 02,WEB,WEB,WEB,WEB,WEB,WEB,1,1.98,140922,175.05,173.05,0,0.0,0.0,,,
batiment,13709,13741,OT Rejeté,PDR Indisponible : Caches des prises réseaux ,Manque cache de prise,Moyen,non,False,False,False,False,PPR,GATE2,Equipement électrique,Prise de courant ,Aubettes douane,Prise de courant 3,Animateur 01,Non,2025-01-10 04:13:00,Animateur 01,2025-01-10 04:13:00,sup-tmu-bat- 05,2025-01-17 09:20:00,,,,,,,,,Said Touil,2025-08-26 14:46:00,à la charge de cires ,TMU,0.0,0.0,0.0,0.0,Manque cache de prise de réseau au l'aubette n° 01 au gate 02. ,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,140921,,173.11666666666667,0,0.0,0.0,,,
batiment,13708,13740,OT Cloturé,"PDR Indisponible : -Abattant sanitaire anglaise
-Mécanisme standard ",Chasse endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 1,Animateur 01,Non,2025-01-10 04:02:00,Animateur 01,2025-01-10 04:02:00,sup-tmu-bat- 05,2025-01-13 09:42:00,sup-tmu-bat- 05,2025-01-16 13:01:00,"Réparation du mécanisme et changement de l'abattant _x000d_
(Abattant stock 0)",,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,82.68,0.0,0.0,82.68,Chasse-eau non opérationnelle au bloc sanitaire hommes à la salle débarquement à la gare maritime.,WEB,WEB,WEB,WEB,WEB,WEB,1,1.59,161724,152.98333333333332,77.66666666666667,0,0.0,0.0,,,
batiment,13707,13739,OT Cloturé,"PDR Indisponible : 2 Stores (2,80 m/1,60 m)",Manque de store,Moyen,non,False,False,False,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Fenêtre ,Aubettes douane,Fenêtre 1,Animateur 01,Non,2025-01-10 03:57:00,Animateur 01,2025-01-10 03:57:00,sup-tmu-bat- 05,2025-01-22 13:24:00,Said Touil,2025-09-12 12:03:00,installation des deux partie en face plateau police ,,,,Said Touil,2025-09-19 16:49:00,,,,TMU,0.75,0.0,0.0,0.75,Manque de store à l'aubette n° 01 des douanes au gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,2,0.01,139670,5888.1,297.45,0,0.0,0.0,,,
batiment,13706,13738,OT Cloturé,"PDR Indisponible : 2 stores (2,80 m/1,60 m)",Manque de store,Moyen,non,False,False,True,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Fenêtre ,Aubettes douane,Fenêtre 1,Animateur 01,Non,2025-01-10 03:54:00,Animateur 01,2025-01-10 03:54:00,sup-tmu-bat- 05,2025-01-22 13:25:00,sup-tmu-bat- 05,2025-07-02 11:55:00,Montage des stores ,,,,Said Touil,2025-08-02 10:55:00,,,,TMU,884.25,0.0,0.0,884.25,Manque de store à l'aubette n° 02 des douanes au gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,23.58,139665,4160.016666666666,297.51666666666665,1,5.0,400.0,Cheville plastique Ø10,DIVERS,cloture
batiment,13705,13737,OT Cloturé,"PDR Indisponible : 2 stores (2,80 m/1,60 m)",Manque de store,Moyen,non,False,False,True,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Fenêtre ,Aubettes douane,Fenêtre 3,Animateur 01,Non,2025-01-10 03:53:00,Animateur 01,2025-01-10 03:53:00,sup-tmu-bat- 05,2025-01-22 13:27:00,sup-tmu-bat- 05,2025-07-02 11:54:00,Montage des stores ,,,,Said Touil,2025-09-11 16:25:00,,,,TMU,883.88,0.0,0.0,883.88,Manque de store à l'aubette n° 03 des douanes au gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,23.57,139662,4160.016666666666,297.56666666666666,1,5.0,400.0,Cheville plastique Ø10,DIVERS,cloture
batiment,13704,13736,OT Cloturé,"PDR Indisponible : 1 store (2,80 m/1,60 m)",Manque de store,Moyen,non,False,False,True,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Fenêtre ,Aubettes douane,Fenêtre 1,Animateur 01,Non,2025-01-10 03:49:00,Animateur 01,2025-01-10 03:49:00,sup-tmu-bat- 05,2025-01-22 13:28:00,sup-tmu-bat- 05,2025-06-30 16:01:00,Montage des stores ,,,,Said Touil,2025-09-11 16:26:00,,,,TMU,3794.63,8020.0,0.0,11814.630000000001,Manques de store à l'aubette n° 04 des douanes au gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,101.19,139655,4116.2,297.65,2,200.0,8020.0,"Cheville plastique Ø08, Vis autoperseurse ",DIVERS,cloture
batiment,13703,13735,OT Cloturé,"PDR Indisponible : Deux stores (2,80 m/1,60 m)",Manque de store,Moyen,non,False,False,True,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Fenêtre ,Aubettes douane,Fenêtre 2,Animateur 01,Non,2025-01-10 03:46:00,Animateur 01,2025-01-10 03:46:00,sup-tmu-bat- 05,2025-01-22 13:29:00,sup-tmu-bat- 05,2025-06-30 16:00:00,Montage des stores ,,,,Said Touil,2025-09-11 16:27:00,,,,TMU,3797.25,8020.0,0.0,11817.25,Manque des stores à l'aubette n° 05 des douanes au gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,101.26,139651,4116.233333333334,297.71666666666664,2,200.0,8020.0,"Cheville plastique Ø08, Vis autoperseurse ",DIVERS,cloture
batiment,13702,13734,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,True,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Cloison,Entrée gâte 2,Cloison ,Animateur 01,Non,2025-01-10 03:42:00,Animateur 01,2025-01-10 03:42:00,sup-nzala- 01,2025-06-01 22:31:00,sup-nzala- 01,2025-06-09 19:20:00,C'est traité,,,,Said Touil,2025-06-11 23:37:00,,,,NZALA,11185.81,1603.0,0.0,12788.81,Dégradation de peinture de l'aubette à l'accès de gate 02,WEB,WEB,WEB,WEB,WEB,WEB,1,188.79,139320,3615.633333333333,3426.8166666666666,7,34.0,1603.0,"Peinture vinylique blanc 30KG, Teinte de peinture laque noir, Peinture laque 20 KG blanc, White spirit 5L, Diluant 5L","PEINTURE, DIVERS",cloture
batiment,13701,13733,OT Cloturé,,Problème de ferme-porte,Moyen,non,False,False,False,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Porte coupe feu ,Magasin,Porte coupe feu 1,Animateur 01,Non,2025-01-10 03:36:00,Animateur 01,2025-01-10 03:36:00,sup-tmu-bat- 05,2025-02-14 13:04:00,sup-tmu-bat- 05,2025-02-14 13:46:00,Ajustement les paumelles de la porte ,,,,Said Touil,2025-08-06 17:30:00,,,,TMU,33.8,0.0,0.0,33.8,La porte du bâtiment des douanes ne se ferme pas au niveau de gate 02. ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.65,140749,850.1666666666666,849.4666666666667,0,0.0,0.0,,,
batiment,13700,13732,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,True,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Porte coupe feu ,Magasin,Porte coupe feu 1,Animateur 01,Non,2025-01-10 03:31:00,Animateur 01,2025-01-10 03:31:00,sup-tmu-bat- 05,2025-01-17 11:03:00,sup-tmu-bat- 05,2025-02-13 16:39:00,Changement de poignée,,,,Said Touil,2025-09-06 21:35:00,,,,TMU,33983.04,420.0,0.0,34403.04,Poignée endommagée de la porte du bâtiment des douanes au niveau du gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,1,653.52,140749,829.1333333333333,175.53333333333333,1,1.0,420.0,Serrure porte en bois,MENUISERIE,cloture
batiment,13699,13731,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Sanitaire 1 quai 3,Spot 1,Animateur 01,Non,2025-01-10 03:27:00,Animateur 01,2025-01-10 03:27:00,sup-tmu-bat- 05,2025-01-10 07:41:00,sup-tmu-bat- 05,2025-01-13 13:02:00,Installation d'un hublot complet ,,,,Said Touil,2025-08-04 13:11:00,,,,TMU,4021.16,334.0,0.0,4355.16,Manque d'une ampoule au toilette hommes de quai 03 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,77.33,133118,81.58333333333333,4.233333333333333,3,3.0,334.0,"hublot ronde étanche, Douille E27, Lampe LED E27 15W  6500K",ELECTRICITE,cloture
equipement,13698,13730,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,TM2,TM02,Equipement Electrique,Candélabre,Voie périphérique TM2 ,Candélabre 184 ,animateur 02,Non,2025-01-10 03:19:00,animateur 02,2025-01-10 03:19:00,sup-tmu-eq- 04,2025-02-04 14:52:00,sup-tmu-eq- 04,2025-02-04 15:33:00,Changement de disjoncteur 10A,,,,Said Touil,2025-06-10 21:36:00,,,,TMU,1306.5,0.0,0.0,1306.5,,WEB,WEB,WEB,WEB,WEB,WEB,4,0.65,5421,612.2333333333333,611.55,0,0.0,0.0,,,
infrastructure,13697,13729,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 4,animateur 02,Non,2025-01-10 03:07:00,animateur 02,2025-01-10 03:07:00,sup-nzala- 01,2025-01-15 08:20:00,sup-nzala- 01,2025-01-15 20:57:00,La dégradation du béton a été traitée,,,,Soufiane chegdali,2025-04-11 22:26:00,,,,NZALA,1953.01,0.0,0.0,1953.01,,WEB,WEB,WEB,WEB,WEB,WEB,3,12.57,28027,137.83333333333334,125.21666666666667,0,0.0,0.0,,,
batiment,13696,13728,OT Cloturé,,Habillage dégradé ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Cloison,Batiment 4-G,Cloison ,animateur 02,Non,2025-01-10 03:03:00,animateur 02,2025-01-10 03:03:00,sup-tmu-bat- 05,2025-01-10 11:03:00,sup-tmu-bat- 05,2025-01-10 17:47:00,Fixation l'alarme d'incendié ,,,,Soufiane chegdali,2025-03-19 15:26:00,,,,TMU,349.44,0.0,0.0,349.44,"Déclencheur manuel d'alarme incendie mal fixé au niveau de bâtiment 04 de dépotage, SAS EXPORT TM1. Q1",WEB,WEB,WEB,WEB,WEB,WEB,1,6.72,150551,14.733333333333333,8.0,1,1.0,300.0,silicone,DIVERS,cloture
infrastructure,13695,13727,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,TR,Matière   dangereuse ,Non,2025-01-09 23:11:00,Matière   dangereuse ,2025-01-09 23:11:00,sup-nzala- 01,2025-01-15 20:57:00,sup-nzala- 01,2025-01-15 20:59:00,Un miroir de sécurité routière est retirée (demante TMPA),,,,Soufiane chegdali,2025-04-11 22:27:00,,,,NZALA,3.11,0.0,0.0,3.11,Un miroir de sécurité routière est cassé sous le pont de la RP TM1.,WEB,WEB,WEB,WEB,WEB,WEB,3,0.02,42371,141.8,141.76666666666668,0,0.0,0.0,,,
infrastructure,13694,13726,OT Cloturé,pause de travail,Désherbage ,Moyen,non,False,False,False,False,TM2,TM02,Espace vert,Espace vert,Talus-ONCF-TM2 Espace vert,Talus-ONCF-TM2 Espace vert 2,Matière   dangereuse ,Non,2025-01-09 22:43:00,Matière   dangereuse ,2025-01-09 22:43:00,SUP-TMU- CN,2025-01-16 10:30:00,SUP-TMU- CN,2025-01-20 15:30:00,Deboisement,,,,Said Touil,2025-08-03 12:28:00,,,,TMU-CN,228135.89,0.0,0.0,228135.89,"Une zone située derrière le nouveau parking des ensembles routier import au TM2, nécessite une opération de déboisement .",WEB,WEB,WEB,WEB,WEB,WEB,8,7.94,23202,256.78333333333336,155.78333333333333,0,0.0,0.0,,,
batiment,13693,13725,OT Cloturé,,Porte bloqué ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire Sas Import,Porte bois 1,animateur 02,Non,2025-01-09 20:08:00,animateur 02,2025-01-09 20:08:00,sup-tmu-bat- 05,2025-02-03 13:12:00,sup-tmu-bat- 05,2025-02-03 14:03:00,Remplacement la partie dégradée de la porte par une plaque inox ,,,,Soufiane chegdali,2025-03-19 15:25:00,,,,TMU,42.64,0.0,0.0,42.64,Porte de local sanitaire endommagée au niveau de parking nouveau véhicules SAS IMPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,0.82,163786,593.9166666666666,593.0666666666667,0,0.0,0.0,,,
infrastructure,13692,13724,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 15,animateur 02,Non,2025-01-09 19:30:00,animateur 02,2025-01-09 19:30:00,,,,,,,,,,,zakariae lotfi,2025-03-12 09:08:00,hors périmètre,CAMPEZO,0.0,0.0,0.0,0.0,Endommagement du canal en pvc d'évacuation des eaux pluviales situé au niveau du parking d'extension SAS IMPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28050,,,0,0.0,0.0,,,
batiment,13690,13722,OT En stand by,"PDR Indisponible : Plaque de bardage 2m/1,5 m",Dégradation ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Element de structure ,Dalle,Batiment 3-C,DAL ,animateur 02,Non,2025-01-09 19:24:00,animateur 02,2025-01-09 19:24:00,sup-tmu-bat- 05,2025-02-07 14:12:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Plaques de bardage situées au sous le plafond des bâtiments export sont endommagées au niveau de la voie de service SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,151087,,690.8,0,0.0,0.0,,,
equipement,13689,13703,OT Cloturé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,TM1,SAS EXPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment 8-F,Porte Sectionnelle 10 (SasExport-Bat8),SUP-TMU-EQ- 03,Non,2025-01-09 11:55:00,Nour-Eddine  ENNEJMAOUI,2025-01-09 16:32:00,SUP-TMU-EQ- 03,2025-01-09 16:41:00,SUP-TMU-EQ- 03,2025-01-10 08:30:00,réparation ressort de porte sectionnelle ,,,,Soufiane chegdali,2025-04-11 22:27:00,,,,TMU,658.23,0.0,0.0,658.23,la porte en panne problème de ressort ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,15.8,2027,20.583333333333332,0.15,0,0.0,0.0,,,
equipement,13688,13706,OT Cloturé,,Centrale hors service,Moyen,non,False,False,True,False,TM1,TM01,Equipement de protection contre incendie,Centrale de détection d'incendie,TMD,Centrale incendie  HANGAR MARSA MAROC,SUP-TMU-EQ- 03,Non,2025-01-09 12:10:00,Nour-Eddine  ENNEJMAOUI,2025-01-09 16:31:00,SUP-TMU-EQ 09,2025-01-10 11:22:00,SUP-TMU-EQ 09,2025-01-15 10:37:00,Changement d’un transfo abaisseur 220/24v au niveau de central incendie hangar ble,,,,Soufiane chegdali,2025-04-11 22:28:00,,,,TMU,6201.0,390.0,0.0,6591.0,Boite d'alimentation électrique grillée et des batteries faibles ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,119.25,5669,142.45,18.85,1,1.0,390.0,Transformateur 24V 220V 360W,ELECTRICITE,cloture
batiment,13687,13720,OT Cloturé,,Traces d'humidité ,Moyen,non,True,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Cloison,Bureau Police Et Douane 1,Cloison ,Animateur 01,Non,2025-01-09 16:10:00,Saadia agnouch,2025-01-09 16:14:00,Said Touil,2025-09-05 08:47:00,Said Touil,2025-09-05 08:51:00,réparé en période des préparation Marhaba,,,,Said Touil,2025-09-06 21:35:00,,,,NZALA,4.5,0.0,0.0,4.5,Dégradation du revêtement du local à la sortie de la zone contrôle import des douanes du sas 04,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.06,136280,5728.683333333333,5728.55,0,0.0,0.0,,,
batiment,13686,13719,OT En stand by,"PDR Indisponible : Plaque d'alucobond 2,02m/64 cm",Problème de ferme-porte,Moyen,non,True,False,False,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Sortie parking TIR,Porte 1,Animateur 01,Non,2025-01-09 16:04:00,Saadia agnouch,2025-01-09 16:13:00,sup-tmu-bat- 05,2025-01-15 09:44:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Endommagement de la porte du bloc sanitaire aux couloirs du contrôle de la zone stockage import,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,134027,,137.51666666666668,0,0.0,0.0,,,
batiment,13685,13714,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Gard corp,Gare Maritime TMPC,Gard corp ,sup-tmu-bat- 05,Non,2025-01-09 15:09:00,Saadia agnouch,2025-01-09 16:12:00,sup-tmu-bat- 05,2025-01-09 16:28:00,sup-tmu-bat- 05,2025-01-10 17:43:00,Montage de rayonnage ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,2623.92,0.0,0.0,2623.92,"Rayonnage à monter au niveau de gare maritime N11_x000d_
(ERREUR ACTIF)",MOBILE,WEB,WEB,WEB,WEB,WEB,2,25.23,159992,26.566666666666666,0.26666666666666666,1,24.0,48.0,Cheville metallique Ø 12,DIVERS,rejet
batiment,13684,13715,OT Cloturé,,Manque de poignée,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Gare Maritime TMPC,Porte bois 1,sup-tmu-bat- 05,Non,2025-01-09 15:15:00,Saadia agnouch,2025-01-09 16:12:00,sup-tmu-bat- 05,2025-01-09 16:32:00,sup-tmu-bat- 05,2025-01-10 13:22:00,Pose de poignée,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,1082.64,420.0,0.0,1502.64,Le nouveau bungalow installé à la gare maritime N11 est sans poignées,MOBILE,WEB,WEB,WEB,WEB,WEB,1,20.82,161078,22.116666666666667,0.3333333333333333,2,3.0,1260.0,Serrure porte en bois,MENUISERIE,cloture
batiment,13683,13716,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement plomberie et sanitaire,Siphon,Siège TMSA-Tanger,Siphon 1,Sup-MMI- TMSA,Non,2025-01-09 15:20:00,Saadia agnouch,2025-01-09 16:11:00,Sup-MMI- TMSA,2025-01-10 09:33:00,Sup-MMI- TMSA,2025-01-10 09:59:00,bouchage de lavabo toilette hommes zone salle conférence,,,,Chaymae Farah,2025-04-27 01:13:00,,,,MMI,44.42,0.0,0.0,44.42,bouchage de lavabo toilette hommes zone salle conférence  ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.41,1244847,18.65,17.366666666666667,0,0.0,0.0,,,
batiment,13682,13717,OT Cloturé,,Serrure endommagé ,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Porte aluminium,Siège TMSA-Tanger,Porte Aluminium 1 ,Sup-MMI- TMSA,Non,2025-01-09 15:26:00,Saadia agnouch,2025-01-09 16:11:00,Sup-MMI- TMSA,2025-01-10 09:34:00,Sup-MMI- TMSA,2025-01-10 09:56:00,changement de trois serreurs placard au accueil RDC,,,,Chaymae Farah,2025-04-27 01:13:00,,,,MMI,40.08,0.0,0.0,40.08,changement de trois serreurs placard au accueil RDC ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.37,1244631,18.5,17.383333333333333,0,0.0,0.0,,,
infrastructure,13681,13713,OT Cloturé,,Déchets,Moyen,non,False,False,False,False,TM1,ZEXT01,Voies de circulation,Voie de roulement,RN16,Voirie,SUP-TMU- CN,Non,2025-01-09 15:07:00,Soufiane chegdali,2025-01-09 15:53:00,SUP-TMU-BASS-INF- 01,2025-01-09 16:10:00,SUP-TMU-BASS-INF- 01,2025-01-09 16:30:00,Evacuation des déchets (RN16),,,,Chaymae Farah,2025-07-03 16:47:00,,,,TMU,11.31,0.0,0.0,11.31,Evacuation des déchets,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.32,287,1.3833333333333333,0.2833333333333333,0,0.0,0.0,,,
batiment,13680,13707,OT Realisé,,Flux lumineux faible ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement éclairage,Spot,Ancienne gare maritime,Spot 2,sup-tmu-bat- 05,Non,2025-01-09 12:58:00,Soufiane chegdali,2025-01-09 15:52:00,sup-tmu-bat- 05,2025-01-09 16:27:00,sup-tmu-bat- 05,2025-01-15 13:02:00,Les lampes ont été changées ,,,,,,,,,TMU,7301.32,2500.0,0.0,9801.32,Flux lamineux faible au niveau de couloir et salles douane ancienne gare maritime GATE2,MOBILE,WEB,WEB,WEB,WEB,WEB,1,140.41,128994,144.06666666666666,0.5833333333333334,1,10.0,2500.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,13679,13711,OT Cloturé,,Dégradations des carrelages,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement lot archi / Menuiserie ,Cloison,VTS,Cloison ,animateur 02,Non,2025-01-09 14:16:00,Soufiane chegdali,2025-01-09 15:52:00,sup-tmu-bat- 05,2025-01-10 09:27:00,sup-tmu-bat- 05,2025-01-10 17:49:00,Le morceau de marbre a été fixé ,,,,Chaymae Farah,2025-03-26 20:50:00,,,,TMU,433.68,600.0,0.0,1033.68,Morceau de marbre mal fixé au niveau de cuisine situé au bâtiment capitainerie,MOBILE,WEB,WEB,WEB,WEB,WEB,1,8.34,161931,27.55,17.583333333333332,1,2.0,600.0,silicone,DIVERS,cloture
batiment,13678,13712,OT En stand by,"PDR Indisponible : -manomètre 
-contacteur 100_125 V
-3 commutateur électrique 
-thermomètre ",Dysfonctionnement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement climatisation et VMC,Pompe à chaleur,Batiment 4-G,Pompe à chaleur 1,sup-tmu-bat- 05,Oui,2025-01-09 14:59:00,Soufiane chegdali,2025-01-09 15:51:00,sup-tmu-bat- 05,2025-01-09 16:34:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Le PAC de bâtiment 4 nécessite une remise en état ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,1226008,,0.7166666666666667,0,0.0,0.0,,,
batiment,13677,13718,OT Cloturé,,Manque de store,Moyen,non,False,False,False,False,PPR,GATE2,Equipement lot archi / Menuiserie ,Fenêtre ,Plateau & aubettes police,Fenêtre 1,sup-tmu-bat- 05,Non,2025-01-09 15:36:00,Soufiane chegdali,2025-01-09 15:51:00,sup-tmu-bat- 05,2025-01-09 16:26:00,sup-tmu-bat- 05,2025-01-09 16:51:00,Montage de store ,,,,Said Touil,2025-09-06 21:34:00,,,,TMU,20.8,0.0,0.0,20.8,Manque de store aubette de police 5C,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.4,139775,1.25,0.5833333333333334,0,0.0,0.0,,,
infrastructure,13676,13701,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM2,ZEXT01,Voies de circulation,Panneaux de signalisation,RN16,CI,SUP-TMU- CN,Non,2025-01-09 11:54:00,Touria Tammor,2025-01-09 14:31:00,,,,,,,,,,,Touria Tammor,2025-01-09 15:03:00,mal du choix  d'actif ,NZALA,0.0,0.0,0.0,0.0,Nettoyage des déchets,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,42140,,,0,0.0,0.0,,,
infrastructure,13675,13709,OT Cloturé,,Désherbage ,Moyen,non,False,False,False,False,TM1,TM01,Espace vert,Espace vert,Voie Principale-TM1 Espace vert,Voie Principale-TM1 Espace vert 1,SUP-TMU- CN,Non,2025-01-09 14:02:00,Touria Tammor,2025-01-09 14:27:00,SUP-TMU-BASS-INF- 01,2025-01-09 14:30:00,SUP-TMU-BASS-INF- 01,2025-01-09 15:01:00,désherbage,,,,Soufiane chegdali,2025-04-11 22:28:00,,,,TMU,236.32,0.0,0.0,236.32,TRAVAUX DESHERBAGE,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.49,23237,0.9833333333333333,0.05,0,0.0,0.0,,,
infrastructure,13674,13710,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,PARKING-L,SUP-TMU- CN,Non,2025-01-09 14:08:00,Touria Tammor,2025-01-09 14:26:00,SUP-TMU-BASS-INF- 01,2025-01-09 14:30:00,SUP-TMU-BASS-INF- 01,2025-01-09 14:50:00,Evacuation d'une roue délaissée,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,154.33,0.0,0.0,154.33,Evacuation d'une roue délaissée(déchet),MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.32,28051,0.7,0.06666666666666667,0,0.0,0.0,,,
batiment,13673,13700,OT Cloturé,,fuite d'eau,Moyen,non,False,False,True,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,Lavabo,Secteur 4,Lavabo 2,sup-tmu-bat- 05,Non,2025-01-09 11:46:00,Hamza Elguetioui,2025-01-09 13:11:00,sup-tmu-bat- 05,2025-01-09 13:45:00,sup-tmu-bat- 05,2025-01-13 11:20:00,Le siphon et flexibles de lavabo ont été changés ,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,8127.62,960.0,0.0,9087.619999999999,Fuite d'eau localisé au bloc sanitaire femme MEDHUB en raison d'endommagement d'une flexible et siphon de lavabo ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,93.55,87420,95.56666666666666,0.5666666666666667,3,3.0,960.0,"FLEXIBLE 60CM MEDHUB, Siphon de lavabo MEDHUB",PLOMBERIE,cloture
batiment,13672,13698,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Interrupteur d'allumage ,Secteur 5,Interrupteur d'allumage 2,sup-tmu-bat- 05,Non,2025-01-09 09:28:00,Hamza Elguetioui,2025-01-09 13:11:00,sup-tmu-bat- 05,2025-01-09 13:45:00,sup-tmu-bat- 05,2025-01-09 14:04:00,Fixation de l'interrupteur ,,,,Hamza Elguetioui,2025-04-04 11:32:00,,,,TMU,15.6,0.0,0.0,15.6,Interrupteur mal fixée,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.3,85063,4.6,0.5666666666666667,0,0.0,0.0,,,
batiment,13671,13702,OT Rejeté,PDR Indisponible : Fixation de lavabo ,Degradation ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Lavabo,PNG Sas Import,Lavabo 1,C3 -PRINCIPALE ,Non,2025-01-09 11:54:00,Soufiane chegdali,2025-01-09 12:09:00,sup-tmu-bat- 05,2025-01-20 09:17:00,,,,,,,,,Soufiane chegdali,2026-01-20 10:29:00,Bâtiment non utilisé fermer par service sécurité portuaire C3,TMU,0.0,0.0,0.0,0.0,Lavabo endommagé ,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,163650,,261.1333333333333,0,0.0,0.0,,,
batiment,13670,13704,OT Cloturé,,Serrure endommagé ,Moyen,non,False,True,True,False,TM1,SAS IMPORT,Equipement lot archi / Menuiserie ,Porte  bois,PNG Sas Import,Porte bois 1,C3 -PRINCIPALE ,Non,2025-01-09 11:58:00,Soufiane chegdali,2025-01-09 12:09:00,sup-tmu-bat- 05,2025-01-09 12:51:00,sup-tmu-bat- 05,2025-01-13 15:19:00,"Changement de poignée et réparation de la vachette comme une solution temporaire _x000d_
",,,,Soufiane chegdali,2025-03-19 14:42:00,,,,TMU,5118.88,420.0,0.0,5538.88,serrure et poignet endommagés,MOBILE,WEB,WEB,WEB,WEB,WEB,1,98.44,163779,99.35,0.7,1,1.0,420.0,Serrure porte en bois,MENUISERIE,cloture
batiment,13669,13705,OT Cloturé,,Desencastrement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement électrique,Prise de courant ,Batiment 3-C,PRC 2,sup-tmu-bat- 05,Non,2025-01-09 12:05:00,Soufiane chegdali,2025-01-09 12:09:00,sup-tmu-bat- 05,2025-01-09 12:12:00,sup-tmu-bat- 05,2025-01-09 12:50:00,Fixation de prise électrique ,,,,Soufiane chegdali,2025-03-19 14:41:00,,,,TMU,32.24,0.0,0.0,32.24,Prise électrique mal fixé,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.62,1225811,0.75,0.05,0,0.0,0.0,,,
batiment,13668,13696,OT Cloturé,PDR Indisponible : Abattant,L'abattant mal fixer,Moyen,non,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 8,WC Sanitaire 2,Animateur 01,Non,2025-01-09 06:29:00,Animateur 01,2025-01-09 06:29:00,sup-tmu-bat- 05,2025-01-09 09:15:00,sup-tmu-bat- 05,2025-01-17 11:47:00,Changement de l'abattant,,,,Said Touil,2025-08-31 15:42:00,,,,TMU,1186.64,2100.0,0.0,3286.6400000000003,Abattant arraché de la chasse-eau de la toilette hommes au niveau du quai 08.,WEB,WEB,WEB,WEB,WEB,WEB,1,22.82,133920,197.3,2.7666666666666666,1,1.0,2100.0,Abattant toilette anglaise standard et suspendu,PLOMBERIE,cloture
batiment,13667,13695,OT Cloturé,,Manque de store,Moyen,non,False,False,False,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Fenêtre ,Bureau Police Et Douane 1,Fenêtre 2,Animateur 01,Non,2025-01-09 04:36:00,Animateur 01,2025-01-09 04:36:00,sup-tmu-bat- 05,2025-02-07 16:54:00,sup-tmu-bat- 05,2025-02-07 21:38:00,Montage d'un store ,,,,Said Touil,2025-08-02 18:46:00,,,,TMU,244.4,0.0,0.0,244.4,Manque de store de la fenêtre du local des douanes près de la barrières à la zone contrôle des douanes au gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,1,4.7,136934,713.0333333333333,708.3,0,0.0,0.0,,,
batiment,13666,13694,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,True,False,PPR,GATE3,Equipement lot archi / Menuiserie ,Cloison,Bureau Police Et Douane 1,Cloison ,Animateur 01,Non,2025-01-09 04:28:00,Animateur 01,2025-01-09 04:28:00,Said Touil,2025-06-18 15:31:00,sup-nzala- 01,2025-08-19 21:13:00,Traité,,,,Said Touil,2025-08-23 13:37:00,,,,NZALA,56013.38,0.0,0.0,56013.38,"Dégradation de peinture du mur au local de la SN à la zone contrôle des douanes au gate 03._x000d_
",WEB,WEB,WEB,WEB,WEB,WEB,1,1493.69,136236,5344.75,3851.05,3,21.0,725.0,"Enduit façade, Peinture vinylique blanc 30KG, Plâtre en poudre","PEINTURE, CONSTRUCTION",cloture
equipement,13665,13693,OT Cloturé,,Luminaire éteint,Moyen,non,False,False,False,False,TM2,TM02,Equipement Electrique,Candélabre,Voie périphérique TM2 ,Candélabre 237 ,animateur 02,Non,2025-01-09 01:55:00,animateur 02,2025-01-09 01:55:00,sup-tmu-eq- 04,2025-01-09 11:57:00,sup-tmu-eq- 04,2025-01-10 09:39:00,changement de disjoncteur,,,,Said Touil,2025-07-20 21:51:00,,,,TMU,21808.5,0.0,0.0,21808.5,Candélabre hors service au niveau de la route périphérique TM2 en face bâtiment safety brigade.,WEB,WEB,WEB,WEB,WEB,WEB,2,21.7,5474,31.733333333333334,10.033333333333333,0,0.0,0.0,,,
batiment,13664,13629,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement lot archi / Menuiserie ,Plafond,Entrepôt 130,Plafond ,sup-tmu-bat- 05,Non,2025-01-06 13:15:00,zakariae lotfi,2025-01-08 19:15:00,sup-tmu-bat-eq- 08,2025-01-08 21:14:00,sup-tmu-bat- 05,2025-01-09 09:20:00,Fixation des plaques plafonniers ,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,1047.77,0.0,0.0,1047.77,Les trappes des plafonniers sont mal posées,MOBILE,WEB,WEB,WEB,WEB,WEB,1,12.06,120308,68.08333333333333,1.9833333333333334,0,0.0,0.0,,,
batiment,13663,13679,OT Cloturé,,Fissure,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Element de structure ,Dalle,Entrepôt 72,Dalle ,sup-tmu-bat- 05,Non,2025-01-08 09:37:00,zakariae lotfi,2025-01-08 19:15:00,sup-tmu-bat-eq- 08,2025-01-08 21:14:00,sup-tmu-bat- 05,2025-01-09 15:18:00,Traitement de l'état de la peinture des dallages de locale sprinkler lot 72 MEDHUB,,,,zakariae lotfi,2025-06-25 09:47:00,,,,TMU,3132.89,0.0,0.0,3132.89,Nous constatons que le dallage de la zone des sprinklers au Lot 92 MEDHUB nécessite une remise en état de la peinture ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,18.03,1241869,29.683333333333334,1.9833333333333334,0,0.0,0.0,,,
batiment,13662,13692,OT Cloturé,,Endommagement,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Robinet mitigeur ,Batiment 4-G,Robinet mitigeur 1,animateur 02,Non,2025-01-08 18:42:00,animateur 02,2025-01-08 18:42:00,sup-tmu-bat- 05,2025-01-09 13:45:00,sup-tmu-bat- 05,2025-01-09 14:15:00,Pose le couvercle de distributeur d'eau ,,,,Soufiane chegdali,2025-03-19 14:39:00,,,,TMU,25.48,0.0,0.0,25.48,Manque couverture de distributeur d'eau potable constatée au niveau locale sanitaire situé au parking après scanner SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,0.49,1237689,19.55,19.05,0,0.0,0.0,,,
batiment,13661,13690,OT Cloturé,,Manque de cache ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Secteur 4,Lampe linéaire continue 4,sup-tmu-bat- 05,Non,2025-01-08 15:44:00,Hamza Elguetioui,2025-01-08 16:40:00,sup-tmu-bat- 05,2025-01-08 16:40:00,sup-tmu-bat- 05,2025-01-09 09:11:00,Installation des panels LED,,,,Hamza Elguetioui,2025-04-04 11:32:00,,,,TMU,857.48,0.0,0.0,857.48,Absence des lampes au sein de bâtiment MEDHUB SECTEUR 4 ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,16.49,86578,17.45,0.0,0,0.0,0.0,,,
infrastructure,13660,13622,OT Cloturé,,Déformation,Moyen,non,False,False,False,False,TM2,TM02,Clôture,Clôture,ONCF-TM2 Clôture,ONCF-TM2 Clôture 166,C3 -PRINCIPALE ,Non,2025-01-06 12:00:00,Walid Boudra,2025-01-08 16:34:00,sup-nzala- 01,2025-01-10 07:58:00,sup-nzala- 01,2025-01-12 19:23:00,Remise en état de la clôture provisoire,,,,Said Touil,2025-06-03 23:10:00,,,,NZALA,5709.53,0.0,0.0,5709.53,Clôture du parking SR TM2 inclinée,MOBILE,WEB,WEB,WEB,WEB,WEB,2,59.4,27244,151.38333333333333,39.4,0,0.0,0.0,,,
batiment,13659,13683,OT Cloturé,,L'abattant mal fixer,Fort,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Gare Maritime TMPC,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-01-08 12:34:00,Walid Boudra,2025-01-08 16:34:00,sup-tmu-bat- 05,2025-01-08 16:35:00,sup-tmu-bat- 05,2025-01-09 09:10:00,Fixation de l'abattant ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,861.64,0.0,0.0,861.64,Abattant mal fixée au bloc sanitaire de bureau badge GM N18,MOBILE,WEB,WEB,WEB,WEB,WEB,1,16.57,161729,20.6,0.016666666666666666,0,0.0,0.0,,,
infrastructure,13658,13689,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TMPC01,Terre plein,Parking,GRM Parking,GRM Parking 2,SUP-TMU- CN,Non,2025-01-08 15:01:00,Walid Boudra,2025-01-08 16:34:00,SUP-TMU- CN,2025-01-09 09:13:00,SUP-TMU- CN,2025-01-09 09:40:00,évacuation des déchets cartons.,,,,Soufiane chegdali,2025-04-11 22:28:00,,,,TMU-CN,6177.48,0.0,0.0,6177.48,Nettoyage,MOBILE,WEB,WEB,WEB,WEB,WEB,4,0.43,28023,18.65,16.65,0,0.0,0.0,,,
batiment,13657,13691,OT Cloturé,,Dégradation de joint,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 6,Plafond -,sup-tmu-bat- 05,Non,2025-01-08 16:02:00,Walid Boudra,2025-01-08 16:33:00,sup-tmu-bat- 05,2025-01-08 16:35:00,sup-tmu-bat- 05,2025-01-09 09:09:00,Changement de plaque plafonnier ,,,,Hamza Elguetioui,2025-04-04 11:33:00,,,,TMU,860.6,0.0,0.0,860.6,Plaque plafonner à changer ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,16.55,164955,17.116666666666667,0.03333333333333333,0,0.0,0.0,,,
batiment,13656,13687,OT En stand by,"PDR Indisponible : -8 contacteur à trois peuls 18,5 KW ,24 V
- 1 fusible 125 A
-soupape de sécurité 3 Bar
- Filtre type   Atami
_2 compresseurs modèle :SH300A4ACB
-2 pompe de circulation d'eau (WILO type DPL80/155-7,5/2)
_",Défaillance du compresseur,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement climatisation et VMC,Pompe à chaleur,Secteur 2,Pompe à chaleur 1,sup-tmu-bat- 05,Oui,2025-01-08 14:48:00,Hamza Elguetioui,2025-01-08 14:56:00,sup-tmu-bat- 05,2025-01-08 14:59:00,,,,,,,,,,,,TMU,0.0,0.0,0.0,0.0,Le PAC nécessite une remise en état,MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,88577,,0.05,0,0.0,0.0,,,
batiment,13655,13688,OT Cloturé,,Dégradations des carrelages,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Secteur 6,Cloison ,Hamza Elguetioui,Non,2025-01-08 14:55:00,Hamza Elguetioui,2025-01-08 14:55:00,sup-tmu-bat- 05,2025-01-08 16:29:00,sup-tmu-bat- 05,2025-01-09 09:13:00,Remise en état des carrelages ,,,,Hamza Elguetioui,2025-04-04 11:33:00,,,,TMU,868.92,0.0,0.0,868.92,Dégradations des carrelages WC secteur 6 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,16.71,80535,18.3,1.5666666666666667,0,0.0,0.0,,,
batiment,13654,13686,OT Cloturé,,Bouchage de siphon,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Siphon sol ,Secteur 1,Siphon sol,sup-tmu-bat- 05,Non,2025-01-08 14:00:00,Hamza Elguetioui,2025-01-08 14:41:00,sup-tmu-bat- 05,2025-01-08 14:53:00,sup-tmu-bat- 05,2025-01-09 12:12:00,Changement l'installation en PVC de siphon du sol ,,,,Chaymae Farah,2025-03-18 23:48:00,,,,TMU,2212.08,35.0,0.0,2247.08,Bouchage localisé au niveau de siphon de sol au bloc sanitaire homme Secteur 1 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,2,21.27,1227566,22.2,0.2,3,4.0,35.0,"Bouchon PVC Ø50, Coude pvc  Ø50/45°, Y pvc Ø50",PLOMBERIE,cloture
batiment,13653,13676,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,TMPC01,Element de structure ,Toiture,Secteur 8,Toiture ,Hamza Elguetioui,Non,2025-01-08 09:19:00,Hamza Elguetioui,2025-01-08 14:41:00,sup-tmu-bat- 05,2025-01-10 11:33:00,sup-tmu-bat- 05,2025-01-10 12:32:00,Fixation du trappe plafonnier ,,,,Hamza Elguetioui,2025-04-04 11:33:00,,,,TMU,49.92,0.0,0.0,49.92,"Risque de chute constaté au niveau du secteur 8, N27",MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.96,91500,51.21666666666667,44.86666666666667,0,0.0,0.0,,,
batiment,13652,13682,OT Cloturé,,Dégradations des carrelages,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Secteur 4,Cloison ,sup-tmu-bat- 05,Non,2025-01-08 12:30:00,Hamza Elguetioui,2025-01-08 14:41:00,sup-tmu-bat- 05,2025-01-08 14:49:00,sup-tmu-bat- 05,2025-01-08 15:47:00,Fixation plinthe du carrelahge ,,,,Hamza Elguetioui,2025-04-04 11:33:00,,,,TMU,48.36,0.0,0.0,48.36,Plinthe du carrelage mal fixée/Nouveau administration de MEDHUB SECTEUR 4,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.93,79404,3.283333333333333,0.13333333333333333,0,0.0,0.0,,,
batiment,13651,13674,OT Cloturé,,Dégradation au mur ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Cloison,Secteur 6,Cloison ,sup-tmu-bat- 05,Non,2025-01-08 09:15:00,sup- 003,2025-01-08 11:57:00,sup-tmu-bat- 05,2025-01-08 12:00:00,sup-tmu-bat- 05,2025-01-08 12:46:00,Rebouchage des trous ,,,,Hamza Elguetioui,2025-04-04 11:34:00,,,,TMU,75.92,0.0,0.0,75.92,Plusieurs trous à reboucher /secteur 6 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.73,80398,3.5166666666666666,0.05,0,0.0,0.0,,,
batiment,13650,13675,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 6,Plafond -,sup-tmu-bat- 05,Non,2025-01-08 09:17:00,sup- 003,2025-01-08 11:57:00,sup-tmu-bat- 05,2025-01-08 12:00:00,sup-tmu-bat- 05,2025-01-08 12:39:00,Pose des plaques plafonniers ,,,,Hamza Elguetioui,2025-04-04 11:34:00,,,,TMU,29.12,0.0,0.0,29.12,Absence des trappes plafonniers SECTEUR 6 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.56,164957,3.3666666666666667,0.05,0,0.0,0.0,,,
infrastructure,13649,13678,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 200,C3 -PRINCIPALE ,Non,2025-01-08 09:20:00,sup- 003,2025-01-08 11:54:00,SUP-TMU-HY-ASS-INF- 02,2025-01-22 10:54:00,SUP-TMU-HY-ASS-INF- 02,2025-01-22 11:00:00,Changement de la grille ,,,,Soufiane chegdali,2025-04-11 22:28:00,,,,TMU-HY,0.0,0.0,0.0,0.0,Regard à la voie entre giratoire GM et giratoire Export Access nécessite une intervention,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.02,43096,337.6666666666667,335.0,0,0.0,0.0,,,
batiment,13648,13680,OT Cloturé,PDR Indisponible : Vachette de bois ,Serrure endommagé ,Moyen,non,False,False,True,False,TM2,TM02,Equipement lot archi / Menuiserie ,Porte  bois,PNG,Porte bois 2,animateur 02,Non,2025-01-08 10:09:00,sup- 003,2025-01-08 11:54:00,sup-tmu-bat- 05,2025-01-08 12:01:00,sup-tmu-bat- 05,2025-03-20 14:07:00,Changement de poignée et réparation de la gâche de la porte en bois,,,,Said Touil,2025-08-02 18:13:00,,,,TMU,1490.32,0.0,0.0,1490.32,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,28.66,157094,1707.9666666666667,0.11666666666666667,1,1.0,60.0,Cylindre de serrure de condamnation,MENUISERIE,rejet
equipement,13647,13681,OT Cloturé,,Problème de freinage,Moyen,non,False,False,False,False,TM1,SAS IMPORT,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Batiment Depotage,Porte Sectionnelle 15 (SasImport-DalleCentral-ZoneB),SUP-TMU-EQ- 03,Non,2025-01-08 10:45:00,sup- 003,2025-01-08 11:53:00,SUP-TMU-EQ- 03,2025-01-08 12:21:00,SUP-TMU-EQ- 03,2025-01-09 11:53:00,réparation cable de porte sectionnelle ,,,,Soufiane chegdali,2025-04-11 22:28:00,,,,TMU,979.84,0.0,0.0,979.84,la porte en panne ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,23.52,2061,25.133333333333333,0.4666666666666667,0,0.0,0.0,,,
batiment,13646,13677,OT Cloturé,,Fuite de savon,Moyen,non,False,False,True,False,TM1,TMPC01,Equipement plomberie et sanitaire,Distributeur savon,Secteur 1,Distributeur savon 1,sup-tmu-bat- 05,Non,2025-01-08 09:20:00,sup- 003,2025-01-08 11:53:00,sup-tmu-bat- 05,2025-01-08 11:58:00,sup-tmu-bat- 05,2025-01-09 13:03:00,Changement de porte savon ,,,,Chaymae Farah,2025-03-18 23:48:00,,,,TMU,1303.64,700.0,0.0,2003.64,Fuite de savon localisé au bloc sanitaire SECTEUR 1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.07,83199,27.716666666666665,0.08333333333333333,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
infrastructure,13645,13673,OT Cloturé,,habillage non conforme,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Regard d'assainissement,Regard EU-EPL,SAS-IMP Regard EU-EPL,SAS-IMP Regard EU-EPL 221,animateur 02,Non,2025-01-08 03:54:00,animateur 02,2025-01-08 03:54:00,sup-nzala- 01,2025-01-12 19:29:00,sup-nzala- 01,2025-01-15 21:08:00,La trappe à sa place,,,,Soufiane chegdali,2025-04-11 22:29:00,,,,NZALA,7079.24,0.0,0.0,7079.24,"Regard des câbles de réseau a été laissé ouvert à proximité du Scanner 606, au niveau du SAS IMPORT TM1. ",WEB,WEB,WEB,WEB,WEB,WEB,2,73.65,32735,185.23333333333332,111.58333333333333,0,0.0,0.0,,,
batiment,13644,13672,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,WC Sanitaire,Batiment 6-E,WC Sanitaire 2,animateur 02,Non,2025-01-08 03:43:00,animateur 02,2025-01-08 03:43:00,sup-tmu-bat- 05,2025-01-08 11:22:00,sup-tmu-bat- 05,2025-01-08 11:58:00,Réparation le mécanisme du chasse d'eau ,,,,Soufiane chegdali,2025-03-19 14:10:00,,,,TMU,29.64,0.0,0.0,29.64,,WEB,WEB,WEB,WEB,WEB,WEB,1,0.57,156190,8.25,7.65,0,0.0,0.0,,,
batiment,13643,13671,OT Cloturé,PDR Indisponible : Porte savon,Degradation ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Batiment 6-E,Lavabo 2,animateur 02,Non,2025-01-08 03:35:00,animateur 02,2025-01-08 03:35:00,sup-tmu-bat- 05,2025-01-08 09:08:00,sup-tmu-bat- 05,2025-01-24 23:24:00,Pose d'une porte savon ,,,,Soufiane chegdali,2025-03-19 14:10:00,,,,TMU,1944.28,700.0,0.0,2644.2799999999997,"Manque de distributeur de savon au niveau de local sanitaire près du parking régulation, SAS EXPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,1,37.39,153856,403.81666666666666,5.55,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
equipement,13642,13670,OT Rejeté,,Armoire électrique ouverte,Moyen,non,True,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Mat d'éclairage,SAS EXPORT,Mat d'éclairage 66 ,animateur 02,Non,2025-01-07 21:58:00,animateur 02,2025-01-07 21:58:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:25:00,à la charge de SI,TMU,0.0,0.0,0.0,0.0,Équipement nécessite un autre moyen efficace de fermeture pour éviter la répétition de cette anomalie.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,6518,,,0,0.0,0.0,,,
infrastructure,13641,13669,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 3,animateur 02,Non,2025-01-07 20:53:00,animateur 02,2025-01-07 20:53:00,sup-nzala- 01,2025-01-15 08:21:00,sup-nzala- 01,2025-01-15 21:12:00,La dégradation du béton a été traitée,,,,Soufiane chegdali,2025-04-11 22:29:00,,,,NZALA,1232.26,0.0,0.0,1232.26,Bordure endommagée au niveau du parking régularisation sas export TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,12.82,28026,192.31666666666666,179.46666666666667,0,0.0,0.0,,,
