portfolio,id_ordre_travail,id_demande,etat,motif_standby,anomalie,urgence,impact_disponibilite,vandalisme,palliative,avec_demande_pdr,est_reouvert,site,zone,famille,groupe,localisation,actif,demandeur,ot_fils,date_declaration,createur_ot,date_creation_ot,utilisateur_prestataire,date_debut_reparation,responsable_cloture,date_cloture,commentaire_cloture,responsable_reouverture,date_reouverture,commentaire_ouverture,validateur_travaux,date_validation,responsable_rejet,date_rejet,motif_rejet,prestataire,cout_maindoeuvre,cout_pdr,cout_bc,cout_total,description,plateforme_creation,plateforme_prestataire,plateforme_cloture,plateforme_rejet,plateforme_reouverture,plateforme_validation,nombre_main_doeuvre,duree_intervention_par_heure,id_actif,time_to_closure_hours,time_to_start_hours,num_spare_parts_requests,total_parts_quantity,total_parts_cost,parts_articles,parts_families,parts_request_status
batiment,13640,13668,OT Cloturé,,Serrure endommagé ,Moyen,non,True,False,True,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte  bois,Batiment 5-D,Porte bois 1,animateur 02,Non,2025-01-07 20:03:00,animateur 02,2025-01-07 20:03:00,sup-tmu-bat- 05,2025-01-08 09:07:00,sup-tmu-bat- 05,2025-01-10 17:46:00,Changement de poignée et réparation de la vachette ,,,,Soufiane chegdali,2025-04-11 22:29:00,,,,TMU,2943.72,420.0,0.0,3363.72,Poignée et serrure de la porte de la salle de prière endommagées au niveau de la salle banalisée SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,56.61,154347,69.71666666666667,13.066666666666666,1,1.0,420.0,Serrure porte en bois,MENUISERIE,cloture
infrastructure,13639,13667,OT Cloturé,Indisponible,Arrachement,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-07 19:09:00,animateur 02,2025-01-07 19:09:00,sup-nzala- 01,2025-03-22 17:22:00,sup-nzala- 01,2025-05-27 07:12:00,La trappe a été remplacée,,,,Soufiane chegdali,2025-07-14 21:46:00,,,,NZALA,8917.05,0.0,0.0,8917.05,"Trappe de caniveau endommagée au niveau de voie de circulation situé au parking PNG SAS IMPORT TM1 _x000d_
Cette situation présente un risque de défaillance des roues et réservoirs des unités routières",WEB,WEB,WEB,WEB,WEB,WEB,2,92.77,306,3348.05,1774.2166666666667,0,0.0,0.0,,,
batiment,13638,13666,OT Cloturé,,Chasse endommagé ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire Sas Import,WC Sanitaire 1,animateur 02,Non,2025-01-07 19:05:00,animateur 02,2025-01-07 19:05:00,sup-tmu-bat- 05,2025-01-16 13:35:00,sup-tmu-bat- 05,2025-01-16 14:18:00,Réparation de chasse d'eau ,,,,Soufiane chegdali,2025-04-11 22:29:00,,,,TMU,36.4,0.0,0.0,36.4,Chasse d'eau endommagée au niveau de local sanitaire situé au parking nouveau véhicule sas IMPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,0.7,164118,211.21666666666667,210.5,0,0.0,0.0,,,
batiment,13637,13665,OT Cloturé,PDR Indisponible : Porte savon,Manque distributeur savon,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Distributeur savon,Batiment 4-G,Distributeur savon 4,animateur 02,Non,2025-01-07 19:02:00,animateur 02,2025-01-07 19:02:00,sup-tmu-bat- 05,2025-01-08 09:06:00,sup-tmu-bat- 05,2025-01-24 23:25:00,Changement de porte savon,,,,Soufiane chegdali,2025-04-11 22:30:00,,,,TMU,1946.88,700.0,0.0,2646.88,Distributeur de savons endommagé au niveau de local sanitaire situé au parking après scanner SAS EXPORT TM1,WEB,WEB,WEB,WEB,WEB,WEB,1,37.44,1226160,412.3833333333333,14.066666666666666,1,1.0,700.0,Distributeur savon liquide INOX,PLOMBERIE,cloture
equipement,13636,13620,OT Rejeté,,Armoire endommagé ,Moyen,non,False,False,False,False,TM2,TM02,Equipement Electrique,Candélabre,Voie périphérique TM2 ,Candélabre 204 ,C3 -PRINCIPALE ,Non,2025-01-06 10:36:00,sup- 003,2025-01-07 15:58:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:26:00,à la charge de SI,TMU,0.0,0.0,0.0,0.0,"Porte d'un boitier à la RP TM2 endommagée, en face TC4 ",MOBILE,WEB,WEB,WEB,WEB,WEB,0,0.0,5441,,,0,0.0,0.0,,,
equipement,13635,13633,OT Cloturé,,Garde-corps endommagé,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement Electrique,Mat d'éclairage,Sas Import,Mat d'éclairage 54 ,animateur 02,Non,2025-01-06 14:09:00,sup- 003,2025-01-07 15:57:00,sup-nzala- 01,2025-03-12 10:19:00,sup-nzala- 01,2025-03-12 11:00:00,L'anomalie a été traité,,,,Soufiane chegdali,2025-04-11 22:30:00,,,,NZALA,105.65,0.0,0.0,105.65,Barrière de protection endommagée au niveau de parking extension SAS IMPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,3,0.68,6506,1556.85,1530.3666666666666,0,0.0,0.0,,,
equipement,13634,13627,OT Cloturé,,Problème de verrouillage ou déverrouillage mécanique,Moyen,non,False,False,False,False,TM1,ZEXT01,"Equipement de sécurité, contôle et exploitation",Porte sectionnelle,Ecole Voile TM,Porte Sectionnelle 2 école voile Dalya,SUP-TMU-EQ- 03,Non,2025-01-06 13:09:00,sup- 003,2025-01-07 15:56:00,SUP-TMU-EQ- 03,2025-01-07 15:59:00,SUP-TMU-EQ- 03,2025-01-07 21:24:00,reparation de porte ,,,,Chaymae Farah,2025-07-15 21:03:00,,,,TMU,225.38,0.0,0.0,225.38,la porte en panne ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,5.41,9358,32.25,0.05,0,0.0,0.0,,,
infrastructure,13633,13637,OT Cloturé,,Désherbage ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Espace vert,Espace vert,Sas Export Espace vert,Sas Export Espace vert 21,animateur 02,Non,2025-01-06 15:54:00,sup- 003,2025-01-07 15:55:00,SUP-AQU-INF- 01,2025-01-13 14:14:00,SUP-AQU-INF- 01,2025-01-13 20:27:00,La tante de gazon au niveaux de sas ,,,,Soufiane chegdali,2025-04-13 16:45:00,,,,AQUARELLE FLEUR,0.0,0.0,0.0,0.0,à proximité du local d'échange de documents SAS EXPORT,MOBILE,MOBILE,MOBILE,WEB,WEB,WEB,0,0.0,23174,172.55,142.31666666666666,0,0.0,0.0,,,
batiment,13632,13639,OT Cloturé,,Dégradation de poignée et serrure,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Fenêtre ,Siège TMSA-Tanger,Fenêtre 1,Sup-MMI- TMSA,Non,2025-01-06 16:45:00,sup- 003,2025-01-07 15:54:00,Sup-MMI- TMSA,2025-01-07 16:56:00,Sup-MMI- TMSA,2025-01-07 17:02:00,réparation de poignée fenêtre cuisine 2eme étage,,,,Chaymae Farah,2025-04-27 01:13:00,,,,MMI,9.75,0.0,0.0,9.75,réparation de poignée fenêtre cuisine 2eme étage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.09,1244971,24.283333333333335,1.0333333333333334,0,0.0,0.0,,,
infrastructure,13631,13656,OT Cloturé,,Palmier arraché ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Espace vert,Espace vert,Sas Import Espace vert,Sas Import Espace vert 3,SUP-TMU- CN,Non,2025-01-07 10:16:00,sup- 003,2025-01-07 15:53:00,SUP-TMU-BASS-INF- 01,2025-01-09 09:38:00,SUP-TMU-BASS-INF- 01,2025-01-09 11:19:00,DESHERBAGE,,,,Soufiane chegdali,2025-07-14 21:46:00,,,,TMU,1056.21,0.0,0.0,1056.21,palmier arraché,MOBILE,WEB,WEB,WEB,WEB,WEB,3,1.66,23196,49.05,41.75,0,0.0,0.0,,,
infrastructure,13630,13660,OT Cloturé,,Décalage de niveau,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Regard d'assainissement,Regard EU-EPL,SAS-IMP Regard EU-EPL,SAS-IMP Regard EU-EPL 227,animateur 02,Non,2025-01-07 13:02:00,sup- 003,2025-01-07 15:53:00,sup-nzala- 01,2025-01-12 19:29:00,sup-nzala- 01,2025-01-15 21:13:00,La trappe à sa place,,,,Soufiane chegdali,2025-04-13 16:45:00,,,,NZALA,7085.01,0.0,0.0,7085.01,Trappe de regard mal posée au niveau du parking nouveau véhicule sas IMPORT TM1 ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,73.71,32741,200.18333333333334,123.6,0,0.0,0.0,,,
infrastructure,13629,13663,OT Cloturé,,Corrosion,Moyen,non,False,False,False,False,TM1,TM01,Structure d'ombrage,Ombrage,Bureau capitainerie,Ombrage22,SUP-ADAM-STD-INF- 01,Non,2025-01-07 14:28:00,sup- 003,2025-01-07 15:52:00,SUP-ADAM-STD-INF- 01,2025-01-08 14:44:00,SUP-ADAM-STD-INF- 01,2025-01-10 15:09:00,changement d'une tube présente des signes avancés de corrosion.,,,,Soufiane chegdali,2025-07-14 21:46:00,,,,ADAM STD,25197.27,0.0,0.0,25197.27,"une tube présente des signes avancés de corrosion, avec une rouille visible sur une large surface. Une intervention rapide pour remplacement ce tube  trop endommagé.",MOBILE,WEB,WEB,WEB,WEB,WEB,2,48.38,42831,72.68333333333334,22.866666666666667,0,0.0,0.0,,,
batiment,13628,13640,OT Cloturé,,Problèmes d'alimentation électrique,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement électrique,Colonne de prise,Siège TMSA-Tanger,Prise de courant 1,Sup-MMI- TMSA,Non,2025-01-06 16:53:00,sup- 003,2025-01-07 15:50:00,Sup-MMI- TMSA,2025-01-07 16:55:00,Sup-MMI- TMSA,2025-01-07 17:01:00,alimentation des câble réseaux et téléphone pour plateau DAF 2eme étage,,,,Chaymae Farah,2025-04-27 01:14:00,,,,MMI,17.33,0.0,0.0,17.33,alimentation des câble réseaux et téléphone pour plateau DAF 2eme étage     ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.08,1245459,24.133333333333333,1.0833333333333333,0,0.0,0.0,,,
batiment,13627,13664,OT Cloturé,,Problème d'alimentation,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement éclairage,Projecteur,Siège TMSA-Tanger,Projecteur 1,Sup-MMI- TMSA,Non,2025-01-07 15:20:00,sup- 003,2025-01-07 15:49:00,Sup-MMI- TMSA,2025-01-07 16:44:00,Sup-MMI- TMSA,2025-01-07 17:00:00,changement de transformateur et réparation des câbles LOGO principal,,,,Chaymae Farah,2025-04-27 01:14:00,,,,MMI,27.08,0.0,0.0,27.08,réparation des câbles LOGO principale ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.25,1244979,1.6666666666666667,0.9166666666666666,0,0.0,0.0,,,
batiment,13626,13657,OT Cloturé,,Flexible de WC endommagée,Moyen,oui,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Sanitaire quai 4,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-01-07 10:46:00,Soufiane chegdali,2025-01-07 13:57:00,sup-tmu-bat- 05,2025-01-07 14:06:00,sup-tmu-bat- 05,2025-01-07 14:49:00,Changement de flexible sanitaire (PDR stock 0),,,,Said Touil,2025-08-06 17:30:00,,,,TMU,35.88,0.0,0.0,35.88,Fuite d'eau au niveau de flexible de toilette Quai 4 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.69,177829,4.05,0.15,0,0.0,0.0,,,
batiment,13625,13658,OT Cloturé,,Bouchage de siphon,Moyen,oui,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Siphon sol ,Batiment 5-D,Siphon sol 1,sup-tmu-bat- 05,Non,2025-01-07 11:06:00,Soufiane chegdali,2025-01-07 13:56:00,sup-tmu-bat- 05,2025-01-07 14:06:00,sup-tmu-bat- 05,2025-01-07 14:37:00,Débouchage de siphon de sol ,,,,Soufiane chegdali,2025-04-16 15:04:00,,,,TMU,25.48,0.0,0.0,25.48,Bouchage ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.49,1237903,3.5166666666666666,0.16666666666666666,0,0.0,0.0,,,
batiment,13624,13659,OT Cloturé,,Problèmes de siphon,Moyen,oui,False,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,Lavabo,Sanitaire quai 8,Lavabo 1,sup-tmu-bat- 05,Non,2025-01-07 11:09:00,Soufiane chegdali,2025-01-07 13:56:00,sup-tmu-bat- 05,2025-01-07 14:06:00,sup-tmu-bat- 05,2025-01-13 10:11:00,Changement de siphon ,,,,Said Touil,2025-08-31 15:43:00,,,,TMU,7283.12,160.0,0.0,7443.12,Fuite des eaux au niveau de siphon de lavabo au Bloc sanitaire quai 8 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,140.06,133878,143.03333333333333,0.16666666666666666,1,1.0,160.0,Siphon de lavabo,PLOMBERIE,cloture
batiment,13623,13661,OT Cloturé,PDR Indisponible : Robinet de lavabo mitigeur ,Problèmes de siphon,Moyen,oui,False,False,True,False,TM1,SAS IMPORT,Equipement plomberie et sanitaire,Lavabo,Sanitaire Sas Import,Lavabo 1,animateur 02,Non,2025-01-07 13:06:00,Soufiane chegdali,2025-01-07 13:55:00,sup-tmu-bat- 05,2025-01-30 12:07:00,sup-tmu-bat- 05,2025-02-21 14:44:00,Changement de robinet ,,,,Soufiane chegdali,2025-03-19 14:09:00,,,,TMU,1343.68,820.0,0.0,2163.6800000000003,Fuite d'eau due à une défaillance sur le siphon de lavabo. Cela entraîne un gaspillage d'eau au niveau de local sanitaire situé au parking nouveau véhicule SAS IMPORT,MOBILE,WEB,WEB,WEB,WEB,WEB,1,25.84,163654,1081.6333333333334,550.2,1,1.0,820.0,Robinet lavabo mitigeur,PLOMBERIE,cloture
batiment,13622,13662,OT Cloturé,,fuite d'eau,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement plomberie et sanitaire,Lavabo,Secteur 4,Lavabo 1,Hamza Elguetioui,Non,2025-01-07 13:34:00,Hamza Elguetioui,2025-01-07 13:35:00,sup-tmu-bat- 05,2025-01-07 14:07:00,sup-tmu-bat- 05,2025-01-07 14:35:00,Réparation le flexible de lavabo ,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,38.23,0.0,0.0,38.23,Fuite d'eau au niveau du siphon et du flexible du lavabo,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.44,87419,1.0166666666666666,0.5333333333333333,0,0.0,0.0,,,
batiment,13621,13655,OT Cloturé,,Endommagement de l'abattant,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,WC Sanitaire,Secteur 1,WC Sanitaire 2,sup-tmu-bat- 05,Non,2025-01-07 09:16:00,Hamza Elguetioui,2025-01-07 13:26:00,sup-tmu-bat- 05,2025-01-07 14:08:00,sup-tmu-bat- 05,2025-01-07 14:31:00,Réparation de l'abattant,,,,Chaymae Farah,2025-03-20 22:28:00,,,,TMU,18.72,0.0,0.0,18.72,Abattant endommagée au WC homme SECTEUR 1 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.36,91953,5.25,0.7,0,0.0,0.0,,,
infrastructure,13620,13631,OT Cloturé,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Regard d'assainissement,Regard EU-EPL,SAS-IMP Regard EU-EPL,SAS-IMP Regard EU-EPL 89,animateur 02,Non,2025-01-06 14:05:00,Zakaria El marzak,2025-01-07 09:35:00,sup-nzala- 01,2025-01-09 07:40:00,sup-nzala- 01,2025-01-12 19:20:00,La trappe a été réparée,,,,Soufiane chegdali,2025-04-13 16:44:00,,,,NZALA,8042.36,0.0,0.0,8042.36,Trappe de regard endommagée au niveau d'ancien parking visite SAS IMPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,83.67,32603,149.25,46.083333333333336,0,0.0,0.0,,,
batiment,13619,13654,OT Cloturé,,cache mal fixe,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Secteur 6,Lampe linéaire continue 1,Hamza Elguetioui,Non,2025-01-07 09:02:00,Hamza Elguetioui,2025-01-07 09:02:00,sup-tmu-bat- 05,2025-01-08 15:39:00,sup-tmu-bat- 05,2025-01-08 16:39:00,Fixation de réglette ,,,,Hamza Elguetioui,2025-04-04 11:34:00,,,,TMU,49.92,0.0,0.0,49.92,La réglette est mal fixée au niveau du local technique Secteur 6 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.96,164389,31.616666666666667,30.616666666666667,0,0.0,0.0,,,
infrastructure,13618,13653,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,PPR,PPR01,Regard d'assainissement,Regard EU-EPL,PPR Regard EU-EPL,PPR Regard EU-EPL 27,Animateur 01,Non,2025-01-07 04:15:00,Animateur 01,2025-01-07 04:15:00,sup-nzala- 01,2025-01-09 07:40:00,sup-nzala- 01,2025-01-12 19:19:00,Les grilles de caniveau se sont soudées,,,,Said Touil,2025-05-26 19:42:00,,,,NZALA,8039.48,0.0,0.0,8039.48,Trois grilles de caniveaux instables en raison de soudure cassée à la sortie du parking n° 15 de quai 06.,WEB,WEB,WEB,WEB,WEB,WEB,2,83.64,32943,135.06666666666666,51.416666666666664,0,0.0,0.0,,,
equipement,13617,13652,OT Rejeté,,Armoire électrique ouverte,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Mat d'éclairage,SAS EXPORT,Mat d'éclairage 64 ,animateur 02,Non,2025-01-07 01:55:00,animateur 02,2025-01-07 01:55:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:28:00,à la charge de SI,TMU,0.0,0.0,0.0,0.0,Porte d'armoire électrique arrachée au niveau du parking avant scanner SAS EXPORT TM1. Ce qui présente des risques liés à l'électricité pour les utilisateurs de la zone.,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,6516,,,0,0.0,0.0,,,
batiment,13616,13651,OT Realisé,,Problème d'alimentation,Moyen,non,False,False,False,False,TM1,TM01,Equipement éclairage,Spot,Sortie export,Spot 2,animateur 02,Non,2025-01-07 01:52:00,animateur 02,2025-01-07 01:52:00,sup-tmu-bat- 05,2025-12-16 09:19:00,sup-tmu-bat- 05,2025-12-16 10:59:00,Remise en état d'éclairage ,,,,,,,,,TMU,205.0,0.0,0.0,205.0,Les lampes d'éclairage sont hors service au niveau du font plafond  de l'entrée et sortie l'accroche décroche SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,1.64,1245496,8241.116666666667,8239.45,0,0.0,0.0,,,
batiment,13615,13650,OT Cloturé,,Degradation ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement plomberie et sanitaire,Lavabo,Batiment 8-F,LVB 2,animateur 02,Non,2025-01-07 01:49:00,animateur 02,2025-01-07 01:49:00,sup-tmu-bat- 05,2025-01-08 14:30:00,sup-tmu-bat- 05,2025-01-08 14:56:00,Fixation le couvercle de distributeur d'eau ,,,,Soufiane chegdali,2025-03-19 14:05:00,,,,TMU,20.8,0.0,0.0,20.8,Couverture d'un coffret de distribution d'eau Attachée au niveau de local sanitaire situé au parking avant scanner SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.4,1226762,37.11666666666667,36.68333333333333,0,0.0,0.0,,,
batiment,13614,13649,OT Realisé,PDR Indisponible : 11 TUB T8 120 CM/220V,Problème d'alimentation ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Lampe linéaire continue ,Batiment 3-C,LLC 3,animateur 02,Non,2025-01-07 01:44:00,animateur 02,2025-01-07 01:44:00,sup-tmu-bat- 05,2025-01-16 09:33:00,sup-tmu-bat- 05,2025-10-08 13:41:00,Remplacement des caissons par des panel LED ,,,,,,,,,TMU,229328.75,1320.0,0.0,230648.75,4 Luminaires encastrés fluorescents hors service au niveau du bâtiment 3 SAS EXPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,3669.26,153532,6587.95,223.81666666666666,1,4.0,1320.0,Luminaire Panel LED 40w 120X30 blanche IP45,ELECTRICITE,cloture
batiment,13613,13648,OT Cloturé,"PDR Indisponible : Chauffe-eau électrique 50L , 220 V",Mauvais fonctionnement,Moyen,non,False,False,True,False,TM1,ZEXT01,Equipement plomberie et sanitaire,Chauffe eau électrique,VTS,Chauffe eau,animateur 02,Non,2025-01-06 21:44:00,animateur 02,2025-01-06 21:44:00,sup-tmu-bat- 05,2025-01-08 13:52:00,sup-tmu-bat- 05,2025-01-31 09:25:00,Changement de porte chauffe-eau électrique ,,,,Chaymae Farah,2025-03-26 20:51:00,,,,TMU,9973.6,3500.0,0.0,13473.6,,WEB,WEB,WEB,WEB,WEB,WEB,1,191.8,1226842,587.6833333333333,40.13333333333333,1,1.0,3500.0,Chauffeau électrique 30L,PLOMBERIE,cloture
equipement,13612,13647,OT Cloturé,,Armoire endommagé ,Moyen,non,True,False,False,False,TM2,TM02,Equipement Electrique,Candélabre,Voie périphérique TM2 ,Candélabre 166 ,animateur 02,Non,2025-01-06 21:35:00,animateur 02,2025-01-06 21:35:00,SUP-TMU-EQ 09,2025-02-24 11:49:00,SUP-TMU-EQ 09,2025-02-24 11:58:00,fermeture de coffret electrique au niveau de TM2 ,,,,Said Touil,2025-07-20 21:51:00,,,,TMU,75.38,0.0,0.0,75.38,"Porte de visite armoire électrique laissée ouverte suite endommagement et déformation (dudit) armoire._x000d_
Risque d'électrocution des piétons et ou endommagement des composants  électriques._x000d_
Et ce au niveau du tretoire de la route périphérique TM2 en face TC4.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.15,5403,1166.3833333333334,1166.2333333333333,0,0.0,0.0,,,
infrastructure,13611,13646,OT Cloturé,,endommage,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Panneaux de signalisation,TM1,LO,animateur 02,Non,2025-01-06 21:31:00,animateur 02,2025-01-06 21:31:00,sup-nzala- 01,2025-01-08 08:19:00,sup-nzala- 01,2025-01-12 19:15:00,Le panneau a été réparée,,,,Soufiane chegdali,2025-07-14 21:45:00,,,,NZALA,10278.11,0.0,0.0,10278.11,Panneau de signalisation routière arraché par force du vent fort  au niveau de la route périphérique TM1 en face giratoire MARSA MAROC .,WEB,WEB,WEB,WEB,WEB,WEB,2,106.93,42308,141.73333333333332,34.8,0,0.0,0.0,,,
infrastructure,13610,13645,OT Rejeté,,Arrachement,Moyen,non,False,False,False,False,PPR,PPR01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-06 21:05:00,animateur 02,2025-01-06 21:05:00,,,,,,,,,,,Saadia agnouch,2025-05-14 10:42:00,SI,CAMPEZO,0.0,0.0,0.0,0.0,"Regard sans trappe, non signalée ni balisée au niveau de la route périphérique TM1, côté giratoire de l'entrée gâte 2.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,328,,,0,0.0,0.0,,,
equipement,13609,13644,OT Rejeté,,Armoire endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Candélabre,SAS EXPORT,Candélabre 227 ,animateur 02,Non,2025-01-06 21:01:00,animateur 02,2025-01-06 21:01:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:31:00,à la charge de Service Bâtiment,TMU,0.0,0.0,0.0,0.0,"Situation dangereuse constatée au niveau du local sanitaire situé au parking après scanner SAS EXPORT TM1. _x000d_
Porte de visite, armoire électrique laissée ouverte à cause de défaillance de serrure, ce qui présente un risque électrique pour les occupants du local.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,4716,,,0,0.0,0.0,,,
batiment,13608,13643,OT Cloturé,,Interrupteur mal fixée,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement éclairage,Interrupteur d'allumage ,Batiment 6-E,Interrupteur d'allumage 8,animateur 02,Non,2025-01-06 20:54:00,animateur 02,2025-01-06 20:54:00,sup-tmu-bat- 05,2025-01-08 16:00:00,sup-tmu-bat- 05,2025-01-08 16:34:00,Débranchement de prise électrique ,,,,Soufiane chegdali,2025-03-19 14:41:00,,,,TMU,25.48,0.0,0.0,25.48,"Présence de câbles électriques nus sortants d'un prise endommagé, ce qui présente un risque d'électrocution au niveau de local sanitaire situé au parking après scanner SAS EXPORT TM1",WEB,WEB,WEB,WEB,WEB,WEB,1,0.49,152571,43.666666666666664,43.1,0,0.0,0.0,,,
infrastructure,13607,13642,OT Realisé,,endommage,Moyen,non,True,False,False,False,TM1,ZEXT01,Voies de circulation,Panneaux de signalisation,RN16,LO,animateur 02,Non,2025-01-06 20:25:00,animateur 02,2025-01-06 20:25:00,sup-nzala- 01,2025-01-08 08:20:00,sup-nzala- 01,2025-01-12 19:13:00,La trappe de regard a été ajustée à sa place par prestatire NZALA (Travaux de changement la trappe à la charge de prestataire TMU),,,,,,,,,NZALA,10271.38,0.0,0.0,10271.38,Grille de protection d'un regard d'assainissement endommagée et mal posée au niveau de la voie d'entrée au SAS EXPORT TM1. ,WEB,WEB,WEB,WEB,WEB,WEB,2,106.86,42175,142.8,35.916666666666664,0,0.0,0.0,,,
batiment,13606,13641,OT Cloturé,,Dégradation de poignée et serrure,Moyen,non,False,False,False,False,TMSA,TMSA,Equipement lot archi / Menuiserie ,Fenêtre ,Siège TMSA-Tanger,Fenêtre 1 ,Sup-MMI- TMSA,Non,2025-01-06 17:04:00,Sup-MMI- TMSA,2025-01-06 17:04:00,Sup-MMI- TMSA,2025-01-07 16:42:00,Sup-MMI- TMSA,2025-01-07 16:58:00,réparation de poignée fenêtre plateau TMSA 2eme étage,,,,Chaymae Farah,2025-04-27 01:14:00,,,,MMI,26.0,0.0,0.0,26.0,réparation de poignée fenêtre plateau TMSA 2eme étage  ,WEB,WEB,WEB,WEB,WEB,WEB,1,0.24,1244974,23.9,23.633333333333333,0,0.0,0.0,,,
batiment,13605,13638,OT Cloturé,,Dysfonctionnement,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement climatisation et VMC,Pompe à chaleur,Secteur 7,Pompe à chaleur ,sup-tmu-bat- 05,Non,2025-01-06 16:08:00,Hamza Elguetioui,2025-01-06 16:24:00,sup-tmu-bat- 05,2025-01-06 16:32:00,sup-tmu-bat- 05,2025-01-06 22:29:00,Changement de fusible de la pompe à chaleur ,,,,Hamza Elguetioui,2025-04-04 11:34:00,,,,TMU,305.76,0.0,0.0,305.76,"Fusible grillé au niveau de la pompe à chaleur, causant un dysfonctionnement du système",MOBILE,WEB,WEB,WEB,WEB,WEB,1,5.88,88588,6.35,0.13333333333333333,0,0.0,0.0,,,
batiment,13604,13630,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 6,Plafond -,sup-tmu-bat- 05,Non,2025-01-06 13:17:00,Hamza Elguetioui,2025-01-06 16:24:00,sup-tmu-bat- 05,2025-01-06 16:32:00,sup-tmu-bat- 05,2025-01-06 22:24:00,Fixation des plaques plafonniers ,,,,Hamza Elguetioui,2025-04-04 11:35:00,,,,TMU,303.68,0.0,0.0,303.68,Les trappes des plafonniers sont mal posées dans le couloir de SECTEUR 6 N27,MOBILE,WEB,WEB,WEB,WEB,WEB,1,5.84,164957,9.116666666666667,0.13333333333333333,0,0.0,0.0,,,
batiment,13603,13636,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement lot archi / Menuiserie ,Porte automatique vitrée,Batiment 1-A,Porte automatique vitrée 1,animateur 02,Non,2025-01-06 15:35:00,Soufiane chegdali,2025-01-06 15:54:00,sup-tmu-bat- 05,2025-01-06 16:00:00,sup-tmu-bat- 05,2025-01-06 16:32:00,Pose de poignée ,,,,Soufiane chegdali,2025-03-19 14:04:00,,,,TMU,27.04,0.0,0.0,27.04,,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.52,154266,0.95,0.1,0,0.0,0.0,,,
infrastructure,13602,13632,OT Cloturé,,Décalage de niveau,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Regard d'assainissement,Regard EU-EPL,SAS-IMP Regard EU-EPL,SAS-IMP Regard EU-EPL 185,animateur 02,Non,2025-01-06 14:08:00,Soufiane chegdali,2025-01-06 14:37:00,sup-nzala- 01,2025-01-07 07:56:00,sup-nzala- 01,2025-01-12 19:09:00,La grille a été ajustée à sa place,,,,Soufiane chegdali,2025-04-13 16:44:00,,,,NZALA,12611.9,0.0,0.0,12611.9,Caniveau mal posée au niveau d'ancien parking visite SAS IMPORT TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,2,131.21,32699,149.01666666666668,17.316666666666666,0,0.0,0.0,,,
batiment,13601,13621,OT Cloturé,PDR Indisponible : Spot GU10,Clignotement,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Equipement éclairage,Spot,Batiment PIF,Spot 1,sup-tmu-bat- 05,Non,2025-01-06 11:57:00,Soufiane chegdali,2025-01-06 14:36:00,sup-tmu-bat- 05,2025-01-06 15:06:00,sup-tmu-bat- 05,2025-02-04 11:11:00,Changement de spot (PDR stock 0),,,,Soufiane chegdali,2025-03-19 14:03:00,,,,TMU,13810.68,0.0,0.0,13810.68,"L'ampoule située dans la toilette de l'administration TMU clignote en permanence, ce qui cause une gêne pour les utilisateurs",MOBILE,WEB,WEB,WEB,WEB,WEB,1,265.59,166873,695.2333333333333,0.5,0,0.0,0.0,,,
batiment,13600,13623,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 2-B,SP 14,sup-tmu-bat- 05,Non,2025-01-06 12:01:00,Soufiane chegdali,2025-01-06 14:35:00,sup-tmu-bat- 05,2025-01-06 15:05:00,sup-tmu-bat- 05,2025-01-09 16:38:00,changement de lampe ,,,,Soufiane chegdali,2025-03-19 14:03:00,,,,TMU,3823.56,250.0,0.0,4073.56,Ampoule grillée au couloir de bâtiment B SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,73.53,155537,76.61666666666666,0.5,1,1.0,250.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,13599,13624,OT Cloturé,,Flux lumineux faible ,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Batiment 1-A,Spot 2,sup-tmu-bat- 05,Non,2025-01-06 12:11:00,Soufiane chegdali,2025-01-06 14:35:00,sup-tmu-bat- 05,2025-01-06 15:04:00,sup-tmu-bat- 05,2025-01-09 16:42:00,Changement des lampes ,,,,Soufiane chegdali,2025-03-19 14:02:00,,,,TMU,3827.72,1250.0,0.0,5077.719999999999,Flux lumineux fiable au niveau des ampoules situées dans le couloir de bâtiment A SAS EXPORT .TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,73.61,155511,76.51666666666667,0.48333333333333334,1,5.0,1250.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,13598,13625,OT Cloturé,,Endomagement,Moyen,non,False,False,True,False,TM1,SAS EXPORT,Equipement éclairage,Spot,Sas Export PNG,Spot 5,sup-tmu-bat- 05,Non,2025-01-06 12:13:00,Soufiane chegdali,2025-01-06 14:35:00,sup-tmu-bat- 05,2025-01-06 15:03:00,sup-tmu-bat- 05,2025-01-07 14:12:00,Changement de lampe ,,,,Soufiane chegdali,2025-03-19 14:02:00,,,,TMU,1202.24,250.0,0.0,1452.24,Lampe hors service à l'escalier de PNG SAS EXPORT.TM1,MOBILE,WEB,WEB,WEB,WEB,WEB,1,23.12,155446,25.983333333333334,0.4666666666666667,1,1.0,250.0,Lampe LED E27 15W  6500K,ELECTRICITE,cloture
batiment,13597,13626,OT Cloturé,,Paramétrage inadéquate ,Moyen,non,False,False,False,False,PPR,PPR01,Equipement climatisation et VMC,Thermostat Clim,Batiment operationnel 1,Thermostat Clim 1,Animateur 01,Non,2025-01-06 12:20:00,Soufiane chegdali,2025-01-06 14:35:00,sup-tmu-bat- 05,2025-01-07 11:02:00,sup-tmu-bat- 05,2025-01-07 12:28:00,Réarmement le disjoncteur de la clim,,,,Said Touil,2025-08-06 17:30:00,,,,TMU,71.76,0.0,0.0,71.76,Disfonctionnement quotidienne de climatisation des bureaux du bâtiment opérationnel ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.38,175210,24.133333333333333,20.45,0,0.0,0.0,,,
batiment,13596,13634,OT Cloturé,,caissaon hors service,Moyen,non,False,False,False,False,TM1,ZEXT01,Equipement éclairage,Caisson lumineux,VTS,Caisson lumineux,sup-tmu-bat- 05,Non,2025-01-06 14:20:00,Soufiane chegdali,2025-01-06 14:35:00,sup-tmu-bat- 05,2025-01-06 15:02:00,sup-tmu-bat- 05,2025-01-06 15:57:00,Remplacement de caisson par une panel apparat ,,,,Chaymae Farah,2025-07-03 16:45:00,,,,TMU,45.76,0.0,0.0,45.76,Caisson hors service au bâtiment VTS,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.88,162052,1.6166666666666667,0.45,0,0.0,0.0,,,
batiment,13595,13635,OT Cloturé,,Bouchage ,Moyen,non,False,False,False,False,PPR,GATE3,Equipement plomberie et sanitaire,WC Sanitaire,Zone Billetterie,WC Sanitaire 5,sup-tmu-bat- 05,Non,2025-01-06 14:22:00,Soufiane chegdali,2025-01-06 14:34:00,sup-tmu-bat- 05,2025-01-06 15:02:00,sup-tmu-bat- 05,2025-01-06 15:55:00,Débouchage de toilette,,,,Said Touil,2025-08-06 17:29:00,,,,TMU,86.32,0.0,0.0,86.32,Bouchages répétitifs au loaale sanitaire de SSA4,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.83,138330,1.55,0.4666666666666667,0,0.0,0.0,,,
infrastructure,13594,13574,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Terre plein,Parking,SAS EXP Parking,SAS EXP Parking 4,animateur 02,Non,2025-01-03 12:30:00,Soufiane chegdali,2025-01-06 11:58:00,sup-nzala- 01,2025-01-09 07:42:00,sup-nzala- 01,2025-01-12 19:06:00,La dégradation de regard a été traitée,,,,Soufiane chegdali,2025-04-13 16:43:00,,,,NZALA,8016.41,0.0,0.0,8016.41,Trappe de caniveau est arrachée au niveau de dépotage SAS EXPORT TM1. ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,83.4,28027,222.6,67.73333333333333,0,0.0,0.0,,,
infrastructure,13593,13581,OT Cloturé,,support arrache,Moyen,non,True,False,False,False,TM1,TM01,Structure d'ombrage,Ombrage,Giratoire Bell vidure,Ombrage24,SUP-ADAM-STD-INF- 01,Non,2025-01-03 14:56:00,Soufiane chegdali,2025-01-06 11:57:00,SUP-ADAM-STD-INF- 01,2025-01-07 13:29:00,SUP-ADAM-STD-INF- 01,2025-01-07 21:40:00,Remplacement d'une bâche endommagée par une nouvelle bâche.,,,,Soufiane chegdali,2025-07-14 21:44:00,,,,ADAM STD,4249.89,0.0,0.0,4249.89,une bâche endommagée par des migrants clandestine au niveau de l'abri situé au rond point de RN 16.,MOBILE,WEB,WEB,WEB,WEB,WEB,2,8.16,42833,102.73333333333333,25.533333333333335,0,0.0,0.0,,,
infrastructure,13592,13579,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 2,SUP-TMU- CN,Non,2025-01-03 14:25:00,Soufiane chegdali,2025-01-06 11:57:00,SUP-TMU- CN,2025-01-06 15:16:00,SUP-TMU- CN,2025-01-06 15:35:00,Evacuation des palettes en bois,,,,Soufiane chegdali,2025-04-13 16:43:00,,,,TMU-CN,2154.94,0.0,0.0,2154.94,EVACUTATION DES PALETTES EN BOIS,MOBILE,WEB,WEB,WEB,WEB,WEB,2,0.3,28030,73.16666666666667,3.316666666666667,0,0.0,0.0,,,
infrastructure,13591,13575,OT Cloturé,,Endommagement ,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Regard d'assainissement,Regard EU-EPL,SAS-EXP Regard EU-EPL,SAS-EXP Regard EU-EPL 86,animateur 02,Non,2025-01-03 12:52:00,Soufiane chegdali,2025-01-06 11:56:00,sup-nzala- 01,2025-01-09 07:42:00,sup-nzala- 01,2025-01-12 19:05:00,La dégradation du béton a été traitée,,,,Soufiane chegdali,2025-04-13 16:43:00,,,,NZALA,8014.48,0.0,0.0,8014.48,,MOBILE,WEB,WEB,WEB,WEB,WEB,2,83.38,42982,222.21666666666667,67.76666666666667,0,0.0,0.0,,,
batiment,13590,13618,OT Cloturé,,Chasse endommagé ,Moyen,non,True,False,True,False,PPR,PPR01,Equipement plomberie et sanitaire,WC Sanitaire,Ancienne gare maritime,WC Sanitaire 1,sup-tmu-bat- 05,Non,2025-01-06 10:02:00,Touria Tammor,2025-01-06 11:15:00,sup-tmu-bat- 05,2025-01-06 12:05:00,sup-tmu-bat- 05,2025-01-09 12:49:00,Le mécanisme a été changé,,,,Chaymae Farah,2025-03-26 00:54:00,,,,TMU,3780.4,700.0,0.0,4480.4,Mécanisme endommagée au bloc sanitaire homme de police ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,72.7,129337,74.78333333333333,0.8333333333333334,1,1.0,700.0,Mécanisme chasse d'eau pour WC standard et suspendu,PLOMBERIE,cloture
batiment,13589,13619,OT Cloturé,,Problème d'alimentation,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement climatisation et VMC,Thermostat Clim,Batiment 3-C,TCL 1,sup-tmu-bat- 05,Non,2025-01-06 10:05:00,Touria Tammor,2025-01-06 10:39:00,sup-tmu-bat- 05,2025-01-06 10:42:00,sup-tmu-bat- 05,2025-01-06 12:08:00,Réparation les cabales de thermostat clim,,,,Soufiane chegdali,2025-03-19 14:02:00,,,,TMU,72.8,0.0,0.0,72.8,Thermostat hors service ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.4,155883,2.05,0.05,0,0.0,0.0,,,
batiment,13588,13615,OT Cloturé,,Manque de lampe,Moyen,non,False,True,False,False,TM2,TM02,Equipement éclairage,Lampe linéaire continue ,PNG,Lampe linéaire continue 1,sup-tmu-bat- 05,Non,2025-01-06 09:42:00,sup- 003,2025-01-06 10:19:00,sup-tmu-bat- 05,2025-01-06 10:22:00,sup-tmu-bat- 05,2025-01-06 10:44:00,Installation d'une ampoule comme une solution provisoire ,,,,Said Touil,2025-08-31 15:43:00,,,,TMU,17.68,0.0,0.0,17.68,Manque d'éclairage au bungalow de police entrée citren TM2 (Erreur d'emplacement ),MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.34,166495,1.0333333333333334,0.05,0,0.0,0.0,,,
batiment,13587,13616,OT Cloturé,,Vachette endommagé ,Moyen,non,False,False,True,False,PPR,PPR01,Equipement lot archi / Menuiserie ,Porte  bois,Sanitaire quai 1,Porte bois 4,sup-tmu-bat- 05,Non,2025-01-06 09:46:00,sup- 003,2025-01-06 10:18:00,sup-tmu-bat- 05,2025-01-06 10:22:00,sup-tmu-bat- 05,2025-01-06 14:29:00,Changement de vachette ,,,,Said Touil,2025-08-31 15:43:00,,,,TMU,212.16,135.0,0.0,347.15999999999997,Endommagement d'une vachette de porte bois toilette Quai 1 PPR,MOBILE,WEB,WEB,WEB,WEB,WEB,1,4.08,133360,4.716666666666667,0.06666666666666667,1,1.0,135.0,Vachette CLEDOR de porte rosace INOX CND,MENUISERIE,cloture
batiment,13586,13617,OT Cloturé,,Poigné endommagé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Porte  bois,Secteur 6,Porte 1,sup-tmu-bat- 05,Non,2025-01-06 09:48:00,sup- 003,2025-01-06 10:01:00,sup-tmu-bat- 05,2025-01-06 10:03:00,sup-tmu-bat- 05,2025-01-06 10:37:00,Réparation de la poignée,,,,Hamza Elguetioui,2025-04-04 11:35:00,,,,TMU,28.08,0.0,0.0,28.08,Poignée endommagée ,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.54,89245,0.8166666666666667,0.03333333333333333,0,0.0,0.0,,,
batiment,13585,13542,OT Cloturé,,Manque de courant ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Gare Maritime TMPC,Prise de courant 1,sup-tmu-bat- 05,Non,2025-01-02 14:01:00,Hamza Elguetioui,2025-01-06 08:56:00,sup-tmu-bat- 05,2025-01-06 09:12:00,sup-tmu-bat- 05,2025-01-06 10:12:00,Réparation le problème de la masse électrique au niveau d'une prise  ,,,,Hamza Elguetioui,2025-03-18 12:07:00,,,,TMU,50.44,0.0,0.0,50.44,Absence de courant électrique au local de ménage Gare maritime N17,MOBILE,WEB,WEB,WEB,WEB,WEB,1,0.97,177402,92.18333333333334,0.26666666666666666,0,0.0,0.0,,,
batiment,13584,13578,OT Cloturé,,Problème d'alimentation ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement éclairage,Lampe linéaire continue ,Secteur 6,Lampe linéaire continue 1,sup-tmu-bat- 05,Non,2025-01-03 14:25:00,Hamza Elguetioui,2025-01-06 08:56:00,sup-tmu-bat- 05,2025-01-06 09:12:00,sup-tmu-bat- 05,2025-01-06 10:14:00,Réparation le problème de la masse ,,,,Hamza Elguetioui,2025-04-04 11:35:00,,,,TMU,53.04,0.0,0.0,53.04,Manue de courant électrique au niveau de SECTEUR 6 N27 (Erreur actif),MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.02,164398,67.81666666666666,0.26666666666666666,0,0.0,0.0,,,
batiment,13583,13582,OT Cloturé,,Manque cache de prise,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement électrique,Prise de courant ,Secteur 4,Prise de courant 1,sup-tmu-bat- 05,Non,2025-01-03 16:45:00,Hamza Elguetioui,2025-01-06 08:56:00,sup-tmu-bat- 05,2025-01-06 09:12:00,sup-tmu-bat- 05,2025-01-06 10:39:00,Protection la gorge des câbles électrique ,,,,Hamza Elguetioui,2025-04-04 11:35:00,,,,TMU,74.36,0.0,0.0,74.36,"Les fils électriques des prises situées SECTEUR 4 administration MEDHUB sont exposés et visibles. Cette situation représente un danger pour la sécurité des utilisateurs, notamment un risque d'électrocution ",MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.43,90116,65.9,0.26666666666666666,0,0.0,0.0,,,
batiment,13582,13534,OT Cloturé,,Lampe grillée,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement éclairage,Lampe linéaire continue ,Entrepôt 71,Lampe linéaire continue 1,sup-tmu-bat- 05,Non,2025-01-02 10:24:00,zakariae lotfi,2025-01-06 08:50:00,sup-tmu-bat- 05,2025-01-06 09:12:00,sup-tmu-bat- 05,2025-01-06 10:18:00,Changement des lampes ,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,93.83,0.0,0.0,93.83,Lampes grillées au locale Sprinkler Entrepôt 71 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.08,121301,95.9,0.36666666666666664,0,0.0,0.0,,,
batiment,13581,13535,OT Cloturé,,Travaux de maintenance,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement climatisation et VMC,Mono split ,Entrepôt 130,Mono split 1,sup-tmu-bat- 05,Non,2025-01-02 11:07:00,zakariae lotfi,2025-01-06 08:50:00,sup-tmu-bat- 05,2025-01-06 09:11:00,sup-tmu-bat- 05,2025-01-06 14:27:00,Installation d'un climatiseur mural ,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,900.08,0.0,0.0,900.08,Climatiseur à installer au Bureau CLJ MED Entrepôt 130 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,2,5.18,1229721,99.33333333333333,0.35,0,0.0,0.0,,,
batiment,13580,13543,OT Cloturé,,Hors service ,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Equipement climatisation et VMC,Ventilo-convecteur ,Secteur 4,Ventiloconvecteur 2,sup-tmu-bat- 05,Non,2025-01-02 15:44:00,zakariae lotfi,2025-01-06 08:50:00,sup-tmu-bat- 05,2025-01-06 09:11:00,sup-tmu-bat- 05,2025-01-06 10:42:00,Changement le fusible de ventilo ,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,127.71,0.0,0.0,127.71,Ventilo-convecteur non fonctionnel /SECTEUR 4,MOBILE,WEB,WEB,WEB,WEB,WEB,1,1.47,91798,90.96666666666667,0.35,0,0.0,0.0,,,
batiment,13579,13563,OT Cloturé,,Dégradations de peinture ,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Equipement lot archi / Menuiserie ,Cloison,Entrepôt 72,Cloison ,sup-tmu-bat- 05,Non,2025-01-03 10:05:00,zakariae lotfi,2025-01-06 08:50:00,sup-tmu-bat- 05,2025-01-06 09:11:00,sup-tmu-bat- 05,2025-01-06 12:05:00,Traitement de l'état de la peinture ,,,,zakariae lotfi,2025-06-25 09:46:00,,,,TMU,500.43,0.0,0.0,500.43,Dégradation de l'état de la peinture au locale sprinkler lot 72 MEDHUB,MOBILE,WEB,WEB,WEB,WEB,WEB,2,2.88,1241785,74.0,0.35,0,0.0,0.0,,,
batiment,13578,13614,OT Cloturé,,Dégradation de trappe ou bien de plaque,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement lot archi / Menuiserie ,Plafond,Secteur 8,Plafond ,C3 -PRINCIPALE ,Non,2025-01-06 06:21:00,C3 -PRINCIPALE ,2025-01-06 06:21:00,sup-tmu-bat- 05,2025-01-06 09:11:00,sup-tmu-bat- 05,2025-01-06 10:16:00,Fixation des plaques plafonniers ,,,,Hamza Elguetioui,2025-04-04 11:36:00,,,,TMU,55.64,0.0,0.0,55.64,Intervention sur plafond au secteur 8 chute par le vent,WEB,WEB,WEB,WEB,WEB,WEB,1,1.07,88533,3.9166666666666665,2.8333333333333335,0,0.0,0.0,,,
infrastructure,13577,13613,OT Rejeté,,Endommagement ,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,C3 -PRINCIPALE ,Non,2025-01-06 06:13:00,C3 -PRINCIPALE ,2025-01-06 06:13:00,,,,,,,,,,,Saadia agnouch,2025-05-14 10:41:00,TN,CAMPEZO,0.0,0.0,0.0,0.0,Regard voie vers SAS export endommager,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,433,,,0,0.0,0.0,,,
batiment,13576,13612,OT Cloturé,,support endommage,Moyen,non,False,False,False,False,PPR,PPR01,Equipement plomberie et sanitaire,Robinet ,Sanitaire quai 5,Robinet 1,Animateur 01,Non,2025-01-06 04:45:00,Animateur 01,2025-01-06 04:45:00,sup-tmu-bat- 05,2025-01-06 12:35:00,sup-tmu-bat- 05,2025-01-06 13:10:00,Fixation le tube d'eau de toilette homme,,,,Said Touil,2025-08-24 23:40:00,,,,TMU,26.52,0.0,0.0,26.52,Tube d'eau mal fixé de la toilette hommes au niveau de l'aire de détente au quai 05 au TPR.,WEB,WEB,WEB,WEB,WEB,WEB,1,0.51,1237607,8.416666666666666,7.833333333333333,0,0.0,0.0,,,
batiment,13575,13611,OT Cloturé,PDR Indisponible : Fixation de lavabo,Lavabo mal fixé ,Moyen,non,False,False,False,False,TM1,TMPC01,Equipement plomberie et sanitaire,Lavabo,Gare Maritime TMPC,Lavabo 1,Animateur 01,Non,2025-01-06 04:37:00,Animateur 01,2025-01-06 04:37:00,sup-tmu-bat- 05,2025-01-06 10:25:00,sup-tmu-bat- 05,2025-07-21 10:08:00,Fixation de lavabo ,,,,Chaymae Farah,2025-12-12 21:07:00,,,,TMU,7670.0,0.0,0.0,7670.0,"Lavabo mal fixé de la toilette PMR, en face du centre de soins à la gare maritime, avec risque de chute.",WEB,WEB,WEB,WEB,WEB,WEB,1,153.4,160852,4709.516666666666,5.8,0,0.0,0.0,,,
equipement,13574,13610,OT Cloturé,,Barriere endommagé ,Moyen,non,False,False,False,False,PPR,GATE3,"Equipement de sécurité, contôle et exploitation",Barrière,GATE3,Barrière Sortie Gâte3,Animateur 01,Non,2025-01-06 04:33:00,Animateur 01,2025-01-06 04:33:00,SUP-TMU-EQ- 03,2025-01-06 10:10:00,SUP-TMU-EQ- 03,2025-01-06 12:59:00,réparation la lisse de barrière ,,,,Said Touil,2025-08-31 15:34:00,,,,TMU,46.65,0.0,0.0,46.65,Barrière endommagée à la sortie de la zone contrôle des douanes au gate 03.,WEB,WEB,WEB,WEB,WEB,WEB,2,2.8,1992,8.433333333333334,5.616666666666666,0,0.0,0.0,,,
equipement,13573,13609,OT Cloturé,,Garde-corps endommagé,Moyen,non,False,False,False,False,PPR,GATE3,"Equipement de sécurité, contôle et exploitation",Barrière,GATE3,Barrière Sortie Gâte3,Animateur 01,Non,2025-01-06 04:30:00,Animateur 01,2025-01-06 04:30:00,sup-nzala- 01,2025-03-07 06:49:00,sup-nzala- 01,2025-03-07 06:58:00,Le garde corps a été réparé,,,,Said Touil,2025-06-03 23:10:00,,,,NZALA,23.3,0.0,0.0,23.3,Garde-corps d'armoire de la barrière endommagé de l'aubette n° 03 des douanes au niveau de gate 02.,WEB,WEB,WEB,WEB,WEB,WEB,3,0.15,1992,1442.4666666666667,1442.3166666666666,0,0.0,0.0,,,
batiment,13572,13608,OT Cloturé,"PDR Indisponible : -Canon
-Poignée aluminium ",Poigné endommagé ,Moyen,non,True,False,True,False,TM1,TM01,Equipement lot archi / Menuiserie ,Porte  bois,ZVC,Porte bois 1,animateur 02,Non,2025-01-05 21:31:00,animateur 02,2025-01-05 21:31:00,sup-tmu-bat- 05,2025-01-06 13:18:00,sup-tmu-bat- 05,2025-04-14 10:40:00,Changement de la serrure et pose de nouveau poignée ,,,,Soufiane chegdali,2025-04-16 15:04:00,,,,TMU,3577.08,0.0,0.0,3577.08,Manque de poignée et serrure de la porte du bâtiment situé au ZVC TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,68.79,101586,2365.15,15.783333333333333,1,1.0,162.0,Serrure CLIDOR,MENUISERIE,rejet
infrastructure,13571,13607,OT Cloturé,,Déformation,Moyen,non,False,False,False,False,MEDHUB,ZFL02,Terre plein,Parking,ZFL Parking,ZFL Parking 4,animateur 02,Non,2025-01-05 21:07:00,animateur 02,2025-01-05 21:07:00,sup-nzala- 01,2025-02-04 07:59:00,sup-nzala- 01,2025-02-04 08:13:00,Traité,,,,zakariae lotfi,2025-06-25 09:46:00,,,,NZALA,0.0,0.0,0.0,0.0,"Inclinaison, déformation avec endommagement de la fixation de deux poteaux de la clôture par force du vent fort, probabilité d'effondrement de la clôture en causant des blessures aux occupants de la zone ainsi que l'endommagement des ensembles routiers à proximité.  ",WEB,WEB,WEB,WEB,WEB,WEB,1,0.23,28039,707.1,706.8666666666667,0,0.0,0.0,,,
batiment,13570,13606,OT Cloturé,,Traces d'humidité ,Moyen,non,True,False,True,False,TM1,TM01,Equipement lot archi / Menuiserie ,Cloison,ZVC,Cloison ,animateur 02,Non,2025-01-05 20:46:00,animateur 02,2025-01-05 20:46:00,sup-tmu-bat- 05,2025-01-09 14:11:00,sup-tmu-bat- 05,2025-01-15 14:03:00,Changement de tube PVC,,,,Soufiane chegdali,2025-04-16 15:04:00,,,,TMU,7478.64,287.0,0.0,7765.64,Gouttière de la guérite de sécurité  endommagée  au niveau de la ZVC TM1.,WEB,WEB,WEB,WEB,WEB,WEB,1,143.82,101377,233.28333333333333,89.41666666666667,4,6.0,392.0,"Collier de fixation tube Ø110, Colle PVC, Coude pvc  Ø110/45°, Tube 110 PVC HP",PLOMBERIE,cloture
batiment,13569,13605,OT Cloturé,PDR Indisponible : Verre feuilleté 105 cm /105 cm épaisseur 1/2,Vitre fissuré ,Moyen,non,True,True,False,False,TM1,TM01,Equipement lot archi / Menuiserie ,Fenêtre ,ZVC,Fenêtre 1,animateur 02,Non,2025-01-05 20:31:00,animateur 02,2025-01-05 20:31:00,sup-tmu-bat- 05,2025-01-08 15:07:00,sup-tmu-bat- 05,2025-02-13 16:43:00,Remplacement de vitre par une plaque d'alucobond comme une solution provisoire ,,,,Soufiane chegdali,2025-04-16 15:03:00,,,,TMU,40.56,0.0,0.0,40.56,"Situation dangereuse constatée au niveau du bâtiment ZVC TM1 :_x000d_
Verre d'une fenêtre de bureau de douane brisé avec existence d'une partie vide, ce qui peut engendrer des dégâts.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.78,101439,932.2,66.6,0,0.0,0.0,,,
equipement,13568,13604,OT Cloturé,PDR Indisponible : indisponible,Problème d'alimentation électrique,Moyen,non,False,False,False,False,TM1,ZEXT01,Equipement Electrique,Eclairage extérieur,Parking extérieur,Eclairage extérieur Parking extérieur,SUP-TMU-EQ- 03,Non,2025-01-05 14:19:00,SUP-TMU-EQ- 03,2025-01-05 14:19:00,SUP-TMU-EQ 09,2025-01-15 10:15:00,SUP-TMU-EQ- 03,2025-01-27 22:32:00,Changement de contacteurs et horloge,,,,Chaymae Farah,2025-07-03 16:45:00,,,,TMU,5218.07,0.0,0.0,5218.07,Contacteur endommagé ,MOBILE,WEB,WEB,WEB,WEB,WEB,2,251.11,5757,536.2166666666667,235.93333333333334,0,0.0,0.0,,,
infrastructure,13567,13603,OT Cloturé,La trappe en cours de fabrication,Dégradation,Moyen,non,False,False,False,True,TM1,TM01,Terre plein,Parking,TM1 Parking,TM1 Parking 1,animateur 02,Non,2025-01-05 12:43:00,animateur 02,2025-01-05 12:43:00,sup-nzala- 01,2025-01-09 07:42:00,sup-nzala- 01,2025-05-23 10:43:00,Fourniture et pose d'une nouvelle trappe,Soufiane chegdali,2025-03-20 12:19:00,"Merci de changer la trappe, traitement non conforme ",Soufiane chegdali,2025-07-14 21:44:00,,,,NZALA,99787.07,0.0,0.0,99787.07,Trappe de regard en béton a été endommagée au niveau de l'entrée de ZVC.,WEB,WEB,WEB,WEB,WEB,WEB,1,1684.17,28053,3310.0,90.98333333333333,0,0.0,0.0,,,
batiment,13566,13602,OT Cloturé,,Dégradation ,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Element de structure ,Dalle,Scanner Sas Import,Dalle ,animateur 02,Non,2025-01-05 12:39:00,animateur 02,2025-01-05 12:39:00,sup-nzala- 01,2025-06-01 22:36:00,sup-nzala- 01,2025-06-09 18:27:00,Traité,,,,Soufiane chegdali,2025-07-14 21:27:00,,,,NZALA,22259.04,0.0,0.0,22259.04,Dégradation du sol au niveau de l'entrée du scanner 606 SAS IMPORT TM1.,WEB,WEB,WEB,WEB,WEB,WEB,2,187.84,163219,3725.8,3537.95,0,0.0,0.0,,,
batiment,13565,13601,OT Cloturé,,armoire ouverte,Moyen,non,False,False,False,False,TM1,TM01,Equipement électrique,Armoire électrique ,Dalle centrale,Armoire électrique 1,animateur 02,Non,2025-01-05 12:29:00,animateur 02,2025-01-05 12:29:00,sup-tmu-bat- 05,2025-01-08 14:49:00,sup-tmu-bat- 05,2025-01-08 14:57:00,Fermeture la porte de l'armoire électrique ,,,,Soufiane chegdali,2025-03-20 12:12:00,,,,TMU,6.24,0.0,0.0,6.24,"Porte de l'armoire électrique a été laissée ouverte afin de brancher des câbles électriques pour alimenter le moteur des ensembles frigorifiques, constaté au niveau du bâtiment dépotage SAS IMPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,1,0.12,173736,74.46666666666667,74.33333333333333,0,0.0,0.0,,,
infrastructure,13564,13600,OT Cloturé,,Dégradation,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Regard d'assainissement,Regard EU-EPL,SAS-IMP Regard EU-EPL,SAS-IMP Regard EU-EPL 20,animateur 02,Non,2025-01-05 12:18:00,animateur 02,2025-01-05 12:18:00,sup-nzala- 01,2025-01-09 07:42:00,sup-nzala- 01,2025-01-12 19:01:00,Fabrication et pose d'une nouvelle trappe en BA,,,,Soufiane chegdali,2025-03-20 12:10:00,,,,NZALA,8007.76,0.0,0.0,8007.76,"Trappe de regard en béton est endommagée près du parking des nouveaux véhicules, SAS IMPORT TM1. ",WEB,WEB,WEB,WEB,WEB,WEB,2,83.31,32534,174.71666666666667,91.4,0,0.0,0.0,,,
infrastructure,13563,13599,OT Rejeté,,Dégradation,Moyen,non,False,False,False,False,MEDHUB,ZFL01,Terre plein,Parking,ZFL Parking,ZFL Parking 15,animateur 02,Non,2025-01-05 12:05:00,animateur 02,2025-01-05 12:05:00,,,,,,,,,,,zakariae lotfi,2025-01-06 09:23:00,hors périmètre,CAMPEZO,0.0,0.0,0.0,0.0,"Trappe métallique du caniveau est endommagée, située au niveau du parking d'extension SAS IMPORT TM1.",WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28050,,,0,0.0,0.0,,,
infrastructure,13562,13598,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS IMPORT,Terre plein,Parking,SAS IMP Parking ,SAS IMP Parking 1,animateur 02,Non,2025-01-04 22:08:00,animateur 02,2025-01-04 22:08:00,,,,,,,,,,,Saadia agnouch,2025-01-06 09:04:00,BATIMENT,TMU-CN,0.0,0.0,0.0,0.0,Porte d'une guérite endommagée au niveau de parking L SAS IMPORT,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,28029,,,0,0.0,0.0,,,
equipement,13561,13597,OT Rejeté,,Travaux de maintenance,Moyen,non,False,False,False,False,TM1,SAS EXPORT,Equipement Electrique,Eclairage extérieur,Sas Import,EEX 1-Ombragé 2 sas extension ,animateur 02,Non,2025-01-04 22:06:00,animateur 02,2025-01-04 22:06:00,,,,,,,,,,,Nour-Eddine  ENNEJMAOUI,2025-02-03 00:33:00,à la charge de Service infrastructure,TMU,0.0,0.0,0.0,0.0,Ombragé endommagé au niveau de parking extension SAS IMPORT,WEB,WEB,WEB,WEB,WEB,WEB,0,0.0,9774,,,0,0.0,0.0,,,
infrastructure,13560,13596,OT Cloturé,,Dégradtion du sol,Moyen,non,False,False,False,False,TM1,TM01,Voies de circulation,Voie de roulement,Voirie,Voirie,animateur 02,Non,2025-01-04 22:00:00,animateur 02,2025-01-04 22:00:00,sup-nzala- 01,2025-03-25 06:08:00,sup-nzala- 01,2025-03-26 18:26:00,Traité,,,,Soufiane chegdali,2025-07-14 21:44:00,,,,NZALA,2150.77,0.0,0.0,2150.77,Trottoir endommagé au niveau de la route périphérique TM1 à proximité d'entrée terminal ferroviaire,WEB,WEB,WEB,WEB,WEB,WEB,1,36.3,470,1940.4333333333334,1904.1333333333334,0,0.0,0.0,,,
